timestamp,device_id,test_id,waveform_type,bias,amplitude,frequency,test_purpose,quality_label,notes,cycle_id,feedback_position_%,setpoint_position_%,motor_torque_Nmm,power_W,internal_temperature_deg_C,rotation_direction,test_number,source_file,elapsed_seconds,dt_seconds,velocity,temperature_rate
2026-03-16 18:26:25.458000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,19.98,20.0,0.0,0.0,26.4,0,1001,P1_MID_HOLD_001_telemetry.csv,0.0,0.05099999999999838,0.0,0.0
2026-03-16 18:26:25.505000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,19.98,20.0,0.0,0.0,26.4,0,1001,P1_MID_HOLD_001_telemetry.csv,0.047,0.047,0.0,0.0
2026-03-16 18:26:25.557000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,19.98,20.0,0.0,0.0,26.4,0,1001,P1_MID_HOLD_001_telemetry.csv,0.099,0.052000000000000005,0.0,0.0
2026-03-16 18:26:25.608000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,19.98,20.0,0.0,0.0,26.4,0,1001,P1_MID_HOLD_001_telemetry.csv,0.15,0.05099999999999999,5.684341886080802e-14,5.684341886080802e-14
2026-03-16 18:26:25.659000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,19.98,20.0,0.0,0.0,26.4,0,1001,P1_MID_HOLD_001_telemetry.csv,0.201,0.05100000000000002,-5.684341886080802e-14,-5.684341886080802e-14
2026-03-16 18:26:25.710000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,19.98,20.0,0.0,0.0,26.4,0,1001,P1_MID_HOLD_001_telemetry.csv,0.252,0.05099999999999999,2.842170943040401e-14,0.0
2026-03-16 18:26:25.762000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,19.98,20.0,0.0,0.0,26.4,0,1001,P1_MID_HOLD_001_telemetry.csv,0.304,0.05199999999999999,-2.842170943040401e-14,0.0
2026-03-16 18:26:25.813000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,19.98,20.0,0.0,0.0,26.4,0,1001,P1_MID_HOLD_001_telemetry.csv,0.355,0.05099999999999999,0.0,2.842170943040401e-14
2026-03-16 18:26:25.866000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,19.98,20.0,0.0,0.0,26.4,0,1001,P1_MID_HOLD_001_telemetry.csv,0.408,0.05299999999999999,0.0,0.0
2026-03-16 18:26:25.918000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,19.98,20.0,0.0,0.0,26.4,0,1001,P1_MID_HOLD_001_telemetry.csv,0.46,0.052000000000000046,0.0,0.0
2026-03-16 18:26:25.969000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,19.98,20.0,0.0,0.0,26.4,0,1001,P1_MID_HOLD_001_telemetry.csv,0.511,0.05099999999999999,0.0,5.684341886080802e-14
2026-03-16 18:26:26.021000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,19.98,20.0,0.0,0.0,26.4,0,1001,P1_MID_HOLD_001_telemetry.csv,0.563,0.051999999999999935,5.684341886080802e-14,5.684341886080802e-14
2026-03-16 18:26:26.075000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,19.98,20.0,0.0,0.0,26.4,0,1001,P1_MID_HOLD_001_telemetry.csv,0.617,0.05400000000000005,0.0,-2.842170943040401e-14
2026-03-16 18:26:26.132000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,19.98,20.0,0.0,0.0,26.4,0,1001,P1_MID_HOLD_001_telemetry.csv,0.674,0.05700000000000005,-2.842170943040401e-14,-5.684341886080802e-14
2026-03-16 18:26:26.178000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,19.98,20.0,0.0,0.0,26.4,0,1001,P1_MID_HOLD_001_telemetry.csv,0.72,0.04599999999999993,-2.842170943040401e-14,0.0
2026-03-16 18:26:26.225000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,19.98,20.0,0.0,0.0,26.4,0,1001,P1_MID_HOLD_001_telemetry.csv,0.767,0.04700000000000004,0.0,0.0
2026-03-16 18:26:26.272000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,19.98,20.0,0.0,0.0,26.4,0,1001,P1_MID_HOLD_001_telemetry.csv,0.814,0.04699999999999993,0.0,0.0
2026-03-16 18:26:26.318000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,19.98,20.0,0.0,0.0,26.4,0,1001,P1_MID_HOLD_001_telemetry.csv,0.86,0.04600000000000004,2.842170943040401e-14,0.0
2026-03-16 18:26:26.365000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,19.98,20.0,0.0,0.0,26.4,0,1001,P1_MID_HOLD_001_telemetry.csv,0.907,0.04700000000000004,0.0,-1.063829787233999
2026-03-16 18:26:26.412000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,19.98,20.0,0.0,0.0,26.3,0,1001,P1_MID_HOLD_001_telemetry.csv,0.954,0.04699999999999993,0.0,-1.063829787233999
2026-03-16 18:26:26.459000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,19.98,20.0,0.0,0.0,26.3,0,1001,P1_MID_HOLD_001_telemetry.csv,1.001,0.04699999999999993,2.842170943040401e-14,1.0638297872341127
2026-03-16 18:26:26.506000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,19.98,20.0,0.0,0.0,26.4,0,1001,P1_MID_HOLD_001_telemetry.csv,1.048,0.04700000000000015,-2.842170943040401e-14,1.0523907572637086
2026-03-16 18:26:26.552000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,19.98,20.0,0.0,0.0,26.4,0,1001,P1_MID_HOLD_001_telemetry.csv,1.094,0.04600000000000004,0.0,-1.0523907572637654
2026-03-16 18:26:26.599000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,19.98,20.0,0.0,0.0,26.3,0,1001,P1_MID_HOLD_001_telemetry.csv,1.141,0.04699999999999993,0.0,-1.0523907572637654
2026-03-16 18:26:26.645000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,19.98,20.0,0.0,0.0,26.3,0,1001,P1_MID_HOLD_001_telemetry.csv,1.187,0.04600000000000004,0.0,0.0
2026-03-16 18:26:26.692000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,19.98,20.0,0.0,0.0,26.3,0,1001,P1_MID_HOLD_001_telemetry.csv,1.234,0.04699999999999993,0.0,0.0
2026-03-16 18:26:26.739000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,19.98,20.0,0.0,0.0,26.3,0,1001,P1_MID_HOLD_001_telemetry.csv,1.281,0.04699999999999993,0.0,0.0
2026-03-16 18:26:26.785000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,19.98,20.0,0.0,0.0,26.3,0,1001,P1_MID_HOLD_001_telemetry.csv,1.327,0.04600000000000004,2.842170943040401e-14,1.0523907572637654
2026-03-16 18:26:26.832000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,19.98,20.0,0.0,0.0,26.4,0,1001,P1_MID_HOLD_001_telemetry.csv,1.374,0.04700000000000015,0.0,1.0523907572637654
2026-03-16 18:26:26.878000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,19.98,20.0,0.0,0.0,26.4,0,1001,P1_MID_HOLD_001_telemetry.csv,1.42,0.04599999999999982,0.0,-1.0523907572637654
2026-03-16 18:26:26.925000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,19.98,20.0,0.0,0.0,26.3,0,1001,P1_MID_HOLD_001_telemetry.csv,1.467,0.04700000000000015,-2.842170943040401e-14,-1.0638297872341127
2026-03-16 18:26:26.972000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,19.98,20.0,0.0,0.0,26.3,0,1001,P1_MID_HOLD_001_telemetry.csv,1.514,0.04699999999999993,0.0,0.0
2026-03-16 18:26:27.018000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,19.98,20.0,0.0,0.0,26.3,0,1001,P1_MID_HOLD_001_telemetry.csv,1.56,0.04600000000000004,2.842170943040401e-14,5.684341886080802e-14
2026-03-16 18:26:27.076000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,19.98,20.0,0.0,0.0,26.3,0,1001,P1_MID_HOLD_001_telemetry.csv,1.618,0.05800000000000005,0.0,0.0
2026-03-16 18:26:27.122000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,19.98,20.0,0.0,0.0,26.3,0,1001,P1_MID_HOLD_001_telemetry.csv,1.664,0.04599999999999982,-2.842170943040401e-14,0.0
2026-03-16 18:26:27.171000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,19.98,20.0,0.0,0.0,26.3,0,1001,P1_MID_HOLD_001_telemetry.csv,1.713,0.049000000000000155,-5.684341886080802e-14,0.0
2026-03-16 18:26:27.218000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,19.98,20.0,0.0,0.0,26.3,0,1001,P1_MID_HOLD_001_telemetry.csv,1.76,0.04699999999999993,0.0,0.0
2026-03-16 18:26:27.265000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,19.98,20.0,0.0,0.0,26.3,0,1001,P1_MID_HOLD_001_telemetry.csv,1.807,0.04699999999999993,2.842170943040401e-14,5.684341886080802e-14
2026-03-16 18:26:27.312000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,19.98,20.0,0.0,0.0,26.3,0,1001,P1_MID_HOLD_001_telemetry.csv,1.854,0.04700000000000015,0.0,5.684341886080802e-14
2026-03-16 18:26:27.358000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,19.98,20.0,0.0,0.0,26.3,0,1001,P1_MID_HOLD_001_telemetry.csv,1.9,0.04599999999999982,0.0,-5.684341886080802e-14
2026-03-16 18:26:27.405000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,19.98,20.0,0.0,0.0,26.3,0,1001,P1_MID_HOLD_001_telemetry.csv,1.947,0.04700000000000015,-2.842170943040401e-14,-5.684341886080802e-14
2026-03-16 18:26:27.452000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,19.98,20.0,0.0,0.0,26.3,0,1001,P1_MID_HOLD_001_telemetry.csv,1.994,0.04699999999999993,0.0,0.0
2026-03-16 18:26:27.500000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,19.98,20.0,0.0,0.0,26.3,0,1001,P1_MID_HOLD_001_telemetry.csv,2.042,0.04799999999999982,0.0,0.0
2026-03-16 18:26:27.547000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,19.98,20.0,0.0,0.0,26.3,0,1001,P1_MID_HOLD_001_telemetry.csv,2.089,0.04700000000000015,0.0,0.0
2026-03-16 18:26:27.594000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,19.98,20.0,0.0,0.0,26.3,0,1001,P1_MID_HOLD_001_telemetry.csv,2.136,0.04700000000000015,0.0,5.684341886080802e-14
2026-03-16 18:26:27.640000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,19.98,20.0,0.0,0.0,26.3,0,1001,P1_MID_HOLD_001_telemetry.csv,2.182,0.04599999999999982,0.0,-5.684341886080802e-14
2026-03-16 18:26:27.687000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,19.98,20.0,0.0,0.0,26.3,0,1001,P1_MID_HOLD_001_telemetry.csv,2.229,0.04700000000000015,0.0,5.684341886080802e-14
2026-03-16 18:26:27.733000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,19.98,20.0,0.0,0.0,26.3,0,1001,P1_MID_HOLD_001_telemetry.csv,2.275,0.04599999999999982,0.0,0.0
2026-03-16 18:26:27.786000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,19.98,20.0,0.0,0.0,26.3,0,1001,P1_MID_HOLD_001_telemetry.csv,2.328,0.052999999999999936,2.842170943040401e-14,5.684341886080802e-14
2026-03-16 18:26:27.833000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,19.98,20.0,0.0,0.0,26.3,0,1001,P1_MID_HOLD_001_telemetry.csv,2.375,0.04700000000000015,0.0,0.0
2026-03-16 18:26:27.881000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,19.98,20.0,0.0,0.0,26.3,0,1001,P1_MID_HOLD_001_telemetry.csv,2.423,0.04800000000000004,0.0,0.0
2026-03-16 18:26:27.928000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,19.98,20.0,0.0,0.0,26.3,0,1001,P1_MID_HOLD_001_telemetry.csv,2.47,0.04700000000000015,0.0,5.684341886080802e-14
2026-03-16 18:26:27.974000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,19.98,20.0,0.0,0.0,26.3,0,1001,P1_MID_HOLD_001_telemetry.csv,2.516,0.04599999999999982,0.0,-5.684341886080802e-14
2026-03-16 18:26:28.021000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,19.98,20.0,0.0,0.0,26.3,0,1001,P1_MID_HOLD_001_telemetry.csv,2.563,0.04700000000000015,0.0,0.0
2026-03-16 18:26:28.068000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,19.98,20.0,0.0,0.0,26.3,0,1001,P1_MID_HOLD_001_telemetry.csv,2.61,0.04699999999999971,0.0,0.0
2026-03-16 18:26:28.115000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,19.98,20.0,0.0,0.0,26.3,0,1001,P1_MID_HOLD_001_telemetry.csv,2.657,0.04700000000000015,0.0,0.0
2026-03-16 18:26:28.162000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,19.98,20.0,0.0,0.0,26.3,0,1001,P1_MID_HOLD_001_telemetry.csv,2.704,0.04700000000000015,0.0,5.684341886080802e-14
2026-03-16 18:26:28.208000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,19.98,20.0,0.0,0.0,26.3,0,1001,P1_MID_HOLD_001_telemetry.csv,2.75,0.04599999999999982,0.0,-5.684341886080802e-14
2026-03-16 18:26:28.255000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,19.98,20.0,0.0,0.0,26.3,0,1001,P1_MID_HOLD_001_telemetry.csv,2.797,0.04700000000000015,0.0,0.0
2026-03-16 18:26:28.302000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,19.98,20.0,0.0,0.0,26.3,0,1001,P1_MID_HOLD_001_telemetry.csv,2.844,0.04699999999999971,0.0,5.684341886080802e-14
2026-03-16 18:26:28.348000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,19.98,20.0,0.0,0.0,26.3,0,1001,P1_MID_HOLD_001_telemetry.csv,2.89,0.04600000000000026,2.842170943040401e-14,0.0
2026-03-16 18:26:28.396000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,19.98,20.0,0.0,0.0,26.3,0,1001,P1_MID_HOLD_001_telemetry.csv,2.938,0.04800000000000004,2.842170943040401e-14,5.684341886080802e-14
2026-03-16 18:26:28.442000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,19.98,20.0,0.0,0.0,26.3,0,1001,P1_MID_HOLD_001_telemetry.csv,2.984,0.04599999999999982,0.0,-5.684341886080802e-14
2026-03-16 18:26:28.489000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,19.98,20.0,0.0,0.0,26.3,0,1001,P1_MID_HOLD_001_telemetry.csv,3.031,0.04700000000000015,0.0,0.0
2026-03-16 18:26:28.536000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,19.98,20.0,0.0,0.0,26.3,0,1001,P1_MID_HOLD_001_telemetry.csv,3.078,0.04699999999999971,0.0,5.684341886080802e-14
2026-03-16 18:26:28.582000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,19.98,20.0,0.0,0.0,26.3,0,1001,P1_MID_HOLD_001_telemetry.csv,3.124,0.04600000000000026,0.0,-5.684341886080802e-14
2026-03-16 18:26:28.629000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,19.98,20.0,0.0,0.0,26.3,0,1001,P1_MID_HOLD_001_telemetry.csv,3.171,0.04699999999999971,-2.842170943040401e-14,0.0
2026-03-16 18:26:28.677000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,19.98,20.0,0.0,0.0,26.3,0,1001,P1_MID_HOLD_001_telemetry.csv,3.219,0.04800000000000004,0.0,-2.842170943040401e-14
2026-03-16 18:26:28.733000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,19.98,20.0,0.0,0.0,26.3,0,1001,P1_MID_HOLD_001_telemetry.csv,3.275,0.05600000000000005,-2.842170943040401e-14,-5.684341886080802e-14
2026-03-16 18:26:28.782000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,19.98,20.0,0.0,0.0,26.3,0,1001,P1_MID_HOLD_001_telemetry.csv,3.324,0.04899999999999993,0.0,0.0
2026-03-16 18:26:28.828000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,19.98,20.0,0.0,0.0,26.3,0,1001,P1_MID_HOLD_001_telemetry.csv,3.37,0.04600000000000026,0.0,-5.684341886080802e-14
2026-03-16 18:26:28.875000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,19.98,20.0,0.0,0.0,26.3,0,1001,P1_MID_HOLD_001_telemetry.csv,3.417,0.04699999999999971,0.0,5.684341886080802e-14
2026-03-16 18:26:28.921000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,19.98,20.0,0.0,0.0,26.3,0,1001,P1_MID_HOLD_001_telemetry.csv,3.463,0.04600000000000026,0.0,-5.684341886080802e-14
2026-03-16 18:26:28.968000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,19.98,20.0,0.0,0.0,26.3,0,1001,P1_MID_HOLD_001_telemetry.csv,3.51,0.04699999999999971,0.0,0.0
2026-03-16 18:26:29.015000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,19.98,20.0,0.0,0.0,26.3,0,1001,P1_MID_HOLD_001_telemetry.csv,3.557,0.04700000000000015,0.0,0.0
2026-03-16 18:26:29.061000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,19.98,20.0,0.0,0.0,26.3,0,1001,P1_MID_HOLD_001_telemetry.csv,3.603,0.04600000000000026,0.0,-5.684341886080802e-14
2026-03-16 18:26:29.108000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,19.98,20.0,0.0,0.0,26.3,0,1001,P1_MID_HOLD_001_telemetry.csv,3.65,0.04699999999999971,0.0,5.684341886080802e-14
2026-03-16 18:26:29.154000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,19.98,20.0,0.0,0.0,26.3,0,1001,P1_MID_HOLD_001_telemetry.csv,3.696,0.04600000000000026,2.842170943040401e-14,0.0
2026-03-16 18:26:29.202000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,19.98,20.0,0.0,0.0,26.3,0,1001,P1_MID_HOLD_001_telemetry.csv,3.744,0.04800000000000004,0.0,0.0
2026-03-16 18:26:29.250000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,19.98,20.0,0.0,0.0,26.3,0,1001,P1_MID_HOLD_001_telemetry.csv,3.792,0.0479999999999996,0.0,0.0
2026-03-16 18:26:29.297000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,19.98,20.0,0.0,0.0,26.3,0,1001,P1_MID_HOLD_001_telemetry.csv,3.839,0.04700000000000015,0.0,0.0
2026-03-16 18:26:29.345000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,19.98,20.0,0.0,0.0,26.3,0,1001,P1_MID_HOLD_001_telemetry.csv,3.887,0.04800000000000004,2.842170943040401e-14,5.684341886080802e-14
2026-03-16 18:26:29.391000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,19.98,20.0,0.0,0.0,26.3,0,1001,P1_MID_HOLD_001_telemetry.csv,3.933,0.04599999999999982,-2.842170943040401e-14,-5.684341886080802e-14
2026-03-16 18:26:29.439000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,19.98,20.0,0.0,0.0,26.3,0,1001,P1_MID_HOLD_001_telemetry.csv,3.981,0.04800000000000004,0.0,0.0
2026-03-16 18:26:29.487000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,19.98,50.0,0.0,0.0,26.3,0,1002,P1_MID_HOLD_001_telemetry.csv,4.029,0.04800000000000004,0.0,0.0
2026-03-16 18:26:29.538000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,19.98,50.0,0.0,0.0,26.3,0,1002,P1_MID_HOLD_001_telemetry.csv,4.08,0.051000000000000156,0.0,0.0
2026-03-16 18:26:29.586000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,19.98,50.0,0.0,0.0,26.3,1,1002,P1_MID_HOLD_001_telemetry.csv,4.128,0.04800000000000004,-2.842170943040401e-14,0.0
2026-03-16 18:26:29.632000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,19.98,50.0,-0.17547607421875,0.091796875,26.3,1,1002,P1_MID_HOLD_001_telemetry.csv,4.174,0.04600000000000026,0.0,-5.684341886080802e-14
2026-03-16 18:26:29.679000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,19.98,50.0,-0.957489013671875,0.091796875,26.3,1,1002,P1_MID_HOLD_001_telemetry.csv,4.221,0.04699999999999971,0.31914893617022244,0.0
2026-03-16 18:26:29.726000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,20.01,50.0,-0.957489013671875,0.275390625,26.3,1,1002,P1_MID_HOLD_001_telemetry.csv,4.268,0.04699999999999971,0.3498363338789545,0.0
2026-03-16 18:26:29.783000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,20.01,50.0,-0.8392333984375,0.275390625,26.3,1,1002,P1_MID_HOLD_001_telemetry.csv,4.325,0.057000000000000384,3.0319148936169995,0.0
2026-03-16 18:26:29.830000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,20.27,50.0,-0.8087158203125,0.275390625,26.3,1,1002,P1_MID_HOLD_001_telemetry.csv,4.372,0.04699999999999971,2.73621596888583,5.684341886080802e-14
2026-03-16 18:26:29.876000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,20.27,50.0,-0.8087158203125,0.115234375,26.3,1,1002,P1_MID_HOLD_001_telemetry.csv,4.418,0.04600000000000026,4.42004118050798,-5.684341886080802e-14
2026-03-16 18:26:29.923000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,20.69,50.0,-0.52642822265625,0.115234375,26.3,1,1002,P1_MID_HOLD_001_telemetry.csv,4.465,0.04699999999999971,4.468085106383029,1.063829787233999
2026-03-16 18:26:29.970000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,20.69,50.0,-0.52642822265625,0.1875,26.4,1,1002,P1_MID_HOLD_001_telemetry.csv,4.512,0.04699999999999971,5.383356708742326,1.0523907572637654
2026-03-16 18:26:30.016000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,21.18,50.0,-0.553131103515625,0.1875,26.4,1,1002,P1_MID_HOLD_001_telemetry.csv,4.558,0.04600000000000026,5.383356708742355,-5.684341886080802e-14
2026-03-16 18:26:30.063000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,21.18,50.0,-0.55694580078125,0.0703125,26.4,1,1002,P1_MID_HOLD_001_telemetry.csv,4.605,0.0470000000000006,5.273492286115186,1.1368683772161603e-13
2026-03-16 18:26:30.109000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,21.66,50.0,-0.5645751953125,0.0703125,26.4,1,1002,P1_MID_HOLD_001_telemetry.csv,4.651,0.045999999999999375,5.273492286115101,-1.1368683772161603e-13
2026-03-16 18:26:30.156000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,21.66,50.0,-0.591278076171875,0.23828125,26.4,1,1002,P1_MID_HOLD_001_telemetry.csv,4.698,0.0470000000000006,5.106382978723502,-5.684341886080802e-14
2026-03-16 18:26:30.203000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,22.14,50.0,-0.60272216796875,0.23828125,26.4,1,1002,P1_MID_HOLD_001_telemetry.csv,4.745,0.04699999999999971,5.051475634866193,-5.684341886080802e-14
2026-03-16 18:26:30.249000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,22.14,50.0,-0.61798095703125,0.14453125,26.4,1,1002,P1_MID_HOLD_001_telemetry.csv,4.791,0.04600000000000026,4.946236559139862,5.684341886080802e-14
2026-03-16 18:26:30.296000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,22.61,50.0,-0.659942626953125,0.14453125,26.4,1,1002,P1_MID_HOLD_001_telemetry.csv,4.838,0.04699999999999971,5.000000000000028,0.0
2026-03-16 18:26:30.343000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,22.61,50.0,-0.690460205078125,0.267578125,26.4,1,1002,P1_MID_HOLD_001_telemetry.csv,4.885,0.04699999999999971,5.27349228611493,-5.684341886080802e-14
2026-03-16 18:26:30.389000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,23.09,50.0,-0.698089599609375,0.267578125,26.4,1,1002,P1_MID_HOLD_001_telemetry.csv,4.931,0.04600000000000026,5.328399629972239,0.0
2026-03-16 18:26:30.437000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,23.09,50.0,-0.698089599609375,0.267578125,26.4,1,1002,P1_MID_HOLD_001_telemetry.csv,4.979,0.04800000000000004,5.160134378499521,5.684341886080802e-14
2026-03-16 18:26:30.484000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,23.57,50.0,-0.690460205078125,0.140625,26.4,1,1002,P1_MID_HOLD_001_telemetry.csv,5.026,0.04699999999999971,5.160134378499464,-5.684341886080802e-14
2026-03-16 18:26:30.532000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,23.57,50.0,-0.682830810546875,0.22265625,26.4,1,1002,P1_MID_HOLD_001_telemetry.csv,5.074,0.04800000000000004,0.0,0.0
2026-03-16 18:26:30.580000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,23.57,50.0,-0.682830810546875,0.140625,26.4,1,1002,P1_MID_HOLD_001_telemetry.csv,5.122,0.04800000000000004,4.43076923076913,-2.842170943040401e-14
2026-03-16 18:26:30.632000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,24.05,50.0,-0.67901611328125,0.193359375,26.4,1,1002,P1_MID_HOLD_001_telemetry.csv,5.174,0.05200000000000049,9.630769230769204,5.684341886080802e-14
2026-03-16 18:26:30.680000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,24.53,50.0,-0.675201416015625,0.193359375,26.4,1,1002,P1_MID_HOLD_001_telemetry.csv,5.222,0.04800000000000004,4.9473684210526585,5.684341886080802e-14
2026-03-16 18:26:30.727000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,24.53,50.0,-0.675201416015625,0.2265625,26.4,1,1002,P1_MID_HOLD_001_telemetry.csv,5.269,0.04699999999999971,2.842170943040401e-14,5.684341886080802e-14
2026-03-16 18:26:30.776000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,24.53,50.0,-0.67138671875,0.2265625,26.4,1,1002,P1_MID_HOLD_001_telemetry.csv,5.318,0.04899999999999949,4.61176470588228,0.0
2026-03-16 18:26:30.827000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,25.01,50.0,-0.67138671875,0.24609375,26.4,1,1002,P1_MID_HOLD_001_telemetry.csv,5.369,0.051000000000000156,4.611764705882365,5.684341886080802e-14
2026-03-16 18:26:30.876000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,25.01,50.0,-0.67138671875,0.1796875,26.4,1,1002,P1_MID_HOLD_001_telemetry.csv,5.418,0.04900000000000038,5.051546391752538,0.0
2026-03-16 18:26:30.924000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,25.49,50.0,-0.675201416015625,0.1640625,26.4,1,1002,P1_MID_HOLD_001_telemetry.csv,5.466,0.04800000000000004,4.947368421052602,5.684341886080802e-14
2026-03-16 18:26:30.971000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,25.49,50.0,-0.675201416015625,0.1640625,26.4,1,1002,P1_MID_HOLD_001_telemetry.csv,5.513,0.04699999999999971,5.106382978723445,0.0
2026-03-16 18:26:31.018000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,25.97,50.0,-0.67138671875,0.279296875,26.4,1,1002,P1_MID_HOLD_001_telemetry.csv,5.56,0.04699999999999971,5.051475634866222,-5.684341886080802e-14
2026-03-16 18:26:31.064000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,25.97,50.0,-0.67138671875,0.279296875,26.4,1,1002,P1_MID_HOLD_001_telemetry.csv,5.606,0.04600000000000026,5.051475634866222,5.684341886080802e-14
2026-03-16 18:26:31.111000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,26.45,50.0,-0.67138671875,0.279296875,26.4,1,1002,P1_MID_HOLD_001_telemetry.csv,5.653,0.04699999999999971,5.412765957446879,-5.684341886080802e-14
2026-03-16 18:26:31.164000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,26.45,50.0,-0.667572021484375,0.140625,26.4,1,1002,P1_MID_HOLD_001_telemetry.csv,5.706,0.053000000000000824,4.659340659340785,0.0
2026-03-16 18:26:31.216000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,26.93,50.0,-0.667572021484375,0.291015625,26.4,1,1002,P1_MID_HOLD_001_telemetry.csv,5.758,0.0519999999999996,4.615384615384642,0.0
2026-03-16 18:26:31.268000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,26.93,50.0,-0.667572021484375,0.162109375,26.4,1,1002,P1_MID_HOLD_001_telemetry.csv,5.81,0.0519999999999996,4.751570531125026,0.0
2026-03-16 18:26:31.319000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,27.41,50.0,-0.667572021484375,0.162109375,26.4,1,1002,P1_MID_HOLD_001_telemetry.csv,5.861,0.051000000000000156,4.751570531125083,5.684341886080802e-14
2026-03-16 18:26:31.371000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,27.41,50.0,-0.667572021484375,0.162109375,26.4,1,1002,P1_MID_HOLD_001_telemetry.csv,5.913,0.05200000000000049,4.6153846153846985,2.842170943040401e-14
2026-03-16 18:26:31.423000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,27.89,50.0,-0.667572021484375,0.158203125,26.4,1,1002,P1_MID_HOLD_001_telemetry.csv,5.965,0.0519999999999996,9.322145587137015,0.0
2026-03-16 18:26:31.474000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,28.37,50.0,-0.67138671875,0.150390625,26.4,1,1002,P1_MID_HOLD_001_telemetry.csv,6.016,0.051000000000000156,5.087440381557997,-2.842170943040401e-14
2026-03-16 18:26:31.534000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,28.37,50.0,-0.675201416015625,0.150390625,26.4,1,1002,P1_MID_HOLD_001_telemetry.csv,6.076,0.05999999999999961,4.945054945054835,0.0
2026-03-16 18:26:31.586000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,28.85,50.0,-0.675201416015625,0.150390625,26.4,1,1002,P1_MID_HOLD_001_telemetry.csv,6.128,0.05200000000000049,4.615384615384528,2.842170943040401e-14
2026-03-16 18:26:31.638000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,28.85,50.0,-0.682830810546875,0.279296875,26.4,1,1002,P1_MID_HOLD_001_telemetry.csv,6.18,0.0519999999999996,4.751570531124969,0.0
2026-03-16 18:26:31.689000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,29.33,50.0,-0.682830810546875,0.14453125,26.4,1,1002,P1_MID_HOLD_001_telemetry.csv,6.231,0.051000000000000156,4.751570531125083,5.684341886080802e-14
2026-03-16 18:26:31.741000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,29.33,50.0,-0.6866455078125,0.267578125,26.4,1,1002,P1_MID_HOLD_001_telemetry.csv,6.283,0.05200000000000049,4.751570531125196,0.0
2026-03-16 18:26:31.792000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,29.81,50.0,-0.6866455078125,0.19921875,26.4,1,1002,P1_MID_HOLD_001_telemetry.csv,6.334,0.05099999999999927,4.751570531125253,0.0
2026-03-16 18:26:31.844000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,29.81,50.0,-0.6866455078125,0.267578125,26.4,1,1002,P1_MID_HOLD_001_telemetry.csv,6.386,0.05200000000000049,4.269741439552774,-2.842170943040401e-14
2026-03-16 18:26:31.898000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,30.28,50.0,-0.6866455078125,0.19921875,26.4,1,1002,P1_MID_HOLD_001_telemetry.csv,6.44,0.05400000000000027,4.269741439552661,-5.684341886080802e-14
2026-03-16 18:26:31.950000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,30.28,50.0,-0.6866455078125,0.14453125,26.4,1,1002,P1_MID_HOLD_001_telemetry.csv,6.492,0.0519999999999996,1.6696769014649817,2.842170943040401e-14
2026-03-16 18:26:32.049000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,30.76,50.0,-0.6866455078125,0.12890625,26.4,1,1002,P1_MID_HOLD_001_telemetry.csv,6.591,0.0990000000000002,7.860249554367158,5.684341886080802e-14
2026-03-16 18:26:32.100000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,31.24,50.0,-0.6866455078125,0.126953125,26.4,1,1002,P1_MID_HOLD_001_telemetry.csv,6.642,0.051000000000000156,4.659289458357591,0.0
2026-03-16 18:26:32.150000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,31.24,50.0,-0.6866455078125,0.12890625,26.4,1,1002,P1_MID_HOLD_001_telemetry.csv,6.692,0.04999999999999982,4.6191553544495605,2.842170943040401e-14
2026-03-16 18:26:32.202000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,31.73,50.0,-0.69427490234375,0.126953125,26.4,1,1002,P1_MID_HOLD_001_telemetry.csv,6.744,0.0519999999999996,4.71153846153851,-2.842170943040401e-14
2026-03-16 18:26:32.254000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,31.73,50.0,-0.69427490234375,0.25,26.4,1,1002,P1_MID_HOLD_001_telemetry.csv,6.796,0.05200000000000049,4.65257947839325,-5.684341886080802e-14
2026-03-16 18:26:32.305000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,32.2,50.0,-0.69427490234375,0.150390625,26.4,1,1002,P1_MID_HOLD_001_telemetry.csv,6.847,0.051000000000000156,4.6525794783933065,2.842170943040401e-14
2026-03-16 18:26:32.357000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,32.2,50.0,-0.69427490234375,0.150390625,26.4,1,1002,P1_MID_HOLD_001_telemetry.csv,6.899,0.0519999999999996,4.3296516567545495,5.684341886080802e-14
2026-03-16 18:26:32.412000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,32.69,50.0,-0.69427490234375,0.150390625,26.4,1,1002,P1_MID_HOLD_001_telemetry.csv,6.954,0.054999999999999716,4.329651656754436,0.9884974838245739
2026-03-16 18:26:32.464000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,32.69,50.0,-0.69427490234375,0.267578125,26.5,1,1002,P1_MID_HOLD_001_telemetry.csv,7.006,0.05200000000000049,4.792156862745173,0.9426847662141995
2026-03-16 18:26:32.514000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,33.16,50.0,-0.69427490234375,0.267578125,26.5,1,1002,P1_MID_HOLD_001_telemetry.csv,7.056,0.04999999999999982,9.31704374057324,5.684341886080802e-14
2026-03-16 18:26:32.566000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,33.64,50.0,-0.69427490234375,0.267578125,26.5,1,1002,P1_MID_HOLD_001_telemetry.csv,7.108,0.0519999999999996,4.6153846153846985,-2.842170943040401e-14
2026-03-16 18:26:32.618000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,33.64,50.0,-0.69427490234375,0.16796875,26.5,1,1002,P1_MID_HOLD_001_telemetry.csv,7.16,0.05200000000000049,4.751570531124969,0.0
2026-03-16 18:26:32.669000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,34.12,50.0,-0.69427490234375,0.29296875,26.5,1,1002,P1_MID_HOLD_001_telemetry.csv,7.211,0.051000000000000156,4.796380090497621,-5.684341886080802e-14
2026-03-16 18:26:32.722000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,34.12,50.0,-0.69427490234375,0.1875,26.5,1,1002,P1_MID_HOLD_001_telemetry.csv,7.264,0.052999999999999936,4.796380090497848,5.684341886080802e-14
2026-03-16 18:26:32.773000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,34.6,50.0,-0.69427490234375,0.1875,26.5,1,1002,P1_MID_HOLD_001_telemetry.csv,7.315,0.051000000000000156,4.751570531125083,-2.842170943040401e-14
2026-03-16 18:26:32.825000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,34.6,50.0,-0.69427490234375,0.1875,26.5,1,1002,P1_MID_HOLD_001_telemetry.csv,7.367,0.0519999999999996,4.894117647058749,-5.684341886080802e-14
2026-03-16 18:26:32.875000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,35.08,50.0,-0.69427490234375,0.24609375,26.5,1,1002,P1_MID_HOLD_001_telemetry.csv,7.417,0.04999999999999982,4.847524752475181,-5.684341886080802e-14
2026-03-16 18:26:32.926000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,35.08,50.0,-0.69427490234375,0.24609375,26.5,1,1002,P1_MID_HOLD_001_telemetry.csv,7.468,0.051000000000000156,4.317460317460302,0.0
2026-03-16 18:26:32.980000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,35.56,50.0,-0.69427490234375,0.1171875,26.5,1,1002,P1_MID_HOLD_001_telemetry.csv,7.522,0.05400000000000027,4.402907580477631,0.0
2026-03-16 18:26:33.033000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,35.56,50.0,-0.69427490234375,0.1171875,26.5,1,1002,P1_MID_HOLD_001_telemetry.csv,7.575,0.052999999999999936,4.896304675716408,5.684341886080802e-14
2026-03-16 18:26:33.084000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,36.05,50.0,-0.69427490234375,0.220703125,26.5,1,1002,P1_MID_HOLD_001_telemetry.csv,7.626,0.051000000000000156,4.756357988739978,5.684341886080802e-14
2026-03-16 18:26:33.134000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,36.05,50.0,-0.690460205078125,0.220703125,26.5,1,1002,P1_MID_HOLD_001_telemetry.csv,7.676,0.04999999999999982,4.4306184012068,5.684341886080802e-14
2026-03-16 18:26:33.186000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,36.52,50.0,-0.690460205078125,0.173828125,26.5,1,1002,P1_MID_HOLD_001_telemetry.csv,7.728,0.0519999999999996,4.519230769230887,-2.842170943040401e-14
2026-03-16 18:26:33.238000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,36.52,50.0,-0.690460205078125,0.138671875,26.5,1,1002,P1_MID_HOLD_001_telemetry.csv,7.78,0.05200000000000049,3.993730407523458,0.0
2026-03-16 18:26:33.296000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,37.01,50.0,-0.690460205078125,0.134765625,26.5,1,1002,P1_MID_HOLD_001_telemetry.csv,7.838,0.05799999999999983,4.0338614476545445,5.684341886080802e-14
2026-03-16 18:26:33.349000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,37.01,50.0,-0.6866455078125,0.134765625,26.5,1,1002,P1_MID_HOLD_001_telemetry.csv,7.891,0.052999999999999936,4.659340659340671,-5.684341886080802e-14
2026-03-16 18:26:33.401000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,37.49,50.0,-0.682830810546875,0.296875,26.5,1,1002,P1_MID_HOLD_001_telemetry.csv,7.943,0.0519999999999996,4.570575056012046,0.0
2026-03-16 18:26:33.452000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,37.49,50.0,-0.682830810546875,0.296875,26.5,1,1002,P1_MID_HOLD_001_telemetry.csv,7.994,0.051000000000000156,4.4753547423450755,-2.842170943040401e-14
2026-03-16 18:26:33.504000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,37.96,50.0,-0.690460205078125,0.314453125,26.5,1,1002,P1_MID_HOLD_001_telemetry.csv,8.046,0.0519999999999996,9.134615384615245,0.0
2026-03-16 18:26:33.556000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,38.44,50.0,-0.690460205078125,0.140625,26.5,1,1002,P1_MID_HOLD_001_telemetry.csv,8.098,0.05200000000000138,4.615384615384414,0.0
2026-03-16 18:26:33.608000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,38.44,50.0,-0.690460205078125,0.314453125,26.5,1,1002,P1_MID_HOLD_001_telemetry.csv,8.15,0.0519999999999996,4.6153846153846985,0.0
2026-03-16 18:26:33.660000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,38.92,50.0,-0.6866455078125,0.1171875,26.5,1,1002,P1_MID_HOLD_001_telemetry.csv,8.202,0.0519999999999996,4.659340659340785,0.0
2026-03-16 18:26:33.713000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,38.92,50.0,-0.6866455078125,0.203125,26.5,1,1002,P1_MID_HOLD_001_telemetry.csv,8.255,0.053000000000000824,4.659340659340728,0.0
2026-03-16 18:26:33.765000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,39.4,50.0,-0.6866455078125,0.1171875,26.5,1,1002,P1_MID_HOLD_001_telemetry.csv,8.307,0.0519999999999996,4.5705750560119895,0.0
2026-03-16 18:26:33.816000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,39.4,50.0,-0.6866455078125,0.193359375,26.5,1,1002,P1_MID_HOLD_001_telemetry.csv,8.358,0.051000000000000156,4.44121915820034,-5.684341886080802e-14
2026-03-16 18:26:33.869000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,39.88,50.0,-0.6866455078125,0.1171875,26.5,1,1002,P1_MID_HOLD_001_telemetry.csv,8.411,0.05299999999999905,4.485175202156597,5.684341886080802e-14
