timestamp,device_id,test_id,waveform_type,bias,amplitude,frequency,test_purpose,quality_label,notes,cycle_id,feedback_position_%,setpoint_position_%,motor_torque_Nmm,power_W,internal_temperature_deg_C,rotation_direction,test_number,source_file,elapsed_seconds,dt_seconds,velocity,temperature_rate
2026-03-16 18:26:33.921000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,39.88,50.0,-0.682830810546875,0.193359375,26.5,1,1002,P1_MID_HOLD_001_telemetry.csv,8.463,0.0519999999999996,4.751570531124969,0.0
2026-03-16 18:26:33.972000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,40.36,50.0,-0.682830810546875,0.12109375,26.5,1,1002,P1_MID_HOLD_001_telemetry.csv,8.514,0.051000000000000156,4.796380090497735,0.0
2026-03-16 18:26:34.025000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,40.36,50.0,-0.682830810546875,0.31640625,26.5,1,1002,P1_MID_HOLD_001_telemetry.csv,8.567,0.053000000000000824,4.372053872053982,2.842170943040401e-14
2026-03-16 18:26:34.080000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,40.85,50.0,-0.682830810546875,0.16796875,26.5,1,1002,P1_MID_HOLD_001_telemetry.csv,8.622,0.054999999999999716,4.329651656754436,-5.684341886080802e-14
2026-03-16 18:26:34.132000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,40.85,50.0,-0.682830810546875,0.16796875,26.5,1,1002,P1_MID_HOLD_001_telemetry.csv,8.674,0.0519999999999996,4.65257947839325,0.0
2026-03-16 18:26:34.183000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,41.32,50.0,-0.682830810546875,0.16796875,26.5,1,1002,P1_MID_HOLD_001_telemetry.csv,8.725,0.051000000000000156,4.65257947839325,-2.842170943040401e-14
2026-03-16 18:26:34.235000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,41.32,50.0,-0.67901611328125,0.138671875,26.5,1,1002,P1_MID_HOLD_001_telemetry.csv,8.777,0.0519999999999996,4.101078384033485,2.842170943040401e-14
2026-03-16 18:26:34.292000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,41.81,50.0,-0.682830810546875,0.173828125,26.5,1,1002,P1_MID_HOLD_001_telemetry.csv,8.834,0.057000000000000384,4.221491228070079,0.0
2026-03-16 18:26:34.347000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,41.81,50.0,-0.67901611328125,0.134765625,26.5,1,1002,P1_MID_HOLD_001_telemetry.csv,8.889,0.054999999999999716,4.6459381739754235,0.0
2026-03-16 18:26:34.399000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,42.28,50.0,-0.67901611328125,0.134765625,26.5,1,1002,P1_MID_HOLD_001_telemetry.csv,8.941,0.05200000000000138,9.226925273469874,0.0
2026-03-16 18:26:34.450000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,42.76,50.0,-0.67901611328125,0.134765625,26.5,1,1002,P1_MID_HOLD_001_telemetry.csv,8.992,0.051000000000000156,4.840336134453651,-2.842170943040401e-14
2026-03-16 18:26:34.504000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,42.76,50.0,-0.67901611328125,0.158203125,26.5,1,1002,P1_MID_HOLD_001_telemetry.csv,9.046,0.053999999999998494,4.570622465173585,2.842170943040401e-14
2026-03-16 18:26:34.557000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,43.24,50.0,-0.67901611328125,0.19921875,26.5,1,1002,P1_MID_HOLD_001_telemetry.csv,9.099,0.053000000000000824,4.485175202156256,0.0
2026-03-16 18:26:34.609000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,43.24,50.0,-0.67901611328125,0.255859375,26.5,1,1002,P1_MID_HOLD_001_telemetry.csv,9.151,0.0519999999999996,4.894117647058579,-5.684341886080802e-14
2026-03-16 18:26:34.659000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,43.72,50.0,-0.675201416015625,0.19921875,26.5,1,1002,P1_MID_HOLD_001_telemetry.csv,9.201,0.05000000000000071,4.894117647058749,5.684341886080802e-14
2026-03-16 18:26:34.711000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,43.72,50.0,-0.675201416015625,0.158203125,26.5,1,1002,P1_MID_HOLD_001_telemetry.csv,9.253,0.0519999999999996,4.751570531125026,0.0
2026-03-16 18:26:34.762000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,44.2,50.0,-0.675201416015625,0.158203125,26.5,1,1002,P1_MID_HOLD_001_telemetry.csv,9.304,0.051000000000000156,4.705882352941217,0.0
2026-03-16 18:26:34.813000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,44.2,50.0,-0.67901611328125,0.21484375,26.5,1,1002,P1_MID_HOLD_001_telemetry.csv,9.355,0.051000000000000156,4.570575056012046,-2.842170943040401e-14
2026-03-16 18:26:34.865000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,44.68,50.0,-0.67901611328125,0.21484375,26.5,1,1002,P1_MID_HOLD_001_telemetry.csv,9.407,0.0519999999999996,4.615384615384642,0.0
2026-03-16 18:26:34.917000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,44.68,50.0,-0.67901611328125,0.228515625,26.5,1,1002,P1_MID_HOLD_001_telemetry.csv,9.459,0.0519999999999996,4.71153846153851,0.0
2026-03-16 18:26:34.969000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,45.17,50.0,-0.675201416015625,0.1875,26.5,1,1002,P1_MID_HOLD_001_telemetry.csv,9.511,0.0519999999999996,4.711538461538623,0.0
2026-03-16 18:26:35.021000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,45.17,50.0,-0.675201416015625,0.115234375,26.5,1,1002,P1_MID_HOLD_001_telemetry.csv,9.563,0.05200000000000138,4.48517520215654,2.842170943040401e-14
2026-03-16 18:26:35.074000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,45.65,50.0,-0.675201416015625,0.115234375,26.5,1,1002,P1_MID_HOLD_001_telemetry.csv,9.616,0.05299999999999905,4.528301886792576,2.842170943040401e-14
2026-03-16 18:26:35.127000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,45.65,50.0,-0.67901611328125,0.123046875,26.5,1,1002,P1_MID_HOLD_001_telemetry.csv,9.669,0.053000000000000824,4.562271062271179,0.0
2026-03-16 18:26:35.179000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,46.12,50.0,-0.67901611328125,0.12890625,26.5,1,1002,P1_MID_HOLD_001_telemetry.csv,9.721,0.0519999999999996,4.4753547423450755,0.0
2026-03-16 18:26:35.230000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,46.12,50.0,-0.67901611328125,0.17578125,26.5,1,1002,P1_MID_HOLD_001_telemetry.csv,9.772,0.051000000000000156,4.1989708404802855,-2.842170943040401e-14
2026-03-16 18:26:35.285000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,46.6,50.0,-0.67901611328125,0.17578125,26.5,1,1002,P1_MID_HOLD_001_telemetry.csv,9.827,0.054999999999999716,4.282828282828348,-2.842170943040401e-14
2026-03-16 18:26:35.338000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,46.6,50.0,-0.67901611328125,0.291015625,26.5,1,1002,P1_MID_HOLD_001_telemetry.csv,9.88,0.053000000000000824,4.796380090498019,5.684341886080802e-14
2026-03-16 18:26:35.389000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,47.08,50.0,-0.67901611328125,0.1640625,26.5,1,1002,P1_MID_HOLD_001_telemetry.csv,9.931,0.05099999999999838,9.322145587137072,0.0
2026-03-16 18:26:35.441000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,47.56,50.0,-0.675201416015625,0.2109375,26.5,1,1002,P1_MID_HOLD_001_telemetry.csv,9.983,0.05200000000000138,4.570575056011762,0.0
2026-03-16 18:26:35.492000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,47.56,50.0,-0.675201416015625,0.2109375,26.5,1,1002,P1_MID_HOLD_001_telemetry.csv,10.034,0.051000000000000156,4.5705750560119895,-2.842170943040401e-14
2026-03-16 18:26:35.544000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,48.04,50.0,-0.675201416015625,0.2109375,26.5,1,1002,P1_MID_HOLD_001_telemetry.csv,10.086,0.0519999999999996,4.5705750560119895,0.0
2026-03-16 18:26:35.595000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,48.04,50.0,-0.675201416015625,0.1328125,26.5,1,1002,P1_MID_HOLD_001_telemetry.csv,10.137,0.051000000000000156,4.8475247524752945,-5.684341886080802e-14
2026-03-16 18:26:35.645000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,48.52,50.0,-0.675201416015625,0.109375,26.5,1,1002,P1_MID_HOLD_001_telemetry.csv,10.187,0.049999999999998934,4.847524752475579,5.684341886080802e-14
2026-03-16 18:26:35.696000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,48.52,50.0,-0.675201416015625,0.109375,26.5,1,1002,P1_MID_HOLD_001_telemetry.csv,10.238,0.051000000000000156,4.847524752475181,5.684341886080802e-14
2026-03-16 18:26:35.746000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.0,50.0,-0.675201416015625,0.1875,26.5,1,1002,P1_MID_HOLD_001_telemetry.csv,10.288,0.05000000000000071,4.847524752475067,-5.684341886080802e-14
2026-03-16 18:26:35.797000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.0,50.0,-0.675201416015625,0.1875,26.5,1,1002,P1_MID_HOLD_001_telemetry.csv,10.339,0.051000000000000156,4.70588235294116,0.0
2026-03-16 18:26:35.848000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.48,50.0,-0.675201416015625,0.162109375,26.5,1,1002,P1_MID_HOLD_001_telemetry.csv,10.39,0.051000000000000156,4.751570531125026,-2.842170943040401e-14
2026-03-16 18:26:35.900000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.48,50.0,-0.46539306640625,0.162109375,26.5,1,1002,P1_MID_HOLD_001_telemetry.csv,10.442,0.0519999999999996,4.111410601976672,0.9344115004492153
2026-03-16 18:26:35.953000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.92,50.0,0.1220703125,0.103515625,26.6,1,1002,P1_MID_HOLD_001_telemetry.csv,10.495,0.05299999999999905,4.07111756168382,0.925253991291811
2026-03-16 18:26:36.004000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.92,50.0,0.255584716796875,0.02734375,26.6,1,1002,P1_MID_HOLD_001_telemetry.csv,10.546,0.051000000000000156,0.6665421956684554,5.684341886080802e-14
2026-03-16 18:26:36.056000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.99,50.0,0.324249267578125,0.015625,26.6,1,1002,P1_MID_HOLD_001_telemetry.csv,10.598,0.05200000000000138,0.6665421956683417,-5.684341886080802e-14
2026-03-16 18:26:36.107000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.99,50.0,0.255584716796875,0.0,26.6,1,1002,P1_MID_HOLD_001_telemetry.csv,10.649,0.05099999999999838,-0.47610156833451356,5.684341886080802e-14
2026-03-16 18:26:36.159000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.091552734375,0.0,26.6,1,1002,P1_MID_HOLD_001_telemetry.csv,10.701,0.05200000000000138,-0.4942487419123722,0.0
2026-03-16 18:26:36.214000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0457763671875,0.0,26.6,1,1002,P1_MID_HOLD_001_telemetry.csv,10.756,0.054999999999999716,-5.684341886080802e-14,-5.684341886080802e-14
2026-03-16 18:26:36.273000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,10.815,0.058999999999999275,0.0,0.0
2026-03-16 18:26:36.320000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,10.862,0.0470000000000006,0.0,0.0
2026-03-16 18:26:36.367000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,10.909,0.0470000000000006,0.0,0.0
2026-03-16 18:26:36.414000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,10.956,0.04699999999999882,0.0,5.684341886080802e-14
2026-03-16 18:26:36.460000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,11.002,0.04600000000000115,-1.1368683772161603e-13,0.0
2026-03-16 18:26:36.508000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,11.05,0.04800000000000004,-1.1368683772161603e-13,0.0
2026-03-16 18:26:36.554000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,11.096,0.045999999999999375,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:26:36.601000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,11.143,0.0470000000000006,0.0,0.0
2026-03-16 18:26:36.648000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,11.19,0.04699999999999882,0.0,5.684341886080802e-14
2026-03-16 18:26:36.694000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,11.236,0.04600000000000115,0.0,-5.684341886080802e-14
2026-03-16 18:26:36.741000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,11.283,0.04699999999999882,0.0,0.0
2026-03-16 18:26:36.788000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,11.33,0.0470000000000006,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:26:36.834000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,11.376,0.045999999999999375,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:26:36.881000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,11.423,0.0470000000000006,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:26:36.927000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,11.469,0.045999999999999375,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:26:36.974000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,11.516,0.0470000000000006,0.0,5.684341886080802e-14
2026-03-16 18:26:37.022000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,11.564,0.04800000000000004,-1.1368683772161603e-13,0.0
2026-03-16 18:26:37.068000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,11.61,0.045999999999999375,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:26:37.115000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,11.657,0.0470000000000006,0.0,0.0
2026-03-16 18:26:37.162000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,11.704,0.0470000000000006,0.0,5.684341886080802e-14
2026-03-16 18:26:37.210000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,11.752,0.04800000000000004,0.0,-5.684341886080802e-14
2026-03-16 18:26:37.257000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,11.799,0.04699999999999882,-5.684341886080802e-14,2.842170943040401e-14
2026-03-16 18:26:37.311000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,11.853,0.05400000000000027,0.0,0.0
2026-03-16 18:26:37.359000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,11.901,0.04800000000000004,-1.1368683772161603e-13,0.0
2026-03-16 18:26:37.405000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,11.947,0.045999999999999375,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:26:37.452000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,11.994,0.0470000000000006,0.0,5.684341886080802e-14
2026-03-16 18:26:37.500000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,12.042,0.04800000000000004,-1.1368683772161603e-13,0.0
2026-03-16 18:26:37.546000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,12.088,0.045999999999999375,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:26:37.593000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,12.135,0.0470000000000006,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:26:37.639000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,12.181,0.045999999999999375,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:26:37.686000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,12.228,0.0470000000000006,0.0,0.0
2026-03-16 18:26:37.733000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,12.275,0.0470000000000006,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:26:37.779000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,12.321,0.045999999999999375,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:26:37.826000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,12.368,0.0470000000000006,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:26:37.872000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,12.414,0.045999999999999375,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:26:37.919000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,12.461,0.0470000000000006,0.0,0.0
2026-03-16 18:26:37.966000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,12.508,0.04699999999999882,0.0,5.684341886080802e-14
2026-03-16 18:26:38.012000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,12.554,0.04600000000000115,-1.1368683772161603e-13,0.0
2026-03-16 18:26:38.059000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,12.601,0.0470000000000006,0.0,1.0638297872340559
2026-03-16 18:26:38.106000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.700000000000003,0,1002,P1_MID_HOLD_001_telemetry.csv,12.648,0.04699999999999882,0.0,1.052390757263879
2026-03-16 18:26:38.152000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.700000000000003,0,1002,P1_MID_HOLD_001_telemetry.csv,12.694,0.04600000000000115,0.0,0.0
2026-03-16 18:26:38.199000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.700000000000003,0,1002,P1_MID_HOLD_001_telemetry.csv,12.741,0.04699999999999882,0.0,0.0
2026-03-16 18:26:38.245000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.700000000000003,0,1002,P1_MID_HOLD_001_telemetry.csv,12.787,0.04600000000000115,0.0,-2.842170943040401e-14
2026-03-16 18:26:38.296000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.700000000000003,0,1002,P1_MID_HOLD_001_telemetry.csv,12.838,0.05099999999999838,0.0,0.0
2026-03-16 18:26:38.345000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.700000000000003,0,1002,P1_MID_HOLD_001_telemetry.csv,12.887,0.049000000000001265,0.0,0.0
2026-03-16 18:26:38.393000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.700000000000003,0,1002,P1_MID_HOLD_001_telemetry.csv,12.935,0.04800000000000004,0.0,-5.684341886080802e-14
2026-03-16 18:26:38.440000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.700000000000003,0,1002,P1_MID_HOLD_001_telemetry.csv,12.982,0.04699999999999882,0.0,0.0
2026-03-16 18:26:38.486000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.700000000000003,0,1002,P1_MID_HOLD_001_telemetry.csv,13.028,0.04600000000000115,0.0,0.0
2026-03-16 18:26:38.533000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.700000000000003,0,1002,P1_MID_HOLD_001_telemetry.csv,13.075,0.04699999999999882,0.0,5.684341886080802e-14
2026-03-16 18:26:38.580000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.700000000000003,0,1002,P1_MID_HOLD_001_telemetry.csv,13.122,0.0470000000000006,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:26:38.626000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.700000000000003,0,1002,P1_MID_HOLD_001_telemetry.csv,13.168,0.045999999999999375,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:26:38.673000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.700000000000003,0,1002,P1_MID_HOLD_001_telemetry.csv,13.215,0.0470000000000006,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:26:38.719000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.700000000000003,0,1002,P1_MID_HOLD_001_telemetry.csv,13.261,0.045999999999999375,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:26:38.766000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.700000000000003,0,1002,P1_MID_HOLD_001_telemetry.csv,13.308,0.0470000000000006,0.0,0.0
2026-03-16 18:26:38.813000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.700000000000003,0,1002,P1_MID_HOLD_001_telemetry.csv,13.355,0.0470000000000006,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:26:38.859000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.700000000000003,0,1002,P1_MID_HOLD_001_telemetry.csv,13.401,0.045999999999999375,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:26:38.906000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.700000000000003,0,1002,P1_MID_HOLD_001_telemetry.csv,13.448,0.0470000000000006,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:26:38.952000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.700000000000003,0,1002,P1_MID_HOLD_001_telemetry.csv,13.494,0.045999999999999375,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:26:38.999000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.700000000000003,0,1002,P1_MID_HOLD_001_telemetry.csv,13.541,0.0470000000000006,0.0,-5.684341886080802e-14
2026-03-16 18:26:39.046000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.700000000000003,0,1002,P1_MID_HOLD_001_telemetry.csv,13.588,0.04699999999999882,0.0,0.0
2026-03-16 18:26:39.092000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.700000000000003,0,1002,P1_MID_HOLD_001_telemetry.csv,13.634,0.04600000000000115,-5.684341886080802e-14,-5.684341886080802e-14
2026-03-16 18:26:39.145000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.700000000000003,0,1002,P1_MID_HOLD_001_telemetry.csv,13.687,0.05299999999999905,0.0,0.0
2026-03-16 18:26:39.192000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.700000000000003,0,1002,P1_MID_HOLD_001_telemetry.csv,13.734,0.0470000000000006,0.0,0.0
2026-03-16 18:26:39.239000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.700000000000003,0,1002,P1_MID_HOLD_001_telemetry.csv,13.781,0.0470000000000006,0.0,-5.684341886080802e-14
2026-03-16 18:26:39.286000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.700000000000003,0,1002,P1_MID_HOLD_001_telemetry.csv,13.828,0.04699999999999882,0.0,0.0
2026-03-16 18:26:39.332000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.700000000000003,0,1002,P1_MID_HOLD_001_telemetry.csv,13.874,0.04600000000000115,0.0,0.0
2026-03-16 18:26:39.379000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.700000000000003,0,1002,P1_MID_HOLD_001_telemetry.csv,13.921,0.04699999999999882,0.0,5.684341886080802e-14
2026-03-16 18:26:39.426000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.700000000000003,0,1002,P1_MID_HOLD_001_telemetry.csv,13.968,0.0470000000000006,0.0,5.684341886080802e-14
2026-03-16 18:26:39.474000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.700000000000003,0,1002,P1_MID_HOLD_001_telemetry.csv,14.016,0.04800000000000004,0.0,-5.684341886080802e-14
2026-03-16 18:26:39.521000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.700000000000003,0,1002,P1_MID_HOLD_001_telemetry.csv,14.063,0.0470000000000006,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:26:39.567000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.700000000000003,0,1002,P1_MID_HOLD_001_telemetry.csv,14.109,0.045999999999999375,1.1368683772161603e-13,0.0
2026-03-16 18:26:39.615000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.700000000000003,0,1002,P1_MID_HOLD_001_telemetry.csv,14.157,0.04800000000000004,-1.1368683772161603e-13,0.0
2026-03-16 18:26:39.661000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.700000000000003,0,1002,P1_MID_HOLD_001_telemetry.csv,14.203,0.045999999999999375,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:26:39.708000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.700000000000003,0,1002,P1_MID_HOLD_001_telemetry.csv,14.25,0.0470000000000006,0.0,0.0
2026-03-16 18:26:39.755000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.700000000000003,0,1002,P1_MID_HOLD_001_telemetry.csv,14.297,0.0470000000000006,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:26:39.801000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.700000000000003,0,1002,P1_MID_HOLD_001_telemetry.csv,14.343,0.045999999999999375,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:26:39.848000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.700000000000003,0,1002,P1_MID_HOLD_001_telemetry.csv,14.39,0.0470000000000006,0.0,-5.684341886080802e-14
2026-03-16 18:26:39.895000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.700000000000003,0,1002,P1_MID_HOLD_001_telemetry.csv,14.437,0.04699999999999882,0.0,0.0
2026-03-16 18:26:39.941000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.700000000000003,0,1002,P1_MID_HOLD_001_telemetry.csv,14.483,0.04600000000000115,0.0,2.842170943040401e-14
2026-03-16 18:26:39.992000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.700000000000003,0,1002,P1_MID_HOLD_001_telemetry.csv,14.534,0.051000000000000156,0.0,5.684341886080802e-14
2026-03-16 18:26:40.039000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.700000000000003,0,1002,P1_MID_HOLD_001_telemetry.csv,14.581,0.04699999999999882,0.0,5.684341886080802e-14
2026-03-16 18:26:40.086000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.700000000000003,0,1002,P1_MID_HOLD_001_telemetry.csv,14.628,0.0470000000000006,0.0,0.0
2026-03-16 18:26:40.133000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.700000000000003,0,1002,P1_MID_HOLD_001_telemetry.csv,14.675,0.0470000000000006,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:26:40.179000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.700000000000003,0,1002,P1_MID_HOLD_001_telemetry.csv,14.721,0.045999999999999375,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:26:40.226000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.700000000000003,0,1002,P1_MID_HOLD_001_telemetry.csv,14.768,0.0470000000000006,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:26:40.271000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.700000000000003,0,1002,P1_MID_HOLD_001_telemetry.csv,14.813,0.04499999999999993,0.0,0.0
2026-03-16 18:26:40.318000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.700000000000003,0,1002,P1_MID_HOLD_001_telemetry.csv,14.86,0.04699999999999882,0.0,5.684341886080802e-14
2026-03-16 18:26:40.365000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.700000000000003,0,1002,P1_MID_HOLD_001_telemetry.csv,14.907,0.0470000000000006,1.1368683772161603e-13,1.0986442262740184
2026-03-16 18:26:40.411000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.8,0,1002,P1_MID_HOLD_001_telemetry.csv,14.953,0.045999999999999375,-1.1368683772161603e-13,1.0986442262739047
2026-03-16 18:26:40.458000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.8,0,1002,P1_MID_HOLD_001_telemetry.csv,15.0,0.0470000000000006,-5.684341886080802e-14,-0.9991496598639742
2026-03-16 18:26:40.507000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.700000000000003,0,1002,P1_MID_HOLD_001_telemetry.csv,15.049,0.04899999999999949,1.1368683772161603e-13,-1.009888491479046
2026-03-16 18:26:40.555000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.700000000000003,0,1002,P1_MID_HOLD_001_telemetry.csv,15.097,0.04800000000000004,0.0,0.0
2026-03-16 18:26:40.603000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.700000000000003,0,1002,P1_MID_HOLD_001_telemetry.csv,15.145,0.04800000000000004,0.0,-5.684341886080802e-14
2026-03-16 18:26:40.650000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.700000000000003,0,1002,P1_MID_HOLD_001_telemetry.csv,15.192,0.0470000000000006,0.0,0.0
2026-03-16 18:26:40.697000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.700000000000003,0,1002,P1_MID_HOLD_001_telemetry.csv,15.239,0.0470000000000006,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:26:40.743000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.700000000000003,0,1002,P1_MID_HOLD_001_telemetry.csv,15.285,0.045999999999999375,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:26:40.792000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.700000000000003,0,1002,P1_MID_HOLD_001_telemetry.csv,15.334,0.04899999999999949,-1.1368683772161603e-13,0.0
2026-03-16 18:26:40.846000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.700000000000003,0,1002,P1_MID_HOLD_001_telemetry.csv,15.388,0.05400000000000027,1.1368683772161603e-13,0.0
2026-03-16 18:26:40.893000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.700000000000003,0,1002,P1_MID_HOLD_001_telemetry.csv,15.435,0.0470000000000006,0.0,5.684341886080802e-14
2026-03-16 18:26:40.941000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.700000000000003,0,1002,P1_MID_HOLD_001_telemetry.csv,15.483,0.04800000000000004,0.0,-5.684341886080802e-14
2026-03-16 18:26:40.988000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.700000000000003,0,1002,P1_MID_HOLD_001_telemetry.csv,15.53,0.04699999999999882,0.0,5.684341886080802e-14
2026-03-16 18:26:41.036000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.700000000000003,0,1002,P1_MID_HOLD_001_telemetry.csv,15.578,0.04800000000000004,0.0,0.0
2026-03-16 18:26:41.084000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.700000000000003,0,1002,P1_MID_HOLD_001_telemetry.csv,15.626,0.04800000000000004,0.0,-5.684341886080802e-14
2026-03-16 18:26:41.131000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.700000000000003,0,1002,P1_MID_HOLD_001_telemetry.csv,15.673,0.0470000000000006,0.0,5.684341886080802e-14
2026-03-16 18:26:41.179000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.700000000000003,0,1002,P1_MID_HOLD_001_telemetry.csv,15.721,0.04800000000000004,0.0,-5.684341886080802e-14
2026-03-16 18:26:41.226000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.700000000000003,0,1002,P1_MID_HOLD_001_telemetry.csv,15.768,0.0470000000000006,-5.684341886080802e-14,0.0
2026-03-16 18:26:41.275000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.700000000000003,0,1002,P1_MID_HOLD_001_telemetry.csv,15.817,0.04899999999999949,-1.1368683772161603e-13,0.0
2026-03-16 18:26:41.329000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.700000000000003,0,1002,P1_MID_HOLD_001_telemetry.csv,15.871,0.05400000000000027,5.684341886080802e-14,2.842170943040401e-14
2026-03-16 18:26:41.382000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.700000000000003,0,1002,P1_MID_HOLD_001_telemetry.csv,15.924,0.05299999999999905,1.1368683772161603e-13,0.0
2026-03-16 18:26:41.433000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.700000000000003,0,1002,P1_MID_HOLD_001_telemetry.csv,15.975,0.051000000000000156,-1.7053025658242404e-13,-5.684341886080802e-14
2026-03-16 18:26:41.483000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.700000000000003,0,1002,P1_MID_HOLD_001_telemetry.csv,16.025,0.049999999999998934,5.684341886080802e-14,2.842170943040401e-14
2026-03-16 18:26:41.535000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.700000000000003,0,1002,P1_MID_HOLD_001_telemetry.csv,16.077,0.052000000000003155,0.0,5.684341886080802e-14
2026-03-16 18:26:41.589000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.700000000000003,0,1002,P1_MID_HOLD_001_telemetry.csv,16.131,0.053999999999998494,-5.684341886080802e-14,-5.684341886080802e-14
2026-03-16 18:26:41.641000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.700000000000003,0,1002,P1_MID_HOLD_001_telemetry.csv,16.183,0.0519999999999996,0.0,0.0
2026-03-16 18:26:41.693000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.700000000000003,0,1002,P1_MID_HOLD_001_telemetry.csv,16.235,0.0519999999999996,5.684341886080802e-14,2.842170943040401e-14
2026-03-16 18:26:41.752000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.700000000000003,0,1002,P1_MID_HOLD_001_telemetry.csv,16.294,0.05900000000000105,-5.684341886080802e-14,-5.684341886080802e-14
2026-03-16 18:26:41.805000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.700000000000003,0,1002,P1_MID_HOLD_001_telemetry.csv,16.347,0.053000000000000824,0.0,0.0
2026-03-16 18:26:41.856000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.700000000000003,0,1002,P1_MID_HOLD_001_telemetry.csv,16.398,0.05099999999999838,0.0,-2.842170943040401e-14
2026-03-16 18:26:41.909000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.700000000000003,0,1002,P1_MID_HOLD_001_telemetry.csv,16.451,0.053000000000000824,0.0,0.0
2026-03-16 18:26:41.960000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.700000000000003,0,1002,P1_MID_HOLD_001_telemetry.csv,16.502,0.05099999999999838,5.684341886080802e-14,0.0
2026-03-16 18:26:42.012000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.700000000000003,0,1002,P1_MID_HOLD_001_telemetry.csv,16.554,0.0519999999999996,0.0,5.684341886080802e-14
2026-03-16 18:26:42.063000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.700000000000003,0,1002,P1_MID_HOLD_001_telemetry.csv,16.605,0.05100000000000193,0.0,-5.684341886080802e-14
2026-03-16 18:26:42.115000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.700000000000003,0,1002,P1_MID_HOLD_001_telemetry.csv,16.657,0.0519999999999996,0.0,0.0
