timestamp,device_id,test_id,waveform_type,bias,amplitude,frequency,test_purpose,quality_label,notes,cycle_id,feedback_position_%,setpoint_position_%,motor_torque_Nmm,power_W,internal_temperature_deg_C,rotation_direction,test_number,source_file,elapsed_seconds,dt_seconds,velocity,temperature_rate
2026-03-16 18:26:42.168000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.700000000000003,0,1002,P1_MID_HOLD_001_telemetry.csv,16.71,0.053000000000000824,0.0,0.0
2026-03-16 18:26:42.219000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.700000000000003,0,1002,P1_MID_HOLD_001_telemetry.csv,16.761,0.05099999999999838,0.0,5.684341886080802e-14
2026-03-16 18:26:42.270000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.700000000000003,0,1002,P1_MID_HOLD_001_telemetry.csv,16.812,0.05100000000000193,0.0,-5.684341886080802e-14
2026-03-16 18:26:42.321000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.700000000000003,0,1002,P1_MID_HOLD_001_telemetry.csv,16.863,0.05099999999999838,5.684341886080802e-14,0.0
2026-03-16 18:26:42.373000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.700000000000003,0,1002,P1_MID_HOLD_001_telemetry.csv,16.915,0.0519999999999996,0.0,5.684341886080802e-14
2026-03-16 18:26:42.424000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.700000000000003,0,1002,P1_MID_HOLD_001_telemetry.csv,16.966,0.05100000000000193,0.0,-5.684341886080802e-14
2026-03-16 18:26:42.476000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.700000000000003,0,1002,P1_MID_HOLD_001_telemetry.csv,17.018,0.0519999999999996,0.0,0.0
2026-03-16 18:26:42.528000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.700000000000003,0,1002,P1_MID_HOLD_001_telemetry.csv,17.07,0.0519999999999996,0.0,0.0
2026-03-16 18:26:42.580000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.700000000000003,0,1002,P1_MID_HOLD_001_telemetry.csv,17.122,0.0519999999999996,0.0,0.0
2026-03-16 18:26:42.633000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.700000000000003,0,1002,P1_MID_HOLD_001_telemetry.csv,17.175,0.053000000000000824,-5.684341886080802e-14,-0.9172724125996012
2026-03-16 18:26:42.687000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,17.229,0.053999999999998494,0.0,-0.8994708994709413
2026-03-16 18:26:42.738000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,17.28,0.05100000000000193,5.684341886080802e-14,5.684341886080802e-14
2026-03-16 18:26:42.799000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,17.341,0.06099999999999994,0.0,0.0
2026-03-16 18:26:42.851000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,17.393,0.0519999999999996,-5.684341886080802e-14,-5.684341886080802e-14
2026-03-16 18:26:42.902000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,17.444,0.05099999999999838,5.684341886080802e-14,5.684341886080802e-14
2026-03-16 18:26:42.954000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,17.496,0.0519999999999996,0.0,0.0
2026-03-16 18:26:43.005000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,17.547,0.05100000000000193,0.0,0.0
2026-03-16 18:26:43.056000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,17.598,0.05099999999999838,5.684341886080802e-14,5.684341886080802e-14
2026-03-16 18:26:43.108000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,17.65,0.0519999999999996,0.0,0.0
2026-03-16 18:26:43.159000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,17.701,0.05100000000000193,0.0,-2.842170943040401e-14
2026-03-16 18:26:43.211000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,17.753,0.0519999999999996,-5.684341886080802e-14,-5.684341886080802e-14
2026-03-16 18:26:43.262000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,17.804,0.05099999999999838,0.0,2.842170943040401e-14
2026-03-16 18:26:43.314000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,17.856,0.052000000000003155,5.684341886080802e-14,0.0
2026-03-16 18:26:43.366000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,17.908,0.0519999999999996,-5.684341886080802e-14,-5.684341886080802e-14
2026-03-16 18:26:43.417000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,17.959,0.05099999999999838,0.0,0.0
2026-03-16 18:26:43.470000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,18.012,0.053000000000000824,0.0,0.0
2026-03-16 18:26:43.521000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,18.063,0.05099999999999838,0.0,0.0
2026-03-16 18:26:43.572000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,18.114,0.05100000000000193,0.0,0.0
2026-03-16 18:26:43.623000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,18.165,0.05099999999999838,5.684341886080802e-14,5.684341886080802e-14
2026-03-16 18:26:43.675000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,18.217,0.0519999999999996,0.0,0.0
2026-03-16 18:26:43.729000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,18.271,0.054000000000002046,0.0,0.0
2026-03-16 18:26:43.781000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,18.323,0.0519999999999996,5.684341886080802e-14,0.0
2026-03-16 18:26:43.840000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,18.382,0.05900000000000105,0.0,0.0
2026-03-16 18:26:43.890000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,18.432,0.04999999999999716,-5.684341886080802e-14,-2.842170943040401e-14
2026-03-16 18:26:43.942000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,18.484,0.052000000000003155,0.0,-5.684341886080802e-14
2026-03-16 18:26:43.993000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,18.535,0.05099999999999838,0.0,0.0
2026-03-16 18:26:44.046000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,18.588,0.053000000000000824,0.0,0.0
2026-03-16 18:26:44.097000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,18.639,0.05099999999999838,5.684341886080802e-14,5.684341886080802e-14
2026-03-16 18:26:44.149000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,18.691,0.0519999999999996,0.0,0.0
2026-03-16 18:26:44.201000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,18.743,0.0519999999999996,0.0,0.0
2026-03-16 18:26:44.252000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,18.794,0.05100000000000193,0.0,-2.842170943040401e-14
2026-03-16 18:26:44.304000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,18.846,0.0519999999999996,-5.684341886080802e-14,-5.684341886080802e-14
2026-03-16 18:26:44.355000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,18.897,0.05099999999999838,0.0,2.842170943040401e-14
2026-03-16 18:26:44.407000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,18.949,0.052000000000003155,0.0,-5.684341886080802e-14
2026-03-16 18:26:44.458000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,19.0,0.05099999999999838,5.684341886080802e-14,5.684341886080802e-14
2026-03-16 18:26:44.510000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,19.052,0.0519999999999996,0.0,0.0
2026-03-16 18:26:44.563000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,19.105,0.053000000000000824,0.0,0.0
2026-03-16 18:26:44.614000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,19.156,0.05099999999999838,0.0,0.0
2026-03-16 18:26:44.667000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,19.209,0.053000000000000824,0.0,0.0
2026-03-16 18:26:44.719000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,19.261,0.0519999999999996,0.0,0.0
2026-03-16 18:26:44.772000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,19.314,0.053000000000000824,-5.684341886080802e-14,0.0
2026-03-16 18:26:44.829000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,19.371,0.05699999999999861,0.0,0.0
2026-03-16 18:26:44.887000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,19.429,0.05799999999999983,0.0,-5.684341886080802e-14
2026-03-16 18:26:44.938000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,19.48,0.05100000000000193,0.0,0.0
2026-03-16 18:26:44.989000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,19.531,0.05099999999999838,0.0,0.0
2026-03-16 18:26:45.040000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,19.582,0.05100000000000193,0.0,0.0
2026-03-16 18:26:45.091000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,19.633,0.05099999999999838,0.0,0.0
2026-03-16 18:26:45.144000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,19.686,0.053000000000000824,0.0,0.0
2026-03-16 18:26:45.195000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,19.737,0.05099999999999838,0.0,0.0
2026-03-16 18:26:45.248000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,19.79,0.053000000000000824,5.684341886080802e-14,0.0
2026-03-16 18:26:45.299000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,19.841,0.05100000000000193,-1.1368683772161603e-13,-8.526512829121202e-14
2026-03-16 18:26:45.352000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,19.894,0.05299999999999727,0.0,2.842170943040401e-14
2026-03-16 18:26:45.405000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,19.947,0.053000000000000824,5.684341886080802e-14,0.0
2026-03-16 18:26:45.456000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,19.998,0.05100000000000193,0.0,-2.842170943040401e-14
2026-03-16 18:26:45.508000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,20.05,0.0519999999999996,-5.684341886080802e-14,-5.684341886080802e-14
2026-03-16 18:26:45.559000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,20.101,0.05099999999999838,5.684341886080802e-14,5.684341886080802e-14
2026-03-16 18:26:45.611000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,20.153,0.0519999999999996,0.0,0.0
2026-03-16 18:26:45.662000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,20.204,0.05100000000000193,0.0,-2.842170943040401e-14
2026-03-16 18:26:45.714000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,20.256,0.0519999999999996,0.0,0.0
2026-03-16 18:26:45.766000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,20.308,0.0519999999999996,0.0,0.0
2026-03-16 18:26:45.817000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,20.359,0.05100000000000193,-1.1368683772161603e-13,-8.526512829121202e-14
2026-03-16 18:26:45.870000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,20.412,0.05299999999999727,5.684341886080802e-14,-2.842170943040401e-14
2026-03-16 18:26:45.930000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,20.472,0.060000000000002274,0.0,0.0
2026-03-16 18:26:45.981000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,20.523,0.05099999999999838,0.0,-5.684341886080802e-14
2026-03-16 18:26:46.030000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,20.572,0.04899999999999949,5.684341886080802e-14,-2.842170943040401e-14
2026-03-16 18:26:46.082000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,20.624,0.0519999999999996,0.0,0.0
2026-03-16 18:26:46.133000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,20.675,0.05100000000000193,0.0,-2.842170943040401e-14
2026-03-16 18:26:46.185000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,20.727,0.0519999999999996,0.0,0.0
2026-03-16 18:26:46.237000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,20.779,0.0519999999999996,0.0,0.0
2026-03-16 18:26:46.289000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,20.831,0.0519999999999996,0.0,0.0
2026-03-16 18:26:46.341000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,20.883,0.0519999999999996,0.0,0.0
2026-03-16 18:26:46.392000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,20.934,0.05100000000000193,-1.1368683772161603e-13,-8.526512829121202e-14
2026-03-16 18:26:46.445000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,20.987,0.05299999999999727,-5.684341886080802e-14,0.0
2026-03-16 18:26:46.497000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,21.039,0.052000000000003155,5.684341886080802e-14,0.0
2026-03-16 18:26:46.549000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,21.091,0.0519999999999996,5.684341886080802e-14,2.842170943040401e-14
2026-03-16 18:26:46.602000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,21.144,0.05299999999999727,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:26:46.653000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,21.195,0.05100000000000193,0.0,0.0
2026-03-16 18:26:46.704000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,21.246,0.05099999999999838,0.0,0.0
2026-03-16 18:26:46.754000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,21.296,0.05000000000000071,5.684341886080802e-14,2.842170943040401e-14
2026-03-16 18:26:46.806000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,21.348,0.0519999999999996,0.0,0.0
2026-03-16 18:26:46.857000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,21.399,0.05100000000000193,0.0,-2.842170943040401e-14
2026-03-16 18:26:46.909000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,21.451,0.0519999999999996,0.0,0.0
2026-03-16 18:26:46.962000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,21.504,0.053000000000000824,-5.684341886080802e-14,-2.842170943040401e-14
2026-03-16 18:26:47.024000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,21.566,0.06199999999999761,0.0,0.0
2026-03-16 18:26:47.075000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,21.617,0.05100000000000193,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:26:47.124000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,21.666,0.04899999999999949,0.0,2.842170943040401e-14
2026-03-16 18:26:47.175000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,21.717,0.05099999999999838,0.0,0.0
2026-03-16 18:26:47.226000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,21.768,0.05100000000000193,0.0,-2.842170943040401e-14
2026-03-16 18:26:47.278000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,21.82,0.0519999999999996,-5.684341886080802e-14,-5.684341886080802e-14
2026-03-16 18:26:47.329000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,21.871,0.05099999999999838,0.0,0.0
2026-03-16 18:26:47.380000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,21.922,0.05100000000000193,0.0,0.0
2026-03-16 18:26:47.431000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,21.973,0.05099999999999838,0.0,0.0
2026-03-16 18:26:47.481000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,22.023,0.05000000000000071,5.684341886080802e-14,2.842170943040401e-14
2026-03-16 18:26:47.533000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,22.075,0.0519999999999996,0.0,0.0
2026-03-16 18:26:47.584000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,22.126,0.05100000000000193,0.0,-0.9522031366692261
2026-03-16 18:26:47.636000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,22.178,0.0519999999999996,-5.684341886080802e-14,-0.9522031366691976
2026-03-16 18:26:47.687000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,22.229,0.05099999999999838,0.0,0.9803921568627061
2026-03-16 18:26:47.738000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,22.28,0.05100000000000193,-1.1368683772161603e-13,0.9992458521868741
2026-03-16 18:26:47.791000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,22.333,0.05299999999999727,0.0,-2.842170943040401e-14
2026-03-16 18:26:47.845000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,22.387,0.054000000000002046,0.0,0.0
2026-03-16 18:26:47.897000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.6,0,1002,P1_MID_HOLD_001_telemetry.csv,22.439,0.0519999999999996,0.0,-0.9615384615384812
2026-03-16 18:26:47.949000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,22.491,0.0519999999999996,0.0,-0.9615384615384812
2026-03-16 18:26:48.001000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,22.543,0.0519999999999996,0.0,5.684341886080802e-14
2026-03-16 18:26:48.052000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,22.594,0.05100000000000193,5.684341886080802e-14,2.842170943040401e-14
2026-03-16 18:26:48.113000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,22.655,0.06099999999999994,0.0,0.0
2026-03-16 18:26:48.165000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,22.707,0.0519999999999996,0.0,0.0
2026-03-16 18:26:48.212000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,22.754,0.0470000000000006,1.1368683772161603e-13,0.0
2026-03-16 18:26:48.259000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,22.801,0.046999999999997044,0.0,0.0
2026-03-16 18:26:48.305000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,22.847,0.04600000000000293,0.0,0.0
2026-03-16 18:26:48.352000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,22.894,0.046999999999997044,0.0,0.0
2026-03-16 18:26:48.398000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,22.94,0.04600000000000293,0.0,0.0
2026-03-16 18:26:48.445000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,22.987,0.046999999999997044,-1.1368683772161603e-13,0.0
2026-03-16 18:26:48.492000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,23.034,0.0470000000000006,1.1368683772161603e-13,0.0
2026-03-16 18:26:48.538000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,23.08,0.045999999999999375,-1.1368683772161603e-13,0.0
2026-03-16 18:26:48.585000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,23.127,0.0470000000000006,1.1368683772161603e-13,0.0
2026-03-16 18:26:48.631000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,23.173,0.045999999999999375,-1.1368683772161603e-13,0.0
2026-03-16 18:26:48.678000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,23.22,0.0470000000000006,0.0,0.0
2026-03-16 18:26:48.726000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,23.268,0.04800000000000182,0.0,0.0
2026-03-16 18:26:48.772000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,23.314,0.045999999999999375,0.0,0.0
2026-03-16 18:26:48.820000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,23.362,0.047999999999998266,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:26:48.867000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,23.409,0.0470000000000006,0.0,0.0
2026-03-16 18:26:48.915000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,23.457,0.04800000000000182,0.0,0.0
2026-03-16 18:26:48.963000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,23.505,0.047999999999998266,0.0,0.0
2026-03-16 18:26:49.009000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,23.551,0.045999999999999375,-1.1368683772161603e-13,0.0
2026-03-16 18:26:49.056000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,23.598,0.0470000000000006,0.0,0.0
2026-03-16 18:26:49.104000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,23.646,0.04800000000000182,0.0,0.0
2026-03-16 18:26:49.150000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,23.692,0.045999999999999375,1.1368683772161603e-13,2.842170943040401e-14
2026-03-16 18:26:49.200000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,23.742,0.05000000000000071,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:26:49.246000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,23.788,0.045999999999999375,-1.1368683772161603e-13,0.0
2026-03-16 18:26:49.293000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,23.835,0.0470000000000006,0.0,0.0
2026-03-16 18:26:49.340000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,23.882,0.0470000000000006,1.1368683772161603e-13,0.0
2026-03-16 18:26:49.386000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,23.928,0.045999999999999375,-1.1368683772161603e-13,0.0
2026-03-16 18:26:49.433000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,23.975,0.0470000000000006,1.1368683772161603e-13,0.0
2026-03-16 18:26:49.479000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,24.021,0.045999999999999375,-1.1368683772161603e-13,0.0
2026-03-16 18:26:49.526000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,24.068,0.0470000000000006,1.1368683772161603e-13,0.0
2026-03-16 18:26:49.573000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,24.115,0.046999999999997044,0.0,0.0
2026-03-16 18:26:49.622000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,24.164,0.04900000000000304,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:26:49.670000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,24.212,0.047999999999998266,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:26:49.717000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,24.259,0.0470000000000006,0.0,0.0
2026-03-16 18:26:49.764000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,24.306,0.0470000000000006,0.0,0.0
2026-03-16 18:26:49.811000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,24.353,0.0470000000000006,1.1368683772161603e-13,0.0
2026-03-16 18:26:49.857000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,24.399,0.045999999999999375,-1.1368683772161603e-13,0.0
2026-03-16 18:26:49.904000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,24.446,0.0470000000000006,1.1368683772161603e-13,0.0
2026-03-16 18:26:49.950000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,24.492,0.045999999999999375,-1.1368683772161603e-13,0.0
2026-03-16 18:26:49.997000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,24.539,0.0470000000000006,1.1368683772161603e-13,0.0
2026-03-16 18:26:50.044000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,24.586,0.046999999999997044,0.0,0.0
2026-03-16 18:26:50.090000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,24.632,0.04600000000000293,0.0,0.0
2026-03-16 18:26:50.137000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,24.679,0.046999999999997044,0.0,0.0
2026-03-16 18:26:50.183000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,24.725,0.04600000000000293,0.0,0.0
2026-03-16 18:26:50.230000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,24.772,0.046999999999997044,5.684341886080802e-14,0.0
2026-03-16 18:26:50.285000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,24.827,0.05500000000000327,0.0,2.842170943040401e-14
2026-03-16 18:26:50.339000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,24.881,0.053999999999998494,0.0,-5.684341886080802e-14
2026-03-16 18:26:50.387000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,24.929,0.047999999999998266,1.1368683772161603e-13,0.0
2026-03-16 18:26:50.433000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,24.975,0.04600000000000293,0.0,0.0
2026-03-16 18:26:50.480000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,25.022,0.046999999999997044,-1.1368683772161603e-13,0.0
2026-03-16 18:26:50.527000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,25.069,0.0470000000000006,1.1368683772161603e-13,0.0
2026-03-16 18:26:50.573000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,25.115,0.045999999999999375,-1.1368683772161603e-13,0.0
2026-03-16 18:26:50.620000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,25.162,0.0470000000000006,1.1368683772161603e-13,0.0
2026-03-16 18:26:50.666000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,25.208,0.045999999999999375,-1.1368683772161603e-13,0.0
2026-03-16 18:26:50.713000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,25.255,0.0470000000000006,0.0,0.0
2026-03-16 18:26:50.760000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,25.302,0.0470000000000006,1.1368683772161603e-13,0.0
2026-03-16 18:26:50.806000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,25.348,0.045999999999999375,-1.1368683772161603e-13,0.0
2026-03-16 18:26:50.853000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,25.395,0.0470000000000006,0.0,0.0
2026-03-16 18:26:50.900000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,25.442,0.0470000000000006,1.1368683772161603e-13,0.0
2026-03-16 18:26:50.946000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,25.488,0.045999999999999375,-1.1368683772161603e-13,0.0
2026-03-16 18:26:50.993000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,25.535,0.0470000000000006,1.1368683772161603e-13,0.0
2026-03-16 18:26:51.039000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,25.581,0.045999999999999375,0.0,0.0
2026-03-16 18:26:51.087000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,25.629,0.04800000000000182,0.0,1.1368683772161603e-13
2026-03-16 18:26:51.134000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,25.676,0.046999999999997044,0.0,0.0
2026-03-16 18:26:51.180000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,25.722,0.04600000000000293,-5.684341886080802e-14,-5.684341886080802e-14
