timestamp,device_id,test_id,waveform_type,bias,amplitude,frequency,test_purpose,quality_label,notes,cycle_id,feedback_position_%,setpoint_position_%,motor_torque_Nmm,power_W,internal_temperature_deg_C,rotation_direction,test_number,source_file,elapsed_seconds,dt_seconds,velocity,temperature_rate
2026-03-16 18:26:51.233000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,25.775,0.05299999999999727,0.0,0.0
2026-03-16 18:26:51.280000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,25.822,0.0470000000000006,0.0,0.0
2026-03-16 18:26:51.328000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,25.87,0.04800000000000182,0.0,0.0
2026-03-16 18:26:51.380000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,25.922,0.0519999999999996,0.0,5.684341886080802e-14
2026-03-16 18:26:51.426000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,25.968,0.045999999999999375,-1.1368683772161603e-13,0.0
2026-03-16 18:26:51.473000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,26.015,0.0470000000000006,1.1368683772161603e-13,0.0
2026-03-16 18:26:51.519000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,26.061,0.045999999999999375,-1.1368683772161603e-13,0.0
2026-03-16 18:26:51.566000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,26.108,0.0470000000000006,0.0,0.0
2026-03-16 18:26:51.613000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,26.155,0.0470000000000006,1.1368683772161603e-13,0.0
2026-03-16 18:26:51.659000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,26.201,0.045999999999999375,-1.1368683772161603e-13,0.0
2026-03-16 18:26:51.706000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,26.248,0.0470000000000006,1.1368683772161603e-13,0.0
2026-03-16 18:26:51.752000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,26.294,0.045999999999999375,0.0,0.0
2026-03-16 18:26:51.800000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,26.342,0.047999999999998266,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:26:51.847000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,26.389,0.0470000000000006,1.1368683772161603e-13,0.0
2026-03-16 18:26:51.893000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,26.435,0.045999999999999375,-1.1368683772161603e-13,0.0
2026-03-16 18:26:51.940000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,26.482,0.0470000000000006,1.1368683772161603e-13,0.0
2026-03-16 18:26:51.986000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,26.528,0.045999999999999375,1.1368683772161603e-13,2.842170943040401e-14
2026-03-16 18:26:52.036000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,26.578,0.05000000000000071,0.0,-5.684341886080802e-14
2026-03-16 18:26:52.084000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,26.626,0.04800000000000182,0.0,0.0
2026-03-16 18:26:52.130000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,26.672,0.045999999999999375,0.0,0.0
2026-03-16 18:26:52.178000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,26.72,0.047999999999998266,0.0,0.0
2026-03-16 18:26:52.224000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,26.766,0.045999999999999375,-1.1368683772161603e-13,0.0
2026-03-16 18:26:52.271000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,26.813,0.0470000000000006,0.0,0.0
2026-03-16 18:26:52.318000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,26.86,0.0470000000000006,1.1368683772161603e-13,0.0
2026-03-16 18:26:52.364000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,26.906,0.045999999999999375,0.0,0.0
2026-03-16 18:26:52.412000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,26.954,0.04800000000000182,0.0,5.684341886080802e-14
2026-03-16 18:26:52.461000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,27.003,0.04899999999999949,0.0,5.684341886080802e-14
2026-03-16 18:26:52.508000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,27.05,0.0470000000000006,0.0,0.0
2026-03-16 18:26:52.555000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,27.097,0.0470000000000006,1.1368683772161603e-13,0.0
2026-03-16 18:26:52.601000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,27.143,0.045999999999999375,-1.1368683772161603e-13,0.0
2026-03-16 18:26:52.648000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,27.19,0.0470000000000006,1.1368683772161603e-13,0.0
2026-03-16 18:26:52.694000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,27.236,0.045999999999999375,0.0,0.0
2026-03-16 18:26:52.742000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,27.284,0.047999999999998266,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:26:52.789000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,27.331,0.0470000000000006,1.1368683772161603e-13,0.0
2026-03-16 18:26:52.835000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,27.377,0.045999999999999375,0.0,0.0
2026-03-16 18:26:52.883000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,27.425,0.04800000000000182,0.0,0.0
2026-03-16 18:26:52.930000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,27.472,0.0470000000000006,-5.684341886080802e-14,-5.684341886080802e-14
2026-03-16 18:26:52.980000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,27.522,0.04999999999999716,0.0,0.0
2026-03-16 18:26:53.028000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,27.57,0.04800000000000182,0.0,0.0
2026-03-16 18:26:53.074000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,27.616,0.045999999999999375,-1.1368683772161603e-13,0.0
2026-03-16 18:26:53.121000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,27.663,0.0470000000000006,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:26:53.169000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,27.711,0.047999999999998266,5.684341886080802e-14,2.842170943040401e-14
2026-03-16 18:26:53.220000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,27.762,0.05100000000000193,0.0,-5.684341886080802e-14
2026-03-16 18:26:53.272000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,27.814,0.0519999999999996,-5.684341886080802e-14,0.0
2026-03-16 18:26:53.323000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,27.865,0.05099999999999838,0.0,2.842170943040401e-14
2026-03-16 18:26:53.375000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,27.917,0.052000000000003155,0.0,0.0
2026-03-16 18:26:53.426000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,27.968,0.05099999999999838,5.684341886080802e-14,2.842170943040401e-14
2026-03-16 18:26:53.478000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,28.02,0.0519999999999996,0.0,0.0
2026-03-16 18:26:53.531000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,28.073,0.053000000000000824,-5.684341886080802e-14,-2.842170943040401e-14
2026-03-16 18:26:53.585000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,28.127,0.053999999999998494,0.0,0.0
2026-03-16 18:26:53.635000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,28.177,0.05000000000000071,0.0,0.0
2026-03-16 18:26:53.686000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,28.228,0.05100000000000193,0.0,0.0
2026-03-16 18:26:53.737000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,28.279,0.05099999999999838,0.0,5.684341886080802e-14
2026-03-16 18:26:53.787000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,28.329,0.05000000000000071,5.684341886080802e-14,5.684341886080802e-14
2026-03-16 18:26:53.839000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,28.381,0.0519999999999996,-5.684341886080802e-14,0.0
2026-03-16 18:26:53.890000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,28.432,0.05099999999999838,0.0,2.842170943040401e-14
2026-03-16 18:26:53.942000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,28.484,0.052000000000003155,2.842170943040401e-14,2.842170943040401e-14
2026-03-16 18:26:54.052000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,28.594,0.10999999999999943,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:26:54.103000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,28.645,0.05099999999999838,0.0,0.0
2026-03-16 18:26:54.154000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,28.696,0.05100000000000193,0.0,0.0
2026-03-16 18:26:54.205000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,28.747,0.05099999999999838,5.684341886080802e-14,2.842170943040401e-14
2026-03-16 18:26:54.257000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,28.799,0.0519999999999996,0.0,5.684341886080802e-14
2026-03-16 18:26:54.308000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,28.85,0.05100000000000193,0.0,-5.684341886080802e-14
2026-03-16 18:26:54.360000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,28.902,0.0519999999999996,-5.684341886080802e-14,0.0
2026-03-16 18:26:54.411000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,28.953,0.05099999999999838,5.684341886080802e-14,2.842170943040401e-14
2026-03-16 18:26:54.463000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,29.005,0.0519999999999996,0.0,5.684341886080802e-14
2026-03-16 18:26:54.514000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,29.056,0.05100000000000193,0.0,0.0
2026-03-16 18:26:54.565000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,29.107,0.05099999999999838,0.0,0.0
2026-03-16 18:26:54.621000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,29.163,0.05600000000000094,0.0,0.0
2026-03-16 18:26:54.673000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,29.215,0.0519999999999996,0.0,0.0
2026-03-16 18:26:54.725000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,29.267,0.0519999999999996,-5.684341886080802e-14,-5.684341886080802e-14
2026-03-16 18:26:54.775000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,29.317,0.05000000000000071,5.684341886080802e-14,5.684341886080802e-14
2026-03-16 18:26:54.827000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,29.369,0.0519999999999996,0.0,5.684341886080802e-14
2026-03-16 18:26:54.878000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,29.42,0.05100000000000193,0.0,-5.684341886080802e-14
2026-03-16 18:26:54.930000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,29.472,0.0519999999999996,0.0,2.842170943040401e-14
2026-03-16 18:26:54.989000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,29.531,0.0589999999999975,0.0,0.0
2026-03-16 18:26:55.041000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,29.583,0.0519999999999996,0.0,5.684341886080802e-14
2026-03-16 18:26:55.092000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,29.634,0.05100000000000193,0.0,0.0
2026-03-16 18:26:55.143000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,29.685,0.05099999999999838,5.684341886080802e-14,2.842170943040401e-14
2026-03-16 18:26:55.195000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,29.737,0.0519999999999996,0.0,5.684341886080802e-14
2026-03-16 18:26:55.246000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,29.788,0.05100000000000193,0.0,0.0
2026-03-16 18:26:55.297000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,29.839,0.05099999999999838,0.0,0.0
2026-03-16 18:26:55.348000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,29.89,0.05100000000000193,0.0,-5.684341886080802e-14
2026-03-16 18:26:55.400000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,29.942,0.0519999999999996,0.0,-0.9615384615384812
2026-03-16 18:26:55.452000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,29.994,0.0519999999999996,0.0,-0.9522031366691976
2026-03-16 18:26:55.503000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,30.045,0.05100000000000193,0.0,-2.842170943040401e-14
2026-03-16 18:26:55.555000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,30.097,0.0519999999999996,0.0,0.0
2026-03-16 18:26:55.607000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,30.149,0.0519999999999996,0.0,0.9615384615384812
2026-03-16 18:26:55.659000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,30.201,0.0519999999999996,0.0,0.9706959706959992
2026-03-16 18:26:55.712000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,30.254,0.053000000000000824,0.0,0.0
2026-03-16 18:26:55.764000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,30.306,0.0519999999999996,-5.684341886080802e-14,0.0
2026-03-16 18:26:55.815000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.5,0,1002,P1_MID_HOLD_001_telemetry.csv,30.357,0.05099999999999838,5.684341886080802e-14,-0.9522031366691408
2026-03-16 18:26:55.867000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,30.409,0.0519999999999996,0.0,-0.9615384615384812
2026-03-16 18:26:55.919000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,30.461,0.0519999999999996,0.0,2.842170943040401e-14
2026-03-16 18:26:55.980000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,30.522,0.06099999999999994,0.0,0.0
2026-03-16 18:26:56.032000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,30.574,0.052000000000003155,0.0,-5.684341886080802e-14
2026-03-16 18:26:56.083000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,30.625,0.05099999999999838,5.684341886080802e-14,0.0
2026-03-16 18:26:56.135000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,30.677,0.0519999999999996,0.0,0.0
2026-03-16 18:26:56.186000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,30.728,0.05100000000000193,0.0,-2.842170943040401e-14
2026-03-16 18:26:56.238000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,30.78,0.0519999999999996,-5.684341886080802e-14,0.0
2026-03-16 18:26:56.289000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,30.831,0.05099999999999838,0.0,0.0
2026-03-16 18:26:56.340000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,30.882,0.05100000000000193,0.0,0.0
2026-03-16 18:26:56.391000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,30.933,0.05099999999999838,0.0,0.0
2026-03-16 18:26:56.442000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,30.984,0.05100000000000193,0.0,-2.842170943040401e-14
2026-03-16 18:26:56.494000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,31.036,0.0519999999999996,-5.684341886080802e-14,0.0
2026-03-16 18:26:56.545000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,31.087,0.05099999999999838,5.684341886080802e-14,0.0
2026-03-16 18:26:56.597000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,31.139,0.0519999999999996,0.0,0.0
2026-03-16 18:26:56.649000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,31.191,0.0519999999999996,0.0,0.0
2026-03-16 18:26:56.700000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,31.242,0.05100000000000193,5.684341886080802e-14,-2.842170943040401e-14
2026-03-16 18:26:56.757000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,31.299,0.05699999999999861,-1.1368683772161603e-13,0.0
2026-03-16 18:26:56.808000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,31.35,0.05100000000000193,0.0,0.0
2026-03-16 18:26:56.859000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,31.401,0.05099999999999838,0.0,0.0
2026-03-16 18:26:56.909000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,31.451,0.05000000000000071,0.0,2.842170943040401e-14
2026-03-16 18:26:56.968000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,31.51,0.05900000000000105,-5.684341886080802e-14,0.0
2026-03-16 18:26:57.020000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,31.562,0.0519999999999996,0.0,0.0
2026-03-16 18:26:57.072000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,31.614,0.0519999999999996,0.0,0.0
2026-03-16 18:26:57.124000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,31.666,0.0519999999999996,-5.684341886080802e-14,0.0
2026-03-16 18:26:57.175000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,31.717,0.05099999999999838,5.684341886080802e-14,0.0
2026-03-16 18:26:57.227000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,31.769,0.0519999999999996,0.0,0.0
2026-03-16 18:26:57.278000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,31.82,0.05100000000000193,0.0,-2.842170943040401e-14
2026-03-16 18:26:57.330000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,31.872,0.0519999999999996,-5.684341886080802e-14,0.0
2026-03-16 18:26:57.381000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,31.923,0.05099999999999838,0.0,0.0
2026-03-16 18:26:57.434000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,31.976,0.053000000000000824,5.684341886080802e-14,5.684341886080802e-14
2026-03-16 18:26:57.485000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,32.027,0.05100000000000193,0.0,0.0
2026-03-16 18:26:57.536000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,32.078,0.05100000000000193,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:26:57.589000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,32.131,0.05299999999999727,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:26:57.640000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,32.182,0.05100000000000193,0.0,-2.842170943040401e-14
2026-03-16 18:26:57.692000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,32.234,0.0519999999999996,5.684341886080802e-14,5.684341886080802e-14
2026-03-16 18:26:57.743000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,32.285,0.05099999999999483,0.0,0.0
2026-03-16 18:26:57.795000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,32.337,0.05200000000000671,5.684341886080802e-14,0.0
2026-03-16 18:26:57.848000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,32.39,0.05299999999999727,-5.684341886080802e-14,-2.842170943040401e-14
2026-03-16 18:26:57.903000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,32.445,0.054999999999999716,0.0,0.0
2026-03-16 18:26:57.958000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,32.5,0.054999999999999716,0.0,5.684341886080802e-14
2026-03-16 18:26:58.008000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,32.55,0.04999999999999716,0.0,0.0
2026-03-16 18:26:58.059000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,32.601,0.05100000000000193,0.0,0.0
2026-03-16 18:26:58.109000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,32.651,0.05000000000000426,5.684341886080802e-14,2.842170943040401e-14
2026-03-16 18:26:58.162000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,32.704,0.05299999999999727,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:26:58.213000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,32.755,0.05100000000000193,0.0,-2.842170943040401e-14
2026-03-16 18:26:58.265000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,32.807,0.0519999999999996,0.0,0.0
2026-03-16 18:26:58.317000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,32.859,0.0519999999999996,0.0,0.0
2026-03-16 18:26:58.369000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,32.911,0.0519999999999996,0.0,0.0
2026-03-16 18:26:58.421000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,32.963,0.0519999999999996,0.0,0.0
2026-03-16 18:26:58.472000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,33.014,0.05100000000000193,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:26:58.525000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,33.067,0.05299999999999727,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:26:58.576000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,33.118,0.05100000000000193,0.0,-2.842170943040401e-14
2026-03-16 18:26:58.628000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,33.17,0.0519999999999996,0.0,0.0
2026-03-16 18:26:58.680000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,33.222,0.0519999999999996,0.0,0.0
2026-03-16 18:26:58.731000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,33.273,0.05100000000000193,0.0,-2.842170943040401e-14
2026-03-16 18:26:58.783000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,33.325,0.0519999999999996,0.0,0.0
2026-03-16 18:26:58.835000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,33.377,0.0519999999999996,5.684341886080802e-14,0.0
2026-03-16 18:26:58.888000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,33.43,0.05299999999999727,-5.684341886080802e-14,0.0
2026-03-16 18:26:58.940000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,33.482,0.0519999999999996,0.0,0.0
2026-03-16 18:26:58.992000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,33.534,0.0519999999999996,0.0,0.0
2026-03-16 18:26:59.044000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,33.586,0.0519999999999996,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:26:59.099000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,33.641,0.054999999999999716,0.0,0.0
2026-03-16 18:26:59.154000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,33.696,0.054999999999999716,-1.1368683772161603e-13,0.0
2026-03-16 18:26:59.203000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,33.745,0.04899999999999949,5.684341886080802e-14,0.0
2026-03-16 18:26:59.255000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,33.797,0.0519999999999996,0.0,0.0
2026-03-16 18:26:59.306000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,33.848,0.05100000000000193,0.0,-2.842170943040401e-14
2026-03-16 18:26:59.358000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,33.9,0.0519999999999996,0.0,0.0
2026-03-16 18:26:59.410000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,33.952,0.0519999999999996,0.0,0.0
2026-03-16 18:26:59.461000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,34.003,0.05100000000000193,0.0,-2.842170943040401e-14
2026-03-16 18:26:59.513000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,34.055,0.0519999999999996,0.0,0.0
2026-03-16 18:26:59.564000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,34.106,0.05100000000000193,0.0,-2.842170943040401e-14
2026-03-16 18:26:59.616000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,34.158,0.0519999999999996,0.0,0.0
2026-03-16 18:26:59.667000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,34.209,0.05100000000000193,0.0,-2.842170943040401e-14
2026-03-16 18:26:59.719000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,34.261,0.0519999999999996,5.684341886080802e-14,5.684341886080802e-14
2026-03-16 18:26:59.770000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,34.312,0.05099999999999483,-5.684341886080802e-14,-2.842170943040401e-14
2026-03-16 18:26:59.823000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,34.365,0.05300000000000438,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:26:59.875000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,34.417,0.0519999999999996,0.0,0.0
2026-03-16 18:26:59.926000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,34.468,0.05100000000000193,0.0,-2.842170943040401e-14
2026-03-16 18:26:59.978000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,34.52,0.0519999999999996,5.684341886080802e-14,5.684341886080802e-14
2026-03-16 18:27:00.029000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,34.571,0.05099999999999483,-5.684341886080802e-14,-2.842170943040401e-14
2026-03-16 18:27:00.081000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,34.623,0.0519999999999996,0.0,0.0
2026-03-16 18:27:00.145000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,34.687,0.06400000000000006,0.0,0.0
2026-03-16 18:27:00.200000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,34.742,0.054999999999999716,0.0,0.0
2026-03-16 18:27:00.251000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,34.793,0.05100000000000193,0.0,0.0
2026-03-16 18:27:00.302000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,34.844,0.05100000000000193,0.0,0.0
2026-03-16 18:27:00.353000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,34.895,0.05100000000000193,0.0,0.0
2026-03-16 18:27:00.404000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,34.946,0.05099999999999483,-5.684341886080802e-14,-2.842170943040401e-14
2026-03-16 18:27:00.456000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,34.998,0.0519999999999996,0.0,0.0
