timestamp,device_id,test_id,waveform_type,bias,amplitude,frequency,test_purpose,quality_label,notes,cycle_id,feedback_position_%,setpoint_position_%,motor_torque_Nmm,power_W,internal_temperature_deg_C,rotation_direction,test_number,source_file,elapsed_seconds,dt_seconds,velocity,temperature_rate
2026-03-16 18:27:00.508000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,35.05,0.0519999999999996,0.0,0.0
2026-03-16 18:27:00.560000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,35.102,0.0519999999999996,0.0,0.0
2026-03-16 18:27:00.611000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,35.153,0.05100000000000193,0.0,-2.842170943040401e-14
2026-03-16 18:27:00.663000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,35.205,0.0519999999999996,0.0,0.0
2026-03-16 18:27:00.715000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,35.257,0.0519999999999996,0.0,0.0
2026-03-16 18:27:00.766000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,35.308,0.05100000000000193,0.0,0.0
2026-03-16 18:27:00.817000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,35.359,0.05100000000000193,0.0,0.0
2026-03-16 18:27:00.868000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,35.41,0.05099999999999483,0.0,0.0
2026-03-16 18:27:00.920000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,35.462,0.05200000000000671,0.0,0.0
2026-03-16 18:27:00.971000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,35.513,0.05099999999999483,-5.684341886080802e-14,-2.842170943040401e-14
2026-03-16 18:27:01.023000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,35.565,0.0519999999999996,0.0,0.0
2026-03-16 18:27:01.075000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,35.617,0.0519999999999996,-5.684341886080802e-14,-5.684341886080802e-14
2026-03-16 18:27:01.132000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,35.674,0.05700000000000216,0.0,0.0
2026-03-16 18:27:01.185000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,35.727,0.05299999999999727,0.0,0.0
2026-03-16 18:27:01.239000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,35.781,0.054000000000002046,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:27:01.286000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,35.828,0.04700000000000415,0.0,0.0
2026-03-16 18:27:01.332000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,35.874,0.045999999999999375,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:27:01.379000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,35.921,0.046999999999997044,0.0,5.684341886080802e-14
2026-03-16 18:27:01.425000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,35.967,0.045999999999999375,0.0,0.0
2026-03-16 18:27:01.472000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,36.014,0.04700000000000415,0.0,0.0
2026-03-16 18:27:01.519000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,36.061,0.046999999999997044,0.0,5.684341886080802e-14
2026-03-16 18:27:01.565000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,36.107,0.045999999999999375,0.0,0.0
2026-03-16 18:27:01.612000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,36.154,0.04700000000000415,0.0,0.0
2026-03-16 18:27:01.659000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,36.201,0.046999999999997044,0.0,5.684341886080802e-14
2026-03-16 18:27:01.705000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,36.247,0.045999999999999375,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:27:01.752000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,36.294,0.046999999999997044,1.1368683772161603e-13,0.0
2026-03-16 18:27:01.798000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,36.34,0.04600000000000648,-1.1368683772161603e-13,0.0
2026-03-16 18:27:01.845000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,36.387,0.046999999999997044,0.0,0.0
2026-03-16 18:27:01.892000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,36.434,0.046999999999997044,0.0,5.684341886080802e-14
2026-03-16 18:27:01.938000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,36.48,0.045999999999999375,0.0,0.0
2026-03-16 18:27:01.985000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,36.527,0.04700000000000415,-5.684341886080802e-14,0.0
2026-03-16 18:27:02.034000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,36.576,0.04899999999999949,0.0,5.684341886080802e-14
2026-03-16 18:27:02.082000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,36.624,0.04800000000000182,0.0,0.0
2026-03-16 18:27:02.129000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,36.671,0.046999999999997044,0.0,5.684341886080802e-14
2026-03-16 18:27:02.175000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,36.717,0.045999999999999375,0.0,0.0
2026-03-16 18:27:02.222000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,36.764,0.04700000000000415,-1.1368683772161603e-13,0.0
2026-03-16 18:27:02.267000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,36.809,0.0449999999999946,0.0,0.0
2026-03-16 18:27:02.316000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,36.858,0.04899999999999949,0.0,0.0
2026-03-16 18:27:02.363000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,36.905,0.04700000000000415,0.0,0.0
2026-03-16 18:27:02.409000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,36.951,0.045999999999999375,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:27:02.456000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,36.998,0.046999999999997044,0.0,0.0
2026-03-16 18:27:02.503000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,37.045,0.04700000000000415,0.0,0.0
2026-03-16 18:27:02.549000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,37.091,0.045999999999999375,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:27:02.596000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,37.138,0.046999999999997044,0.0,5.684341886080802e-14
2026-03-16 18:27:02.642000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,37.184,0.045999999999999375,0.0,0.0
2026-03-16 18:27:02.690000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,37.232,0.04800000000000182,0.0,-5.684341886080802e-14
2026-03-16 18:27:02.737000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,37.279,0.04700000000000415,0.0,0.0
2026-03-16 18:27:02.783000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,37.325,0.045999999999999375,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:27:02.830000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,37.372,0.046999999999997044,0.0,5.684341886080802e-14
2026-03-16 18:27:02.876000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,37.418,0.045999999999999375,0.0,-2.842170943040401e-14
2026-03-16 18:27:02.930000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,37.472,0.054000000000002046,0.0,0.0
2026-03-16 18:27:02.979000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,37.521,0.04899999999999949,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:27:03.025000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,37.567,0.045999999999999375,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:27:03.072000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,37.614,0.046999999999997044,0.0,5.684341886080802e-14
2026-03-16 18:27:03.118000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,37.66,0.045999999999999375,0.0,0.0
2026-03-16 18:27:03.165000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,37.707,0.04700000000000415,0.0,0.0
2026-03-16 18:27:03.212000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,37.754,0.046999999999997044,0.0,5.684341886080802e-14
2026-03-16 18:27:03.258000+00:00,BELIMO-8,P1_MID_HOLD_001,constant,50.0,0.0,0.0,static hold near mid opening for settling and noise baseline,unreviewed,,0,49.94,50.0,0.0,0.0,26.4,0,1002,P1_MID_HOLD_001_telemetry.csv,37.8,0.045999999999999375,0.0,0.0
2026-03-16 18:29:52.549000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,29.94,70.0,0.0,0.0,26.6,0,2002,P2_MID_SQUARE_001_telemetry.csv,3.962,0.04600000000000026,0.0,0.0
2026-03-16 18:29:52.601000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,29.94,70.0,0.0,0.0,26.6,1,2002,P2_MID_SQUARE_001_telemetry.csv,4.014,0.052000000000000046,5.684341886080802e-14,5.684341886080802e-14
2026-03-16 18:29:52.648000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,29.94,70.0,-0.644683837890625,0.275390625,26.6,1,2002,P2_MID_SQUARE_001_telemetry.csv,4.061,0.04699999999999971,0.10307017543846086,-5.684341886080802e-14
2026-03-16 18:29:52.696000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,29.95,70.0,-0.934600830078125,0.275390625,26.6,1,2002,P2_MID_SQUARE_001_telemetry.csv,4.109,0.04800000000000004,0.10524054982818143,0.0
2026-03-16 18:29:52.745000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,29.95,70.0,-0.934600830078125,0.328125,26.6,1,2002,P2_MID_SQUARE_001_telemetry.csv,4.158,0.04900000000000038,2.755102040816382,0.0
2026-03-16 18:29:52.794000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,30.22,70.0,-0.934600830078125,0.328125,26.6,1,2002,P2_MID_SQUARE_001_telemetry.csv,4.207,0.04899999999999949,2.836936754900023,0.0
2026-03-16 18:29:52.846000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,30.22,70.0,-0.873565673828125,0.328125,26.6,1,2002,P2_MID_SQUARE_001_telemetry.csv,4.259,0.05200000000000049,4.550000000000068,0.0
2026-03-16 18:29:52.894000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,30.64,70.0,-0.820159912109375,0.09375,26.6,1,2002,P2_MID_SQUARE_001_telemetry.csv,4.307,0.04800000000000004,4.375000000000057,0.0
2026-03-16 18:29:52.942000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,30.64,70.0,-0.682830810546875,0.09375,26.6,1,2002,P2_MID_SQUARE_001_telemetry.csv,4.355,0.04800000000000004,5.104166666666799,5.684341886080802e-14
2026-03-16 18:29:52.990000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,31.13,70.0,-0.682830810546875,0.09375,26.6,1,2002,P2_MID_SQUARE_001_telemetry.csv,4.403,0.047999999999999154,5.05043859649146,-5.684341886080802e-14
2026-03-16 18:29:53.037000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,31.13,70.0,-0.6866455078125,0.298828125,26.6,1,2002,P2_MID_SQUARE_001_telemetry.csv,4.45,0.0470000000000006,5.684341886080802e-14,5.684341886080802e-14
2026-03-16 18:29:53.085000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,31.13,70.0,-0.6866455078125,0.12109375,26.6,1,2002,P2_MID_SQUARE_001_telemetry.csv,4.498,0.04800000000000004,5.160134378499549,5.684341886080802e-14
2026-03-16 18:29:53.132000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,31.61,70.0,-0.6866455078125,0.2109375,26.6,1,2002,P2_MID_SQUARE_001_telemetry.csv,4.545,0.04699999999999971,5.160134378499492,-5.684341886080802e-14
2026-03-16 18:29:53.180000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,31.61,70.0,-0.6866455078125,0.197265625,26.6,1,2002,P2_MID_SQUARE_001_telemetry.csv,4.593,0.04800000000000004,5.000000000000057,0.0
2026-03-16 18:29:53.228000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,32.09,70.0,-0.6866455078125,0.197265625,26.6,1,2002,P2_MID_SQUARE_001_telemetry.csv,4.641,0.04800000000000004,4.947368421052715,5.684341886080802e-14
2026-03-16 18:29:53.275000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,32.09,70.0,-0.682830810546875,0.197265625,26.6,1,2002,P2_MID_SQUARE_001_telemetry.csv,4.688,0.04699999999999971,4.947368421052545,-5.684341886080802e-14
2026-03-16 18:29:53.323000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,32.57,70.0,-0.67901611328125,0.140625,26.6,1,2002,P2_MID_SQUARE_001_telemetry.csv,4.736,0.04800000000000004,4.947368421052602,-5.684341886080802e-14
2026-03-16 18:29:53.370000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,32.57,70.0,-0.67901611328125,0.302734375,26.6,1,2002,P2_MID_SQUARE_001_telemetry.csv,4.783,0.0470000000000006,5.05043859649129,5.684341886080802e-14
2026-03-16 18:29:53.418000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,33.06,70.0,-0.67901611328125,0.12109375,26.6,1,2002,P2_MID_SQUARE_001_telemetry.csv,4.831,0.04800000000000004,5.104166666666629,5.684341886080802e-14
2026-03-16 18:29:53.466000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,33.06,70.0,-0.682830810546875,0.12109375,26.6,1,2002,P2_MID_SQUARE_001_telemetry.csv,4.879,0.047999999999999154,5.2173913043477,-5.684341886080802e-14
2026-03-16 18:29:53.512000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,33.53,70.0,-0.682830810546875,0.12109375,26.6,1,2002,P2_MID_SQUARE_001_telemetry.csv,4.925,0.04600000000000026,5.270022883295155,-5.684341886080802e-14
2026-03-16 18:29:53.561000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,33.53,70.0,-0.675201416015625,0.12109375,26.6,1,2002,P2_MID_SQUARE_001_telemetry.csv,4.974,0.04900000000000038,5.321365248227096,0.0
2026-03-16 18:29:53.608000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,34.02,70.0,-0.675201416015625,0.3046875,26.6,1,2002,P2_MID_SQUARE_001_telemetry.csv,5.021,0.04699999999999971,5.26763717805153,-5.684341886080802e-14
2026-03-16 18:29:53.656000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,34.02,70.0,-0.67901611328125,0.12109375,26.6,1,2002,P2_MID_SQUARE_001_telemetry.csv,5.069,0.04800000000000004,4.895833333333314,0.0
2026-03-16 18:29:53.704000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,34.49,70.0,-0.67901611328125,0.296875,26.6,1,2002,P2_MID_SQUARE_001_telemetry.csv,5.117,0.04800000000000004,4.844298245614027,5.684341886080802e-14
2026-03-16 18:29:53.751000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,34.49,70.0,-0.67901611328125,0.140625,26.6,1,2002,P2_MID_SQUARE_001_telemetry.csv,5.164,0.04699999999999971,4.382284382284354,2.842170943040401e-14
2026-03-16 18:29:53.803000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,34.97,70.0,-0.67901611328125,0.28515625,26.6,1,2002,P2_MID_SQUARE_001_telemetry.csv,5.216,0.05200000000000049,4.70246734397665,2.842170943040401e-14
2026-03-16 18:29:53.857000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,34.97,70.0,-0.67901611328125,0.140625,26.6,1,2002,P2_MID_SQUARE_001_telemetry.csv,5.27,0.05399999999999938,5.460290709921992,-5.684341886080802e-14
2026-03-16 18:29:53.904000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,35.45,70.0,-0.67901611328125,0.1796875,26.6,1,2002,P2_MID_SQUARE_001_telemetry.csv,5.317,0.0470000000000006,5.106382978723275,0.0
2026-03-16 18:29:53.951000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,35.45,70.0,-0.682830810546875,0.1796875,26.6,1,2002,P2_MID_SQUARE_001_telemetry.csv,5.364,0.04699999999999971,5.1063829787233885,0.0
2026-03-16 18:29:53.998000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,35.93,70.0,-0.682830810546875,0.1796875,26.6,1,2002,P2_MID_SQUARE_001_telemetry.csv,5.411,0.04699999999999971,5.160134378499379,-5.684341886080802e-14
2026-03-16 18:29:54.046000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,35.93,70.0,-0.67901611328125,0.216796875,26.6,1,2002,P2_MID_SQUARE_001_telemetry.csv,5.459,0.04800000000000004,5.328399629972182,0.0
2026-03-16 18:29:54.092000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,36.41,70.0,-0.67901611328125,0.216796875,26.6,1,2002,P2_MID_SQUARE_001_telemetry.csv,5.505,0.04600000000000026,5.328399629972239,0.0
2026-03-16 18:29:54.140000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,36.41,70.0,-0.675201416015625,0.216796875,26.6,1,2002,P2_MID_SQUARE_001_telemetry.csv,5.553,0.04800000000000004,5.0,0.0
2026-03-16 18:29:54.188000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,36.89,70.0,-0.675201416015625,0.216796875,26.6,1,2002,P2_MID_SQUARE_001_telemetry.csv,5.601,0.04800000000000004,4.893617021276555,0.0
2026-03-16 18:29:54.234000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,36.89,70.0,-0.675201416015625,0.216796875,26.6,1,2002,P2_MID_SQUARE_001_telemetry.csv,5.647,0.04600000000000026,5.051475634866222,0.0
2026-03-16 18:29:54.281000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,37.37,70.0,-0.675201416015625,0.2265625,26.6,1,2002,P2_MID_SQUARE_001_telemetry.csv,5.694,0.04699999999999971,5.051475634866108,0.0
2026-03-16 18:29:54.327000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,37.37,70.0,-0.675201416015625,0.2265625,26.6,1,2002,P2_MID_SQUARE_001_telemetry.csv,5.74,0.04600000000000026,5.684341886080802e-14,0.0
2026-03-16 18:29:54.374000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,37.37,70.0,-0.67138671875,0.12890625,26.6,1,2002,P2_MID_SQUARE_001_telemetry.csv,5.787,0.04699999999999971,5.106382978723502,0.0
2026-03-16 18:29:54.421000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,37.85,70.0,-0.67138671875,0.12890625,26.6,1,2002,P2_MID_SQUARE_001_telemetry.csv,5.834,0.04699999999999971,5.051475634866279,0.0
2026-03-16 18:29:54.467000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,37.85,70.0,-0.675201416015625,0.2109375,26.6,1,2002,P2_MID_SQUARE_001_telemetry.csv,5.88,0.04600000000000026,5.051475634866165,0.0
2026-03-16 18:29:54.514000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,38.33,70.0,-0.675201416015625,0.28515625,26.6,1,2002,P2_MID_SQUARE_001_telemetry.csv,5.927,0.04699999999999971,5.051475634866165,0.0
2026-03-16 18:29:54.560000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,38.33,70.0,-0.675201416015625,0.28515625,26.6,1,2002,P2_MID_SQUARE_001_telemetry.csv,5.973,0.04600000000000026,5.051475634866279,0.0
2026-03-16 18:29:54.607000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,38.81,70.0,-0.67138671875,0.16796875,26.6,1,2002,P2_MID_SQUARE_001_telemetry.csv,6.02,0.04699999999999971,5.106382978723616,1.0638297872340559
2026-03-16 18:29:54.654000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,38.81,70.0,-0.675201416015625,0.16796875,26.700000000000003,1,2002,P2_MID_SQUARE_001_telemetry.csv,6.067,0.0470000000000006,5.0,1.063829787233999
2026-03-16 18:29:54.701000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,39.28,70.0,-0.675201416015625,0.29296875,26.700000000000003,1,2002,P2_MID_SQUARE_001_telemetry.csv,6.114,0.04699999999999971,5.0,0.0
2026-03-16 18:29:54.748000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,39.28,70.0,-0.675201416015625,0.29296875,26.700000000000003,1,2002,P2_MID_SQUARE_001_telemetry.csv,6.161,0.04699999999999971,5.273492286114902,0.0
2026-03-16 18:29:54.794000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,39.76,70.0,-0.675201416015625,0.181640625,26.700000000000003,1,2002,P2_MID_SQUARE_001_telemetry.csv,6.207,0.04600000000000026,5.2734922861149585,0.0
2026-03-16 18:29:54.841000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,39.76,70.0,-0.67138671875,0.1796875,26.700000000000003,1,2002,P2_MID_SQUARE_001_telemetry.csv,6.254,0.04699999999999971,4.136413641364186,0.0
2026-03-16 18:29:54.895000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,40.24,70.0,-0.67138671875,0.091796875,26.700000000000003,1,2002,P2_MID_SQUARE_001_telemetry.csv,6.308,0.05400000000000027,4.088888888888846,-5.684341886080802e-14
2026-03-16 18:29:54.941000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,40.24,70.0,-0.67138671875,0.150390625,26.700000000000003,1,2002,P2_MID_SQUARE_001_telemetry.csv,6.354,0.04600000000000026,4.995567375886537,5.684341886080802e-14
2026-03-16 18:29:54.989000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,40.73,70.0,-0.67138671875,0.150390625,26.700000000000003,1,2002,P2_MID_SQUARE_001_telemetry.csv,6.402,0.04800000000000004,5.308333333333223,0.0
2026-03-16 18:29:55.041000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,40.73,70.0,-0.67138671875,0.15625,26.700000000000003,1,2002,P2_MID_SQUARE_001_telemetry.csv,6.454,0.0519999999999996,5.3642811089619045,0.0
2026-03-16 18:29:55.088000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,41.21,70.0,-0.67138671875,0.185546875,26.700000000000003,1,2002,P2_MID_SQUARE_001_telemetry.csv,6.501,0.0470000000000006,5.106382978723332,-5.684341886080802e-14
2026-03-16 18:29:55.135000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,41.21,70.0,-0.67138671875,0.275390625,26.700000000000003,1,2002,P2_MID_SQUARE_001_telemetry.csv,6.548,0.04699999999999971,5.163627863487477,0.0
2026-03-16 18:29:55.181000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,41.68,70.0,-0.67138671875,0.275390625,26.700000000000003,1,2002,P2_MID_SQUARE_001_telemetry.csv,6.594,0.04600000000000026,5.163627863487591,0.0
2026-03-16 18:29:55.228000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,41.68,70.0,-0.67138671875,0.181640625,26.700000000000003,1,2002,P2_MID_SQUARE_001_telemetry.csv,6.641,0.04699999999999971,5.1063829787233885,0.0
2026-03-16 18:29:55.275000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,42.16,70.0,-0.675201416015625,0.134765625,26.700000000000003,1,2002,P2_MID_SQUARE_001_telemetry.csv,6.688,0.04699999999999971,5.051475634866222,0.0
2026-03-16 18:29:55.321000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,42.16,70.0,-0.675201416015625,0.134765625,26.700000000000003,1,2002,P2_MID_SQUARE_001_telemetry.csv,6.734,0.04600000000000026,5.051475634866222,0.0
2026-03-16 18:29:55.368000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,42.64,70.0,-0.675201416015625,0.23828125,26.700000000000003,1,2002,P2_MID_SQUARE_001_telemetry.csv,6.781,0.04699999999999971,5.051475634866222,0.0
2026-03-16 18:29:55.414000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,42.64,70.0,-0.675201416015625,0.23828125,26.700000000000003,1,2002,P2_MID_SQUARE_001_telemetry.csv,6.827,0.04600000000000026,0.0,0.0
2026-03-16 18:29:55.461000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,42.64,70.0,-0.67138671875,0.23828125,26.700000000000003,1,2002,P2_MID_SQUARE_001_telemetry.csv,6.874,0.04699999999999971,5.106382978723275,5.684341886080802e-14
2026-03-16 18:29:55.508000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,43.12,70.0,-0.67138671875,0.10546875,26.700000000000003,1,2002,P2_MID_SQUARE_001_telemetry.csv,6.921,0.0470000000000006,5.051475634866051,5.684341886080802e-14
2026-03-16 18:29:55.554000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,43.12,70.0,-0.67138671875,0.10546875,26.700000000000003,1,2002,P2_MID_SQUARE_001_telemetry.csv,6.967,0.045999999999999375,5.051475634865994,-5.684341886080802e-14
2026-03-16 18:29:55.601000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,43.6,70.0,-0.667572021484375,0.181640625,26.700000000000003,1,2002,P2_MID_SQUARE_001_telemetry.csv,7.014,0.0470000000000006,5.051475634866108,5.684341886080802e-14
2026-03-16 18:29:55.647000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,43.6,70.0,-0.667572021484375,0.2734375,26.700000000000003,1,2002,P2_MID_SQUARE_001_telemetry.csv,7.06,0.045999999999999375,5.0514756348659375,-5.684341886080802e-14
2026-03-16 18:29:55.694000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,44.08,70.0,-0.667572021484375,0.2734375,26.700000000000003,1,2002,P2_MID_SQUARE_001_telemetry.csv,7.107,0.0470000000000006,5.412765957446538,-2.842170943040401e-14
2026-03-16 18:29:55.747000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,44.08,70.0,-0.667572021484375,0.162109375,26.700000000000003,1,2002,P2_MID_SQUARE_001_telemetry.csv,7.16,0.052999999999999936,4.659340659340671,-5.684341886080802e-14
2026-03-16 18:29:55.799000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,44.56,70.0,-0.675201416015625,0.162109375,26.700000000000003,1,2002,P2_MID_SQUARE_001_telemetry.csv,7.212,0.0519999999999996,4.9064449064449605,-2.842170943040401e-14
2026-03-16 18:29:55.858000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,44.56,70.0,-0.67901611328125,0.25,26.700000000000003,1,2002,P2_MID_SQUARE_001_telemetry.csv,7.271,0.05900000000000016,5.008662508662383,0.0
2026-03-16 18:29:55.910000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,45.05,70.0,-0.67901611328125,0.255859375,26.700000000000003,1,2002,P2_MID_SQUARE_001_telemetry.csv,7.323,0.05200000000000049,4.665795369678733,0.0
2026-03-16 18:29:55.961000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,45.05,70.0,-0.67901611328125,0.255859375,26.700000000000003,1,2002,P2_MID_SQUARE_001_telemetry.csv,7.374,0.05099999999999927,4.705882352941103,-5.684341886080802e-14
2026-03-16 18:29:56.012000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,45.53,70.0,-0.67901611328125,0.255859375,26.700000000000003,1,2002,P2_MID_SQUARE_001_telemetry.csv,7.425,0.051000000000000156,9.145073849568803,-5.684341886080802e-14
2026-03-16 18:29:56.065000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,46.0,70.0,-0.682830810546875,0.197265625,26.700000000000003,1,2002,P2_MID_SQUARE_001_telemetry.csv,7.478,0.052999999999999936,4.516072676450108,2.842170943040401e-14
2026-03-16 18:29:56.120000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,46.0,70.0,-0.682830810546875,0.287109375,26.700000000000003,1,2002,P2_MID_SQUARE_001_telemetry.csv,7.533,0.055000000000000604,4.744787922358057,-5.684341886080802e-14
2026-03-16 18:29:56.172000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,46.48,70.0,-0.682830810546875,0.197265625,26.700000000000003,1,2002,P2_MID_SQUARE_001_telemetry.csv,7.585,0.0519999999999996,4.659340659340785,5.684341886080802e-14
2026-03-16 18:29:56.225000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,46.48,70.0,-0.67901611328125,0.2578125,26.700000000000003,1,2002,P2_MID_SQUARE_001_telemetry.csv,7.638,0.052999999999999936,4.796380090497792,5.684341886080802e-14
2026-03-16 18:29:56.276000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,46.96,70.0,-0.682830810546875,0.19921875,26.700000000000003,1,2002,P2_MID_SQUARE_001_telemetry.csv,7.689,0.051000000000000156,4.751570531125083,-2.842170943040401e-14
2026-03-16 18:29:56.328000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,46.96,70.0,-0.67901611328125,0.19921875,26.700000000000003,1,2002,P2_MID_SQUARE_001_telemetry.csv,7.741,0.0519999999999996,4.751570531124969,0.0
2026-03-16 18:29:56.379000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,47.44,70.0,-0.682830810546875,0.19921875,26.700000000000003,1,2002,P2_MID_SQUARE_001_telemetry.csv,7.792,0.051000000000000156,4.7515705311251395,2.842170943040401e-14
2026-03-16 18:29:56.431000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,47.44,70.0,-0.67901611328125,0.1328125,26.700000000000003,1,2002,P2_MID_SQUARE_001_telemetry.csv,7.844,0.05200000000000049,4.850561583856916,0.0
2026-03-16 18:29:56.482000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,47.93,70.0,-0.675201416015625,0.193359375,26.700000000000003,1,2002,P2_MID_SQUARE_001_telemetry.csv,7.895,0.05099999999999927,4.896304675716635,0.0
2026-03-16 18:29:56.535000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,47.93,70.0,-0.675201416015625,0.1328125,26.700000000000003,1,2002,P2_MID_SQUARE_001_telemetry.csv,7.948,0.053000000000000824,4.5622710622711224,0.0
2026-03-16 18:29:56.587000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,48.4,70.0,-0.675201416015625,0.185546875,26.700000000000003,1,2002,P2_MID_SQUARE_001_telemetry.csv,8.0,0.0519999999999996,4.4753547423450755,0.0
2026-03-16 18:29:56.638000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,48.4,70.0,-0.67901611328125,0.185546875,26.700000000000003,1,2002,P2_MID_SQUARE_001_telemetry.csv,8.051,0.051000000000000156,4.570575056012046,-2.842170943040401e-14
2026-03-16 18:29:56.690000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,48.88,70.0,-0.67901611328125,0.185546875,26.700000000000003,1,2002,P2_MID_SQUARE_001_telemetry.csv,8.103,0.0519999999999996,4.5705750560119895,0.0
2026-03-16 18:29:56.741000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,48.88,70.0,-0.67901611328125,0.28125,26.700000000000003,1,2002,P2_MID_SQUARE_001_telemetry.csv,8.154,0.051000000000000156,4.533744557329328,2.842170943040401e-14
2026-03-16 18:29:56.794000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,49.37,70.0,-0.67901611328125,0.1171875,26.700000000000003,1,2002,P2_MID_SQUARE_001_telemetry.csv,8.207,0.053000000000000824,4.908999833027053,0.0
2026-03-16 18:29:56.854000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,49.37,70.0,-0.675201416015625,0.310546875,26.700000000000003,1,2002,P2_MID_SQUARE_001_telemetry.csv,8.267,0.05999999999999872,4.708632492903519,0.0
2026-03-16 18:29:56.907000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,49.84,70.0,-0.675201416015625,0.1171875,26.700000000000003,1,2002,P2_MID_SQUARE_001_telemetry.csv,8.32,0.053000000000000824,9.244623557428213,0.0
2026-03-16 18:29:56.957000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,50.32,70.0,-0.675201416015625,0.1171875,26.700000000000003,1,2002,P2_MID_SQUARE_001_telemetry.csv,8.37,0.049999999999998934,4.847524752475465,5.684341886080802e-14
2026-03-16 18:29:57.008000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,50.32,70.0,-0.67138671875,0.1171875,26.700000000000003,1,2002,P2_MID_SQUARE_001_telemetry.csv,8.421,0.051000000000000156,4.570575056011819,2.842170943040401e-14
2026-03-16 18:29:57.060000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,50.8,70.0,-0.67138671875,0.2109375,26.700000000000003,1,2002,P2_MID_SQUARE_001_telemetry.csv,8.473,0.05200000000000138,4.744787922357716,0.0
2026-03-16 18:29:57.115000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,50.8,70.0,-0.67138671875,0.2109375,26.700000000000003,1,2002,P2_MID_SQUARE_001_telemetry.csv,8.528,0.054999999999999716,4.485219164118234,2.842170943040401e-14
2026-03-16 18:29:57.169000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,51.28,70.0,-0.675201416015625,0.2109375,26.700000000000003,1,2002,P2_MID_SQUARE_001_telemetry.csv,8.582,0.05400000000000027,4.317460317460245,0.0
2026-03-16 18:29:57.220000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,51.28,70.0,-0.67138671875,0.09765625,26.700000000000003,1,2002,P2_MID_SQUARE_001_telemetry.csv,8.633,0.05099999999999838,4.705882352941103,5.684341886080802e-14
2026-03-16 18:29:57.271000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,51.76,70.0,-0.67138671875,0.09765625,26.700000000000003,1,2002,P2_MID_SQUARE_001_telemetry.csv,8.684,0.051000000000000156,4.705882352941103,0.0
2026-03-16 18:29:57.322000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,51.76,70.0,-0.67138671875,0.123046875,26.700000000000003,1,2002,P2_MID_SQUARE_001_telemetry.csv,8.735,0.051000000000000156,4.705882352941217,0.0
2026-03-16 18:29:57.373000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,52.24,70.0,-0.667572021484375,0.123046875,26.700000000000003,1,2002,P2_MID_SQUARE_001_telemetry.csv,8.786,0.051000000000000156,4.796380090497792,2.842170943040401e-14
2026-03-16 18:29:57.426000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,52.24,70.0,-0.67138671875,0.3046875,26.700000000000003,1,2002,P2_MID_SQUARE_001_telemetry.csv,8.839,0.053000000000000824,4.796380090497792,0.0
2026-03-16 18:29:57.477000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,52.72,70.0,-0.667572021484375,0.1328125,26.700000000000003,1,2002,P2_MID_SQUARE_001_telemetry.csv,8.89,0.051000000000000156,4.796380090497564,-2.842170943040401e-14
2026-03-16 18:29:57.530000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,52.72,70.0,-0.667572021484375,0.1796875,26.700000000000003,1,2002,P2_MID_SQUARE_001_telemetry.csv,8.943,0.05299999999999905,4.528301886792406,0.0
2026-03-16 18:29:57.583000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,53.2,70.0,-0.667572021484375,0.1796875,26.700000000000003,1,2002,P2_MID_SQUARE_001_telemetry.csv,8.996,0.053000000000000824,4.570622465173699,2.842170943040401e-14
2026-03-16 18:29:57.637000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,53.2,70.0,-0.67138671875,0.1796875,26.700000000000003,1,2002,P2_MID_SQUARE_001_telemetry.csv,9.05,0.05400000000000027,4.840336134453764,0.0
2026-03-16 18:29:57.688000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,53.68,70.0,-0.675201416015625,0.267578125,26.700000000000003,1,2002,P2_MID_SQUARE_001_telemetry.csv,9.101,0.051000000000000156,4.751570531125026,-2.842170943040401e-14
2026-03-16 18:29:57.740000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,53.68,70.0,-0.675201416015625,0.1796875,26.700000000000003,1,2002,P2_MID_SQUARE_001_telemetry.csv,9.153,0.0519999999999996,4.711538461538453,0.0
2026-03-16 18:29:57.792000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,54.17,70.0,-0.667572021484375,0.28125,26.700000000000003,1,2002,P2_MID_SQUARE_001_telemetry.csv,9.205,0.0519999999999996,8.92704517704533,0.0
2026-03-16 18:29:57.848000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,54.64,70.0,-0.667572021484375,0.1640625,26.700000000000003,1,2002,P2_MID_SQUARE_001_telemetry.csv,9.261,0.05599999999999916,4.080930537352742,0.0
2026-03-16 18:29:57.901000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,54.64,70.0,-0.67138671875,0.322265625,26.700000000000003,1,2002,P2_MID_SQUARE_001_telemetry.csv,9.314,0.053000000000000824,4.796380090497792,0.0
2026-03-16 18:29:57.952000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,55.12,70.0,-0.67138671875,0.1640625,26.700000000000003,1,2002,P2_MID_SQUARE_001_telemetry.csv,9.365,0.051000000000000156,4.751570531125026,-2.842170943040401e-14
