timestamp,device_id,test_id,waveform_type,bias,amplitude,frequency,test_purpose,quality_label,notes,cycle_id,feedback_position_%,setpoint_position_%,motor_torque_Nmm,power_W,internal_temperature_deg_C,rotation_direction,test_number,source_file,elapsed_seconds,dt_seconds,velocity,temperature_rate
2026-03-16 18:29:58.004000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,55.12,70.0,-0.667572021484375,0.322265625,26.700000000000003,1,2002,P2_MID_SQUARE_001_telemetry.csv,9.417,0.0519999999999996,4.615384615384642,0.9615384615384528
2026-03-16 18:29:58.056000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,55.6,70.0,-0.667572021484375,0.10546875,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,9.469,0.0519999999999996,4.615384615384755,0.9615384615385096
2026-03-16 18:29:58.108000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,55.6,70.0,-0.667572021484375,0.322265625,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,9.521,0.05200000000000138,4.485175202156597,5.684341886080802e-14
2026-03-16 18:29:58.161000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,56.08,70.0,-0.667572021484375,0.10546875,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,9.574,0.05299999999999905,4.570622465173756,-2.842170943040401e-14
2026-03-16 18:29:58.215000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,56.08,70.0,-0.667572021484375,0.126953125,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,9.628,0.05400000000000027,4.0967283072546365,0.0
2026-03-16 18:29:58.272000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,56.56,70.0,-0.667572021484375,0.126953125,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,9.685,0.057000000000000384,4.01738290680828,0.0
2026-03-16 18:29:58.324000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,56.56,70.0,-0.667572021484375,0.126953125,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,9.737,0.0519999999999996,4.751570531125026,-5.684341886080802e-14
2026-03-16 18:29:58.375000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,57.04,70.0,-0.667572021484375,0.09375,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,9.788,0.051000000000000156,4.659289458357307,-5.684341886080802e-14
2026-03-16 18:29:58.425000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,57.04,70.0,-0.667572021484375,0.09375,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,9.838,0.049999999999998934,4.396409598827404,-2.842170943040401e-14
2026-03-16 18:29:58.478000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,57.52,70.0,-0.667572021484375,0.23828125,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,9.891,0.053000000000000824,4.485175202156256,0.0
2026-03-16 18:29:58.530000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,57.52,70.0,-0.667572021484375,0.23828125,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,9.943,0.0519999999999996,4.360587002096395,5.684341886080802e-14
2026-03-16 18:29:58.584000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,58.0,70.0,-0.667572021484375,0.23828125,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,9.997,0.05400000000000027,4.360587002096281,-5.684341886080802e-14
2026-03-16 18:29:58.636000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,58.0,70.0,-0.66375732421875,0.2578125,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,10.049,0.0519999999999996,4.485175202156256,0.0
2026-03-16 18:29:58.689000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,58.48,70.0,-0.66375732421875,0.2578125,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,10.102,0.053000000000000824,9.056603773584925,0.0
2026-03-16 18:29:58.742000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,58.96,70.0,-0.66375732421875,0.2578125,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,10.155,0.05299999999999905,4.441219158200511,5.684341886080802e-14
2026-03-16 18:29:58.793000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,58.96,70.0,-0.66375732421875,0.09375,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,10.206,0.051000000000000156,3.9766081871343886,-5.684341886080802e-14
2026-03-16 18:29:58.850000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,59.44,70.0,-0.66375732421875,0.267578125,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,10.263,0.057000000000000384,4.017382906808166,0.0
2026-03-16 18:29:58.902000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,59.44,70.0,-0.66375732421875,0.09375,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,10.315,0.0519999999999996,4.615384615384414,5.684341886080802e-14
2026-03-16 18:29:58.954000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,59.92,70.0,-0.66375732421875,0.302734375,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,10.367,0.05200000000000138,4.615384615384528,-5.684341886080802e-14
2026-03-16 18:29:59.006000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,59.92,70.0,-0.66375732421875,0.109375,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,10.419,0.0519999999999996,4.485175202156256,-5.684341886080802e-14
2026-03-16 18:29:59.059000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,60.4,70.0,-0.66375732421875,0.3203125,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,10.472,0.05299999999999905,4.4851752021564835,5.684341886080802e-14
2026-03-16 18:29:59.111000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,60.4,70.0,-0.659942626953125,0.1171875,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,10.524,0.0519999999999996,4.7515705311251395,-5.684341886080802e-14
2026-03-16 18:29:59.162000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,60.88,70.0,-0.659942626953125,0.17578125,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,10.575,0.051000000000000156,4.751570531125253,5.684341886080802e-14
2026-03-16 18:29:59.214000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,60.88,70.0,-0.66375732421875,0.17578125,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,10.627,0.05200000000000138,4.751570531125026,-5.684341886080802e-14
2026-03-16 18:29:59.265000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,61.36,70.0,-0.66375732421875,0.17578125,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,10.678,0.051000000000000156,4.8834628190898,-2.842170943040401e-14
2026-03-16 18:29:59.320000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,61.36,70.0,-0.66375732421875,0.115234375,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,10.733,0.054999999999999716,4.363636363636374,0.0
2026-03-16 18:29:59.375000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,61.84,70.0,-0.6561279296875,0.099609375,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,10.788,0.054999999999999716,4.155844155844079,0.0
2026-03-16 18:29:59.425000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,61.84,70.0,-0.6561279296875,0.099609375,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,10.838,0.049999999999998934,4.659289458357648,5.684341886080802e-14
2026-03-16 18:29:59.476000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,62.32,70.0,-0.659942626953125,0.099609375,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,10.889,0.051000000000000156,4.659289458357648,5.684341886080802e-14
2026-03-16 18:29:59.526000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,62.32,70.0,-0.66375732421875,0.158203125,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,10.939,0.05000000000000071,4.52488687782818,2.842170943040401e-14
2026-03-16 18:29:59.578000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,62.8,70.0,-0.66375732421875,0.158203125,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,10.991,0.0519999999999996,4.615384615384642,0.0
2026-03-16 18:29:59.630000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,62.8,70.0,-0.667572021484375,0.123046875,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,11.043,0.0519999999999996,4.485175202156256,0.0
2026-03-16 18:29:59.683000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,63.28,70.0,-0.66375732421875,0.123046875,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,11.096,0.053000000000000824,9.137674663479174,0.0
2026-03-16 18:29:59.734000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,63.75,70.0,-0.66375732421875,0.1328125,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,11.147,0.051000000000000156,4.65257947839325,2.842170943040401e-14
2026-03-16 18:29:59.786000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,63.75,70.0,-0.659942626953125,0.1328125,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,11.199,0.0519999999999996,4.126984126984098,0.0
2026-03-16 18:29:59.842000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,64.23,70.0,-0.659942626953125,0.17578125,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,11.255,0.05600000000000094,4.0854472630171585,0.0
2026-03-16 18:29:59.893000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,64.23,70.0,-0.659942626953125,0.12109375,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,11.306,0.05099999999999838,4.705882352941103,5.684341886080802e-14
2026-03-16 18:29:59.944000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,64.71,70.0,-0.659942626953125,0.158203125,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,11.357,0.051000000000000156,4.705882352941103,0.0
2026-03-16 18:29:59.995000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,64.71,70.0,-0.659942626953125,0.111328125,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,11.408,0.051000000000000156,4.441219158200283,2.842170943040401e-14
2026-03-16 18:30:00.048000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,65.19,70.0,-0.659942626953125,0.158203125,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,11.461,0.053000000000000824,4.44121915820017,0.0
2026-03-16 18:30:00.099000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,65.19,70.0,-0.659942626953125,0.1171875,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,11.512,0.051000000000000156,4.533744557329669,-5.684341886080802e-14
2026-03-16 18:30:00.152000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,65.68,70.0,-0.659942626953125,0.181640625,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,11.565,0.05299999999999905,4.578616352201493,-5.684341886080802e-14
2026-03-16 18:30:00.204000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,65.68,70.0,-0.659942626953125,0.181640625,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,11.617,0.05200000000000138,4.615384615384642,-5.684341886080802e-14
2026-03-16 18:30:00.256000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,66.16,70.0,-0.66375732421875,0.267578125,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,11.669,0.0519999999999996,4.570575056011876,-5.684341886080802e-14
2026-03-16 18:30:00.307000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,66.16,70.0,-0.66375732421875,0.267578125,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,11.72,0.051000000000000156,4.607843137254804,0.0
2026-03-16 18:30:00.358000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,66.63,70.0,-0.66375732421875,0.310546875,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,11.771,0.051000000000000156,4.73949579831924,-2.842170943040401e-14
2026-03-16 18:30:00.412000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,66.63,70.0,-0.66375732421875,0.298828125,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,11.825,0.053999999999998494,4.665843766531452,0.0
2026-03-16 18:30:00.465000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,67.12,70.0,-0.667572021484375,0.30859375,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,11.878,0.053000000000000824,4.4880014654698925,0.0
2026-03-16 18:30:00.515000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,67.12,70.0,-0.667572021484375,0.298828125,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,11.928,0.05000000000000071,4.947433518862113,0.0
2026-03-16 18:30:00.564000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,67.6,70.0,-0.66375732421875,0.26953125,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,11.977,0.04899999999999949,5.043443119822086,0.0
2026-03-16 18:30:00.616000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,67.6,70.0,-0.66375732421875,0.181640625,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,12.029,0.0519999999999996,4.615384615384642,0.0
2026-03-16 18:30:00.668000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,68.08,70.0,-0.66375732421875,0.181640625,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,12.081,0.0519999999999996,4.5705750560119895,-5.684341886080802e-14
2026-03-16 18:30:00.719000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,68.08,70.0,-0.659942626953125,0.126953125,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,12.132,0.051000000000000156,4.475354742345189,2.842170943040401e-14
2026-03-16 18:30:00.771000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,68.55,70.0,-0.66375732421875,0.10546875,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,12.184,0.0519999999999996,8.677959971063387,-2.842170943040401e-14
2026-03-16 18:30:00.829000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.03,70.0,-0.659942626953125,0.10546875,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,12.242,0.058000000000001606,3.9122257053289786,0.0
2026-03-16 18:30:00.881000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.03,70.0,-0.659942626953125,0.205078125,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,12.294,0.0519999999999996,4.894117647059147,0.0
2026-03-16 18:30:00.931000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.51,70.0,-0.6561279296875,0.205078125,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,12.344,0.049999999999998934,4.8941176470590335,-2.842170943040401e-14
2026-03-16 18:30:00.983000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.51,70.0,-0.4119873046875,0.263671875,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,12.396,0.05200000000000138,3.997204751921913,-2.842170943040401e-14
2026-03-16 18:30:01.037000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.95,70.0,0.54931640625,0.021484375,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,12.45,0.053999999999998494,4.111450900441923,0.0
2026-03-16 18:30:01.092000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.95,70.0,0.54931640625,0.021484375,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,12.505,0.05500000000000149,0.38434661076166776,0.0
2026-03-16 18:30:01.145000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.99,70.0,0.28228759765625,0.021484375,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,12.558,0.05299999999999905,0.3737646001796975,5.684341886080802e-14
2026-03-16 18:30:01.197000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.99,70.0,0.22125244140625,0.015625,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,12.61,0.0519999999999996,-0.39596421092699075,-5.684341886080802e-14
2026-03-16 18:30:01.248000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.95,70.0,-0.064849853515625,0.0,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,12.661,0.051000000000000156,-0.39596421092699075,2.842170943040401e-14
2026-03-16 18:30:01.300000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.95,70.0,-0.064849853515625,0.0,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,12.713,0.0519999999999996,-0.09615384615392486,5.684341886080802e-14
2026-03-16 18:30:01.352000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.003814697265625,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,12.765,0.05200000000000138,-0.09522031366714145,-5.684341886080802e-14
2026-03-16 18:30:01.403000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.003814697265625,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,12.816,0.051000000000000156,0.0,2.842170943040401e-14
2026-03-16 18:30:01.455000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.003814697265625,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,12.868,0.0519999999999996,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:30:01.509000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.003814697265625,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,12.922,0.05400000000000027,1.1368683772161603e-13,2.842170943040401e-14
2026-03-16 18:30:01.562000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,12.975,0.05299999999999905,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:30:01.613000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.003814697265625,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,13.026,0.051000000000000156,0.0,0.0
2026-03-16 18:30:01.664000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,13.077,0.051000000000000156,0.0,2.842170943040401e-14
2026-03-16 18:30:01.716000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,13.129,0.0519999999999996,0.0,-5.684341886080802e-14
2026-03-16 18:30:01.767000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,13.18,0.051000000000000156,-5.684341886080802e-14,-5.684341886080802e-14
2026-03-16 18:30:01.829000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,13.242,0.062000000000001165,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:30:01.880000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.003814697265625,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,13.293,0.05099999999999838,1.1368683772161603e-13,2.842170943040401e-14
2026-03-16 18:30:01.932000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,13.345,0.05200000000000138,0.0,-5.684341886080802e-14
2026-03-16 18:30:01.984000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.003814697265625,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,13.397,0.0519999999999996,0.0,0.9615384615384528
2026-03-16 18:30:02.036000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,13.449,0.0519999999999996,1.1368683772161603e-13,0.9796806966618874
2026-03-16 18:30:02.090000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.003814697265625,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,13.503,0.05400000000000027,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:30:02.142000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,13.555,0.0519999999999996,0.0,0.0
2026-03-16 18:30:02.195000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,13.608,0.053000000000000824,0.0,0.0
2026-03-16 18:30:02.247000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,13.66,0.0519999999999996,0.0,0.0
2026-03-16 18:30:02.299000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.003814697265625,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,13.712,0.0519999999999996,0.0,0.0
2026-03-16 18:30:02.351000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.003814697265625,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,13.764,0.0519999999999996,0.0,0.0
2026-03-16 18:30:02.403000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.003814697265625,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,13.816,0.05200000000000138,0.0,0.0
2026-03-16 18:30:02.455000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,13.868,0.0519999999999996,0.0,0.0
2026-03-16 18:30:02.506000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,13.919,0.051000000000000156,0.0,0.0
2026-03-16 18:30:02.558000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,13.971,0.0519999999999996,0.0,0.0
2026-03-16 18:30:02.610000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,14.023,0.0519999999999996,0.0,0.0
2026-03-16 18:30:02.663000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,14.076,0.053000000000000824,0.0,0.0
2026-03-16 18:30:02.712000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,14.125,0.04899999999999949,0.0,0.0
2026-03-16 18:30:02.762000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,14.175,0.05000000000000071,0.0,0.0
2026-03-16 18:30:02.820000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,14.233,0.05799999999999983,0.0,0.0
2026-03-16 18:30:02.873000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,14.286,0.05299999999999905,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:30:02.924000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,14.337,0.051000000000000156,0.0,0.0
2026-03-16 18:30:02.974000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,14.387,0.05000000000000071,1.1368683772161603e-13,0.0
2026-03-16 18:30:03.026000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.003814697265625,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,14.439,0.0519999999999996,0.0,0.0
2026-03-16 18:30:03.077000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.003814697265625,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,14.49,0.051000000000000156,0.0,0.0
2026-03-16 18:30:03.129000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.003814697265625,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,14.542,0.0519999999999996,0.0,0.0
2026-03-16 18:30:03.181000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.003814697265625,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,14.594,0.0519999999999996,0.0,0.0
2026-03-16 18:30:03.232000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.003814697265625,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,14.645,0.051000000000000156,0.0,0.0
2026-03-16 18:30:03.285000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.003814697265625,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,14.698,0.053000000000000824,0.0,0.0
2026-03-16 18:30:03.336000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.003814697265625,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,14.749,0.051000000000000156,0.0,0.0
2026-03-16 18:30:03.388000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,14.801,0.0519999999999996,0.0,0.0
2026-03-16 18:30:03.439000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,14.852,0.051000000000000156,0.0,0.0
2026-03-16 18:30:03.491000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,14.904,0.0519999999999996,0.0,0.0
2026-03-16 18:30:03.543000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,14.956,0.0519999999999996,0.0,0.0
2026-03-16 18:30:03.594000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,15.007,0.051000000000000156,0.0,0.0
2026-03-16 18:30:03.647000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,15.06,0.053000000000000824,0.0,2.842170943040401e-14
2026-03-16 18:30:03.702000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,15.115,0.054999999999999716,1.1368683772161603e-13,0.0
2026-03-16 18:30:03.753000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,15.166,0.051000000000000156,-1.1368683772161603e-13,0.0
2026-03-16 18:30:03.808000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,15.221,0.054999999999999716,1.1368683772161603e-13,0.0
2026-03-16 18:30:03.859000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,15.272,0.051000000000000156,0.0,0.0
2026-03-16 18:30:03.910000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,15.323,0.051000000000000156,0.0,0.0
2026-03-16 18:30:03.961000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.003814697265625,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,15.374,0.051000000000000156,0.0,0.0
2026-03-16 18:30:04.013000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.003814697265625,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,15.426,0.0519999999999996,-1.1368683772161603e-13,0.0
2026-03-16 18:30:04.063000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,15.476,0.05000000000000071,1.1368683772161603e-13,0.0
2026-03-16 18:30:04.115000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,15.528,0.0519999999999996,0.0,0.0
2026-03-16 18:30:04.166000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.003814697265625,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,15.579,0.051000000000000156,-1.1368683772161603e-13,0.9252539912916973
2026-03-16 18:30:04.219000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.003814697265625,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,15.632,0.05299999999999905,1.1368683772161603e-13,0.9344115004493005
2026-03-16 18:30:04.271000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,15.684,0.0519999999999996,0.0,0.0
2026-03-16 18:30:04.323000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,15.736,0.05200000000000138,0.0,0.0
2026-03-16 18:30:04.376000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,15.789,0.05299999999999905,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:30:04.427000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,15.84,0.051000000000000156,0.0,0.0
2026-03-16 18:30:04.479000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,15.892,0.0519999999999996,0.0,0.0
2026-03-16 18:30:04.530000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.003814697265625,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,15.943,0.051000000000000156,0.0,0.0
2026-03-16 18:30:04.582000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.003814697265625,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,15.995,0.0519999999999996,0.0,0.0
2026-03-16 18:30:04.633000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.003814697265625,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,16.046,0.051000000000000156,0.0,0.0
2026-03-16 18:30:04.685000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,16.098,0.0519999999999996,1.1368683772161603e-13,2.842170943040401e-14
2026-03-16 18:30:04.741000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,16.154,0.05600000000000094,-1.1368683772161603e-13,0.0
2026-03-16 18:30:04.799000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,16.212,0.05799999999999983,0.0,0.0
2026-03-16 18:30:04.847000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.003814697265625,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,16.26,0.04800000000000182,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:30:04.893000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.003814697265625,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,16.306,0.045999999999999375,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:30:04.940000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,16.353,0.0470000000000006,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:30:04.986000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,16.399,0.045999999999999375,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:30:05.033000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,16.446,0.0470000000000006,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:30:05.080000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,16.493,0.046999999999997044,0.0,0.0
2026-03-16 18:30:05.126000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,16.539,0.04600000000000293,0.0,0.0
2026-03-16 18:30:05.173000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,16.586,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:30:05.220000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,16.633,0.0470000000000006,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:30:05.266000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,16.679,0.045999999999999375,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:30:05.313000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,16.726,0.0470000000000006,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:30:05.359000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,16.772,0.045999999999999375,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:30:05.406000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,16.819,0.0470000000000006,0.0,0.0
2026-03-16 18:30:05.453000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,16.866,0.0470000000000006,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:30:05.499000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,16.912,0.045999999999999375,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:30:05.546000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,16.959,0.0470000000000006,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:30:05.592000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,17.005,0.045999999999999375,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:30:05.639000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,17.052,0.0470000000000006,0.0,0.0
2026-03-16 18:30:05.686000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,17.099,0.0470000000000006,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:30:05.732000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,17.145,0.045999999999999375,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:30:05.779000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,17.192,0.0470000000000006,0.0,0.0
2026-03-16 18:30:05.830000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,17.243,0.05099999999999838,0.0,0.0
2026-03-16 18:30:05.879000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,17.292,0.04900000000000304,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:30:05.926000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,17.339,0.046999999999997044,0.0,0.0
2026-03-16 18:30:05.972000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,17.385,0.04600000000000293,0.0,0.0
2026-03-16 18:30:06.020000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,17.433,0.047999999999998266,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:30:06.067000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,17.48,0.0470000000000006,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:30:06.115000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,17.528,0.047999999999998266,0.0,-5.684341886080802e-14
2026-03-16 18:30:06.163000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,17.576,0.04800000000000182,1.1368683772161603e-13,0.0
2026-03-16 18:30:06.210000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,17.623,0.0470000000000006,1.1368683772161603e-13,-1.030701754385973
2026-03-16 18:30:06.258000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,17.671,0.047999999999998266,-1.1368683772161603e-13,-1.0307017543860866
2026-03-16 18:30:06.305000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,17.718,0.0470000000000006,0.0,-5.684341886080802e-14
2026-03-16 18:30:06.354000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,17.767,0.04899999999999949,0.0,5.684341886080802e-14
2026-03-16 18:30:06.401000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,17.814,0.0470000000000006,0.0,0.0
2026-03-16 18:30:06.448000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,17.861,0.0470000000000006,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:30:06.496000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,17.909,0.047999999999998266,0.0,5.684341886080802e-14
2026-03-16 18:30:06.544000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,17.957,0.04800000000000182,1.1368683772161603e-13,0.0
2026-03-16 18:30:06.590000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,18.003,0.045999999999999375,-1.1368683772161603e-13,0.0
2026-03-16 18:30:06.638000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,18.051,0.047999999999998266,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:30:06.685000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,18.098,0.0470000000000006,-1.1368683772161603e-13,0.0
2026-03-16 18:30:06.733000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,18.146,0.04800000000000182,0.0,-5.684341886080802e-14
2026-03-16 18:30:06.781000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,18.194,0.047999999999998266,-1.1368683772161603e-13,-5.684341886080802e-14
