timestamp,device_id,test_id,waveform_type,bias,amplitude,frequency,test_purpose,quality_label,notes,cycle_id,feedback_position_%,setpoint_position_%,motor_torque_Nmm,power_W,internal_temperature_deg_C,rotation_direction,test_number,source_file,elapsed_seconds,dt_seconds,velocity,temperature_rate
2026-03-16 18:30:06.828000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,18.241,0.0470000000000006,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:30:06.878000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,18.291,0.05000000000000071,1.1368683772161603e-13,0.0
2026-03-16 18:30:06.930000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,18.343,0.0519999999999996,0.0,0.0
2026-03-16 18:30:06.978000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,18.391,0.047999999999998266,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:30:07.024000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,18.437,0.04600000000000293,0.0,-5.684341886080802e-14
2026-03-16 18:30:07.072000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,18.485,0.047999999999998266,0.0,5.684341886080802e-14
2026-03-16 18:30:07.120000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,18.533,0.04800000000000182,0.0,5.684341886080802e-14
2026-03-16 18:30:07.167000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,18.58,0.046999999999997044,0.0,-5.684341886080802e-14
2026-03-16 18:30:07.215000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,18.628,0.04800000000000182,0.0,-5.684341886080802e-14
2026-03-16 18:30:07.263000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,18.676,0.047999999999998266,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:30:07.309000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,18.722,0.04600000000000293,0.0,0.0
2026-03-16 18:30:07.356000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,18.769,0.046999999999997044,0.0,0.0
2026-03-16 18:30:07.402000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,18.815,0.04600000000000293,0.0,-5.684341886080802e-14
2026-03-16 18:30:07.450000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,18.863,0.047999999999998266,0.0,5.684341886080802e-14
2026-03-16 18:30:07.498000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,18.911,0.04800000000000182,0.0,5.684341886080802e-14
2026-03-16 18:30:07.545000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,18.958,0.046999999999997044,0.0,-5.684341886080802e-14
2026-03-16 18:30:07.593000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,19.006,0.04800000000000182,1.1368683772161603e-13,0.0
2026-03-16 18:30:07.640000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,19.053,0.0470000000000006,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:30:07.688000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,19.101,0.047999999999998266,0.0,5.684341886080802e-14
2026-03-16 18:30:07.736000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,19.149,0.04800000000000182,1.1368683772161603e-13,0.0
2026-03-16 18:30:07.783000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,19.196,0.0470000000000006,0.0,-5.684341886080802e-14
2026-03-16 18:30:07.832000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,19.245,0.04899999999999949,0.0,0.0
2026-03-16 18:30:07.887000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,19.3,0.054999999999999716,1.1368683772161603e-13,0.0
2026-03-16 18:30:07.935000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,19.348,0.047999999999998266,0.0,2.842170943040401e-14
2026-03-16 18:30:07.988000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,19.401,0.053000000000000824,0.0,0.0
2026-03-16 18:30:08.037000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,19.45,0.04899999999999949,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:30:08.085000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,19.498,0.04800000000000182,1.1368683772161603e-13,0.0
2026-03-16 18:30:08.132000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,19.545,0.0470000000000006,0.0,-5.684341886080802e-14
2026-03-16 18:30:08.181000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,19.594,0.04899999999999949,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:30:08.228000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,19.641,0.046999999999997044,0.0,-5.684341886080802e-14
2026-03-16 18:30:08.276000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,19.689,0.04800000000000182,1.1368683772161603e-13,0.0
2026-03-16 18:30:08.323000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,19.736,0.0470000000000006,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:30:08.369000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,19.782,0.045999999999999375,-1.1368683772161603e-13,0.0
2026-03-16 18:30:08.417000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,19.83,0.047999999999998266,0.0,5.684341886080802e-14
2026-03-16 18:30:08.465000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,19.878,0.04800000000000182,1.1368683772161603e-13,0.0
2026-03-16 18:30:08.512000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,19.925,0.0470000000000006,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:30:08.560000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,19.973,0.047999999999998266,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:30:08.607000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,20.02,0.0470000000000006,-1.1368683772161603e-13,0.0
2026-03-16 18:30:08.655000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,20.068,0.04800000000000182,0.0,5.684341886080802e-14
2026-03-16 18:30:08.702000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,20.115,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:30:08.749000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,20.162,0.0470000000000006,-1.1368683772161603e-13,-2.842170943040401e-14
2026-03-16 18:30:08.805000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,20.218,0.05600000000000094,1.1368683772161603e-13,0.0
2026-03-16 18:30:08.852000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,20.265,0.0470000000000006,0.0,0.0
2026-03-16 18:30:08.899000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,20.312,0.0470000000000006,0.0,-1.063829787233999
2026-03-16 18:30:08.946000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,20.359,0.0470000000000006,1.1368683772161603e-13,-1.0523907572637086
2026-03-16 18:30:08.992000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,20.405,0.045999999999999375,0.0,5.684341886080802e-14
2026-03-16 18:30:09.041000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,20.454,0.04899999999999949,0.0,0.0
2026-03-16 18:30:09.088000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,20.501,0.0470000000000006,1.1368683772161603e-13,0.0
2026-03-16 18:30:09.135000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,20.548,0.046999999999997044,-1.1368683772161603e-13,0.0
2026-03-16 18:30:09.182000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,20.595,0.0470000000000006,0.0,0.0
2026-03-16 18:30:09.229000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,20.642,0.0470000000000006,0.0,0.0
2026-03-16 18:30:09.276000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,20.689,0.0470000000000006,0.0,0.0
2026-03-16 18:30:09.323000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,20.736,0.0470000000000006,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:30:09.369000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,20.782,0.045999999999999375,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:30:09.416000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,20.829,0.0470000000000006,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:30:09.462000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,20.875,0.045999999999999375,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:30:09.509000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,20.922,0.0470000000000006,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:30:09.555000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,20.968,0.045999999999999375,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:30:09.602000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,21.015,0.0470000000000006,0.0,0.0
2026-03-16 18:30:09.649000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,21.062,0.0470000000000006,0.0,0.0
2026-03-16 18:30:09.698000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,21.111,0.04899999999999949,0.0,0.0
2026-03-16 18:30:09.745000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,21.158,0.0470000000000006,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:30:09.791000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,21.204,0.045999999999999375,-1.1368683772161603e-13,-2.842170943040401e-14
2026-03-16 18:30:09.844000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,21.257,0.053000000000000824,0.0,-2.842170943040401e-14
2026-03-16 18:30:09.897000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,21.31,0.05299999999999727,1.1368683772161603e-13,0.0
2026-03-16 18:30:09.948000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,21.361,0.05100000000000193,-8.526512829121202e-14,0.0
2026-03-16 18:30:10.050000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,21.463,0.10200000000000031,-1.1368683772161603e-13,0.0
2026-03-16 18:30:10.104000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,21.517,0.053999999999998494,2.2737367544323206e-13,2.842170943040401e-14
2026-03-16 18:30:10.158000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,21.571,0.054000000000002046,1.1368683772161603e-13,0.0
2026-03-16 18:30:10.211000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,21.624,0.05299999999999727,0.0,0.0
2026-03-16 18:30:10.263000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,21.676,0.0519999999999996,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:30:10.313000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,21.726,0.05000000000000071,0.0,-2.842170943040401e-14
2026-03-16 18:30:10.366000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,21.779,0.053000000000000824,0.0,0.0
2026-03-16 18:30:10.419000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,21.832,0.053000000000000824,0.0,0.0
2026-03-16 18:30:10.471000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,21.884,0.0519999999999996,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:30:10.521000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,21.934,0.05000000000000071,1.1368683772161603e-13,2.842170943040401e-14
2026-03-16 18:30:10.573000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,21.986,0.0519999999999996,0.0,0.0
2026-03-16 18:30:10.625000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,22.038,0.0519999999999996,2.2737367544323206e-13,2.842170943040401e-14
2026-03-16 18:30:10.680000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,22.093,0.054999999999999716,0.0,-5.684341886080802e-14
2026-03-16 18:30:10.733000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,22.146,0.053000000000000824,0.0,5.684341886080802e-14
2026-03-16 18:30:10.784000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,22.197,0.05099999999999838,1.1368683772161603e-13,2.842170943040401e-14
2026-03-16 18:30:10.836000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,22.249,0.0519999999999996,0.0,0.0
2026-03-16 18:30:10.889000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,22.302,0.053000000000000824,0.0,0.0
2026-03-16 18:30:10.941000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,22.354,0.0519999999999996,0.0,0.0
2026-03-16 18:30:10.993000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,22.406,0.0519999999999996,0.0,0.0
2026-03-16 18:30:11.046000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,22.459,0.053000000000000824,0.0,0.0
2026-03-16 18:30:11.099000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,22.512,0.053000000000000824,0.0,5.684341886080802e-14
2026-03-16 18:30:11.150000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,22.563,0.05099999999999838,0.0,2.842170943040401e-14
2026-03-16 18:30:11.204000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,22.617,0.054000000000002046,0.0,-5.684341886080802e-14
2026-03-16 18:30:11.250000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,22.663,0.045999999999999375,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:30:11.297000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,22.71,0.0470000000000006,0.0,0.0
2026-03-16 18:30:11.344000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,22.757,0.0470000000000006,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:30:11.390000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,22.803,0.045999999999999375,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:30:11.437000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,22.85,0.0470000000000006,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:30:11.483000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,22.896,0.045999999999999375,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:30:11.530000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,22.943,0.0470000000000006,1.1368683772161603e-13,0.0
2026-03-16 18:30:11.577000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,22.99,0.046999999999997044,0.0,-2.842170943040401e-14
2026-03-16 18:30:11.631000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,23.044,0.054000000000002046,0.0,0.0
2026-03-16 18:30:11.679000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,23.092,0.047999999999998266,1.1368683772161603e-13,0.0
2026-03-16 18:30:11.729000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,23.142,0.05000000000000071,0.0,0.0
2026-03-16 18:30:11.777000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,23.19,0.04800000000000182,0.0,5.684341886080802e-14
2026-03-16 18:30:11.824000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,23.237,0.046999999999997044,0.0,0.0
2026-03-16 18:30:11.870000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,23.283,0.04600000000000293,0.0,0.0
2026-03-16 18:30:11.917000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,23.33,0.046999999999997044,0.0,0.0
2026-03-16 18:30:11.963000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,23.376,0.04600000000000293,0.0,0.0
2026-03-16 18:30:12.010000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,23.423,0.046999999999997044,-1.1368683772161603e-13,0.0
2026-03-16 18:30:12.057000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,23.47,0.0470000000000006,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:30:12.103000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,23.516,0.045999999999999375,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:30:12.150000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,23.563,0.0470000000000006,0.0,0.0
2026-03-16 18:30:12.196000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,23.609,0.04600000000000293,1.1368683772161603e-13,0.0
2026-03-16 18:30:12.246000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,23.659,0.04999999999999716,-1.1368683772161603e-13,0.0
2026-03-16 18:30:12.295000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,23.708,0.04899999999999949,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:30:12.341000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,23.754,0.04600000000000293,0.0,0.0
2026-03-16 18:30:12.388000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,23.801,0.046999999999997044,0.0,0.0
2026-03-16 18:30:12.434000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,23.847,0.04600000000000293,0.0,0.0
2026-03-16 18:30:12.481000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,23.894,0.046999999999997044,1.1368683772161603e-13,2.842170943040401e-14
2026-03-16 18:30:12.532000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,23.945,0.05100000000000193,0.0,-5.684341886080802e-14
2026-03-16 18:30:12.579000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,23.992,0.0470000000000006,0.0,0.0
2026-03-16 18:30:12.626000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,24.039,0.0470000000000006,1.1368683772161603e-13,0.0
2026-03-16 18:30:12.673000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,24.086,0.046999999999997044,-1.1368683772161603e-13,0.0
2026-03-16 18:30:12.720000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,24.133,0.0470000000000006,0.0,0.0
2026-03-16 18:30:12.767000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,24.18,0.0470000000000006,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:30:12.813000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,24.226,0.045999999999999375,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:30:12.860000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,24.273,0.0470000000000006,0.0,0.0
2026-03-16 18:30:12.907000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,24.32,0.0470000000000006,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:30:12.953000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,24.366,0.045999999999999375,1.7053025658242404e-13,5.684341886080802e-14
2026-03-16 18:30:13.046000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,24.459,0.09299999999999997,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:30:13.093000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,24.506,0.0470000000000006,0.0,0.0
2026-03-16 18:30:13.140000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,24.553,0.0470000000000006,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:30:13.186000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,24.599,0.045999999999999375,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:30:13.233000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,24.646,0.0470000000000006,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:30:13.279000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,24.692,0.045999999999999375,-1.1368683772161603e-13,0.0
2026-03-16 18:30:13.327000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,24.74,0.047999999999998266,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:30:13.376000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,24.789,0.04900000000000304,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:30:13.426000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,24.839,0.04999999999999716,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:30:13.473000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,24.886,0.0470000000000006,1.1368683772161603e-13,-1.0986442262739047
2026-03-16 18:30:13.519000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.700000000000003,0,2002,P2_MID_SQUARE_001_telemetry.csv,24.932,0.045999999999999375,-1.1368683772161603e-13,-1.0986442262740184
2026-03-16 18:30:13.566000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.700000000000003,0,2002,P2_MID_SQUARE_001_telemetry.csv,24.979,0.0470000000000006,0.0,0.0
2026-03-16 18:30:13.613000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.700000000000003,0,2002,P2_MID_SQUARE_001_telemetry.csv,25.026,0.0470000000000006,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:30:13.659000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.700000000000003,0,2002,P2_MID_SQUARE_001_telemetry.csv,25.072,0.045999999999999375,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:30:13.706000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.700000000000003,0,2002,P2_MID_SQUARE_001_telemetry.csv,25.119,0.0470000000000006,0.0,0.0
2026-03-16 18:30:13.753000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.700000000000003,0,2002,P2_MID_SQUARE_001_telemetry.csv,25.166,0.0470000000000006,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:30:13.799000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.700000000000003,0,2002,P2_MID_SQUARE_001_telemetry.csv,25.212,0.045999999999999375,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:30:13.846000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.700000000000003,0,2002,P2_MID_SQUARE_001_telemetry.csv,25.259,0.0470000000000006,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:30:13.892000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.700000000000003,0,2002,P2_MID_SQUARE_001_telemetry.csv,25.305,0.045999999999999375,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:30:13.939000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.700000000000003,0,2002,P2_MID_SQUARE_001_telemetry.csv,25.352,0.0470000000000006,0.0,0.0
2026-03-16 18:30:13.986000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.700000000000003,0,2002,P2_MID_SQUARE_001_telemetry.csv,25.399,0.0470000000000006,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:30:14.032000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.700000000000003,0,2002,P2_MID_SQUARE_001_telemetry.csv,25.445,0.045999999999999375,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:30:14.079000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.700000000000003,0,2002,P2_MID_SQUARE_001_telemetry.csv,25.492,0.0470000000000006,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:30:14.125000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.700000000000003,0,2002,P2_MID_SQUARE_001_telemetry.csv,25.538,0.045999999999999375,-1.1368683772161603e-13,0.0
2026-03-16 18:30:14.173000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.700000000000003,0,2002,P2_MID_SQUARE_001_telemetry.csv,25.586,0.047999999999998266,0.0,0.0
2026-03-16 18:30:14.221000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.700000000000003,0,2002,P2_MID_SQUARE_001_telemetry.csv,25.634,0.04800000000000182,1.1368683772161603e-13,0.0
2026-03-16 18:30:14.268000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.700000000000003,0,2002,P2_MID_SQUARE_001_telemetry.csv,25.681,0.0470000000000006,1.1368683772161603e-13,1.1368683772161603e-13
2026-03-16 18:30:14.316000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.700000000000003,0,2002,P2_MID_SQUARE_001_telemetry.csv,25.729,0.047999999999998266,-1.1368683772161603e-13,-1.1368683772161603e-13
2026-03-16 18:30:14.363000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.700000000000003,0,2002,P2_MID_SQUARE_001_telemetry.csv,25.776,0.0470000000000006,0.0,5.684341886080802e-14
2026-03-16 18:30:14.414000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.700000000000003,0,2002,P2_MID_SQUARE_001_telemetry.csv,25.827,0.05100000000000193,1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:30:14.465000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.700000000000003,0,2002,P2_MID_SQUARE_001_telemetry.csv,25.878,0.05099999999999838,0.0,0.0
2026-03-16 18:30:14.512000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.700000000000003,0,2002,P2_MID_SQUARE_001_telemetry.csv,25.925,0.0470000000000006,0.0,0.0
2026-03-16 18:30:14.559000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.700000000000003,0,2002,P2_MID_SQUARE_001_telemetry.csv,25.972,0.0470000000000006,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:30:14.605000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.700000000000003,0,2002,P2_MID_SQUARE_001_telemetry.csv,26.018,0.045999999999999375,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:30:14.652000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.700000000000003,0,2002,P2_MID_SQUARE_001_telemetry.csv,26.065,0.0470000000000006,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:30:14.699000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.700000000000003,0,2002,P2_MID_SQUARE_001_telemetry.csv,26.112,0.046999999999997044,0.0,0.0
2026-03-16 18:30:14.745000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.700000000000003,0,2002,P2_MID_SQUARE_001_telemetry.csv,26.158,0.04600000000000293,0.0,0.0
2026-03-16 18:30:14.792000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.700000000000003,0,2002,P2_MID_SQUARE_001_telemetry.csv,26.205,0.046999999999997044,0.0,0.0
2026-03-16 18:30:14.838000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.700000000000003,0,2002,P2_MID_SQUARE_001_telemetry.csv,26.251,0.04600000000000293,0.0,0.0
2026-03-16 18:30:14.885000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.700000000000003,0,2002,P2_MID_SQUARE_001_telemetry.csv,26.298,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:30:14.932000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.700000000000003,0,2002,P2_MID_SQUARE_001_telemetry.csv,26.345,0.0470000000000006,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:30:14.978000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.700000000000003,0,2002,P2_MID_SQUARE_001_telemetry.csv,26.391,0.045999999999999375,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:30:15.025000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.700000000000003,0,2002,P2_MID_SQUARE_001_telemetry.csv,26.438,0.0470000000000006,0.0,0.0
2026-03-16 18:30:15.072000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.700000000000003,0,2002,P2_MID_SQUARE_001_telemetry.csv,26.485,0.0470000000000006,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:30:15.118000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.700000000000003,0,2002,P2_MID_SQUARE_001_telemetry.csv,26.531,0.045999999999999375,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:30:15.165000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.700000000000003,0,2002,P2_MID_SQUARE_001_telemetry.csv,26.578,0.0470000000000006,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:30:15.211000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.700000000000003,0,2002,P2_MID_SQUARE_001_telemetry.csv,26.624,0.045999999999999375,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:30:15.258000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.700000000000003,0,2002,P2_MID_SQUARE_001_telemetry.csv,26.671,0.0470000000000006,0.0,0.0
2026-03-16 18:30:15.305000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.700000000000003,0,2002,P2_MID_SQUARE_001_telemetry.csv,26.718,0.0470000000000006,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:30:15.351000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.700000000000003,0,2002,P2_MID_SQUARE_001_telemetry.csv,26.764,0.045999999999999375,1.1368683772161603e-13,5.684341886080802e-14
