timestamp,device_id,test_id,waveform_type,bias,amplitude,frequency,test_purpose,quality_label,notes,cycle_id,feedback_position_%,setpoint_position_%,motor_torque_Nmm,power_W,internal_temperature_deg_C,rotation_direction,test_number,source_file,elapsed_seconds,dt_seconds,velocity,temperature_rate
2026-03-16 18:30:15.402000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.700000000000003,0,2002,P2_MID_SQUARE_001_telemetry.csv,26.815,0.05100000000000193,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:30:15.450000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.700000000000003,0,2002,P2_MID_SQUARE_001_telemetry.csv,26.863,0.047999999999998266,0.0,0.0
2026-03-16 18:30:15.498000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.700000000000003,0,2002,P2_MID_SQUARE_001_telemetry.csv,26.911,0.04800000000000182,0.0,0.0
2026-03-16 18:30:15.546000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.700000000000003,0,2002,P2_MID_SQUARE_001_telemetry.csv,26.959,0.047999999999998266,1.1368683772161603e-13,0.0
2026-03-16 18:30:15.592000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.700000000000003,0,2002,P2_MID_SQUARE_001_telemetry.csv,27.005,0.045999999999999375,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:30:15.639000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.700000000000003,0,2002,P2_MID_SQUARE_001_telemetry.csv,27.052,0.0470000000000006,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:30:15.685000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.700000000000003,0,2002,P2_MID_SQUARE_001_telemetry.csv,27.098,0.045999999999999375,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:30:15.736000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.700000000000003,0,2002,P2_MID_SQUARE_001_telemetry.csv,27.149,0.05100000000000193,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:30:15.785000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.700000000000003,0,2002,P2_MID_SQUARE_001_telemetry.csv,27.198,0.04899999999999949,0.0,5.684341886080802e-14
2026-03-16 18:30:15.832000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.700000000000003,0,2002,P2_MID_SQUARE_001_telemetry.csv,27.245,0.0470000000000006,1.1368683772161603e-13,1.1368683772161603e-13
2026-03-16 18:30:15.880000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.700000000000003,0,2002,P2_MID_SQUARE_001_telemetry.csv,27.293,0.047999999999998266,-1.1368683772161603e-13,-1.1368683772161603e-13
2026-03-16 18:30:15.927000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.700000000000003,0,2002,P2_MID_SQUARE_001_telemetry.csv,27.34,0.0470000000000006,-1.1368683772161603e-13,0.0
2026-03-16 18:30:15.975000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.700000000000003,0,2002,P2_MID_SQUARE_001_telemetry.csv,27.388,0.04800000000000182,0.0,5.684341886080802e-14
2026-03-16 18:30:16.022000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.700000000000003,0,2002,P2_MID_SQUARE_001_telemetry.csv,27.435,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:30:16.069000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.700000000000003,0,2002,P2_MID_SQUARE_001_telemetry.csv,27.482,0.0470000000000006,0.0,0.0
2026-03-16 18:30:16.116000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.700000000000003,0,2002,P2_MID_SQUARE_001_telemetry.csv,27.529,0.0470000000000006,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:30:16.162000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.700000000000003,0,2002,P2_MID_SQUARE_001_telemetry.csv,27.575,0.045999999999999375,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:30:16.209000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.700000000000003,0,2002,P2_MID_SQUARE_001_telemetry.csv,27.622,0.0470000000000006,-1.1368683772161603e-13,-8.526512829121202e-14
2026-03-16 18:30:16.269000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.700000000000003,0,2002,P2_MID_SQUARE_001_telemetry.csv,27.682,0.05999999999999872,0.0,0.0
2026-03-16 18:30:16.322000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.700000000000003,0,2002,P2_MID_SQUARE_001_telemetry.csv,27.735,0.053000000000000824,0.0,0.0
2026-03-16 18:30:16.373000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.700000000000003,0,2002,P2_MID_SQUARE_001_telemetry.csv,27.786,0.05100000000000193,1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:30:16.424000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.700000000000003,0,2002,P2_MID_SQUARE_001_telemetry.csv,27.837,0.05099999999999838,1.1368683772161603e-13,0.0
2026-03-16 18:30:16.476000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.700000000000003,0,2002,P2_MID_SQUARE_001_telemetry.csv,27.889,0.0519999999999996,-1.1368683772161603e-13,0.0
2026-03-16 18:30:16.526000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.700000000000003,0,2002,P2_MID_SQUARE_001_telemetry.csv,27.939,0.05000000000000071,0.0,-2.842170943040401e-14
2026-03-16 18:30:16.579000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.700000000000003,0,2002,P2_MID_SQUARE_001_telemetry.csv,27.992,0.053000000000000824,0.0,0.0
2026-03-16 18:30:16.631000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.700000000000003,0,2002,P2_MID_SQUARE_001_telemetry.csv,28.044,0.0519999999999996,0.0,0.0
2026-03-16 18:30:16.683000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.700000000000003,0,2002,P2_MID_SQUARE_001_telemetry.csv,28.096,0.0519999999999996,0.0,0.0
2026-03-16 18:30:16.735000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.700000000000003,0,2002,P2_MID_SQUARE_001_telemetry.csv,28.148,0.0519999999999996,0.0,0.0
2026-03-16 18:30:16.788000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.700000000000003,0,2002,P2_MID_SQUARE_001_telemetry.csv,28.201,0.053000000000000824,0.0,-2.842170943040401e-14
2026-03-16 18:30:16.843000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.700000000000003,0,2002,P2_MID_SQUARE_001_telemetry.csv,28.256,0.054999999999999716,-1.1368683772161603e-13,0.0
2026-03-16 18:30:16.893000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.700000000000003,0,2002,P2_MID_SQUARE_001_telemetry.csv,28.306,0.05000000000000071,0.0,0.0
2026-03-16 18:30:16.944000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.700000000000003,0,2002,P2_MID_SQUARE_001_telemetry.csv,28.357,0.05099999999999838,1.1368683772161603e-13,0.0
2026-03-16 18:30:16.996000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.700000000000003,0,2002,P2_MID_SQUARE_001_telemetry.csv,28.409,0.0519999999999996,0.0,0.0
2026-03-16 18:30:17.048000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.700000000000003,0,2002,P2_MID_SQUARE_001_telemetry.csv,28.461,0.0519999999999996,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:30:17.100000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.700000000000003,0,2002,P2_MID_SQUARE_001_telemetry.csv,28.513,0.052000000000003155,0.0,0.0
2026-03-16 18:30:17.151000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.700000000000003,0,2002,P2_MID_SQUARE_001_telemetry.csv,28.564,0.05099999999999838,1.1368683772161603e-13,0.0
2026-03-16 18:30:17.203000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.700000000000003,0,2002,P2_MID_SQUARE_001_telemetry.csv,28.616,0.0519999999999996,1.1368683772161603e-13,2.842170943040401e-14
2026-03-16 18:30:17.262000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.700000000000003,0,2002,P2_MID_SQUARE_001_telemetry.csv,28.675,0.05900000000000105,-2.2737367544323206e-13,-5.684341886080802e-14
2026-03-16 18:30:17.315000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.700000000000003,0,2002,P2_MID_SQUARE_001_telemetry.csv,28.728,0.053000000000000824,0.0,0.0
2026-03-16 18:30:17.366000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.700000000000003,0,2002,P2_MID_SQUARE_001_telemetry.csv,28.779,0.05099999999999838,0.0,0.0
2026-03-16 18:30:17.417000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.700000000000003,0,2002,P2_MID_SQUARE_001_telemetry.csv,28.83,0.05099999999999838,-1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:30:17.468000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.700000000000003,0,2002,P2_MID_SQUARE_001_telemetry.csv,28.881,0.05100000000000193,0.0,0.0
2026-03-16 18:30:17.518000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.700000000000003,0,2002,P2_MID_SQUARE_001_telemetry.csv,28.931,0.05000000000000071,1.1368683772161603e-13,0.0
2026-03-16 18:30:17.570000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.700000000000003,0,2002,P2_MID_SQUARE_001_telemetry.csv,28.983,0.0519999999999996,0.0,0.0
2026-03-16 18:30:17.623000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.700000000000003,0,2002,P2_MID_SQUARE_001_telemetry.csv,29.036,0.053000000000000824,0.0,0.0
2026-03-16 18:30:17.675000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.700000000000003,0,2002,P2_MID_SQUARE_001_telemetry.csv,29.088,0.0519999999999996,-1.1368683772161603e-13,0.0
2026-03-16 18:30:17.726000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.700000000000003,0,2002,P2_MID_SQUARE_001_telemetry.csv,29.139,0.05099999999999838,1.1368683772161603e-13,0.0
2026-03-16 18:30:17.778000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.700000000000003,0,2002,P2_MID_SQUARE_001_telemetry.csv,29.191,0.0519999999999996,0.0,0.0
2026-03-16 18:30:17.830000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.700000000000003,0,2002,P2_MID_SQUARE_001_telemetry.csv,29.243,0.0519999999999996,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:30:17.882000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.700000000000003,0,2002,P2_MID_SQUARE_001_telemetry.csv,29.295,0.052000000000003155,0.0,5.684341886080802e-14
2026-03-16 18:30:17.937000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.700000000000003,0,2002,P2_MID_SQUARE_001_telemetry.csv,29.35,0.054999999999999716,0.0,0.0
2026-03-16 18:30:17.984000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.700000000000003,0,2002,P2_MID_SQUARE_001_telemetry.csv,29.397,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:30:18.031000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.700000000000003,0,2002,P2_MID_SQUARE_001_telemetry.csv,29.444,0.0470000000000006,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:30:18.077000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.700000000000003,0,2002,P2_MID_SQUARE_001_telemetry.csv,29.49,0.045999999999999375,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:30:18.124000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.700000000000003,0,2002,P2_MID_SQUARE_001_telemetry.csv,29.537,0.0470000000000006,0.0,0.0
2026-03-16 18:30:18.171000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.700000000000003,0,2002,P2_MID_SQUARE_001_telemetry.csv,29.584,0.0470000000000006,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:30:18.217000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.700000000000003,0,2002,P2_MID_SQUARE_001_telemetry.csv,29.63,0.045999999999999375,0.0,0.0
2026-03-16 18:30:18.272000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.700000000000003,0,2002,P2_MID_SQUARE_001_telemetry.csv,29.685,0.054999999999999716,1.1368683772161603e-13,0.0
2026-03-16 18:30:18.318000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.700000000000003,0,2002,P2_MID_SQUARE_001_telemetry.csv,29.731,0.04600000000000293,0.0,0.0
2026-03-16 18:30:18.365000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,1,69.94,70.0,0.0,0.0,26.700000000000003,0,2002,P2_MID_SQUARE_001_telemetry.csv,29.778,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:30:43.231000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,30.05,70.0,0.0,0.0,26.700000000000003,0,2002,P2_MID_SQUARE_001_telemetry.csv,54.644,0.045999999999999375,5.684341886080802e-14,5.684341886080802e-14
2026-03-16 18:30:43.282000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,30.05,70.0,0.0,0.00390625,26.700000000000003,1,2002,P2_MID_SQUARE_001_telemetry.csv,54.695,0.05100000000000193,0.0,0.0
2026-03-16 18:30:43.329000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,30.05,70.0,-0.74005126953125,0.2734375,26.700000000000003,1,2002,P2_MID_SQUARE_001_telemetry.csv,54.742,0.046999999999997044,0.10986442262736773,0.0
2026-03-16 18:30:43.375000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,30.06,70.0,-0.74005126953125,0.2734375,26.700000000000003,1,2002,P2_MID_SQUARE_001_telemetry.csv,54.788,0.045999999999999375,0.10986442262736773,0.0
2026-03-16 18:30:43.422000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,30.06,70.0,-0.720977783203125,0.2734375,26.700000000000003,1,2002,P2_MID_SQUARE_001_telemetry.csv,54.835,0.04700000000000415,2.966339410939895,0.0
2026-03-16 18:30:43.468000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,30.33,70.0,-0.720977783203125,0.33203125,26.700000000000003,1,2002,P2_MID_SQUARE_001_telemetry.csv,54.881,0.045999999999999375,2.966339410939611,0.0
2026-03-16 18:30:43.515000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,30.33,70.0,-0.74005126953125,0.33203125,26.700000000000003,1,2002,P2_MID_SQUARE_001_telemetry.csv,54.928,0.046999999999997044,-5.684341886080802e-14,-5.684341886080802e-14
2026-03-16 18:30:43.563000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,30.33,70.0,-0.74005126953125,0.25,26.700000000000003,1,2002,P2_MID_SQUARE_001_telemetry.csv,54.976,0.04800000000000182,4.662349676225972,5.684341886080802e-14
2026-03-16 18:30:43.609000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,30.75,70.0,-0.54168701171875,0.103515625,26.700000000000003,1,2002,P2_MID_SQUARE_001_telemetry.csv,55.022,0.045999999999999375,4.614305750350923,0.0
2026-03-16 18:30:43.656000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,30.75,70.0,-0.54168701171875,0.103515625,26.700000000000003,1,2002,P2_MID_SQUARE_001_telemetry.csv,55.069,0.04700000000000415,5.493221131370149,0.0
2026-03-16 18:30:43.702000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,31.25,70.0,-0.568389892578125,0.103515625,26.700000000000003,1,2002,P2_MID_SQUARE_001_telemetry.csv,55.115,0.045999999999999375,5.493221131369694,0.0
2026-03-16 18:30:43.749000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,31.25,70.0,-0.579833984375,0.181640625,26.700000000000003,1,2002,P2_MID_SQUARE_001_telemetry.csv,55.162,0.046999999999997044,4.999999999999147,0.0
2026-03-16 18:30:43.796000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,31.72,70.0,-0.60272216796875,0.181640625,26.700000000000003,1,2002,P2_MID_SQUARE_001_telemetry.csv,55.209,0.04700000000000415,4.946236559139038,0.0
2026-03-16 18:30:43.842000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,31.72,70.0,-0.6103515625,0.162109375,26.700000000000003,1,2002,P2_MID_SQUARE_001_telemetry.csv,55.255,0.045999999999999375,5.05147563486662,0.0
2026-03-16 18:30:43.889000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,32.2,70.0,-0.621795654296875,0.162109375,26.700000000000003,1,2002,P2_MID_SQUARE_001_telemetry.csv,55.302,0.046999999999997044,5.364281108962473,0.0
2026-03-16 18:30:43.941000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,32.2,70.0,-0.659942626953125,0.12890625,26.700000000000003,1,2002,P2_MID_SQUARE_001_telemetry.csv,55.354,0.0519999999999996,4.485175202156654,0.9344115004492721
2026-03-16 18:30:43.994000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,32.68,70.0,-0.667572021484375,0.17578125,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,55.407,0.05299999999999727,4.304128526060538,0.8966934429292905
2026-03-16 18:30:44.042000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,32.68,70.0,-0.667572021484375,0.12890625,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,55.455,0.04800000000000182,5.217391304348041,0.0
2026-03-16 18:30:44.088000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,33.15,70.0,-0.667572021484375,0.12109375,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,55.501,0.045999999999999375,5.163627863487989,5.684341886080802e-14
2026-03-16 18:30:44.135000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,33.15,70.0,-0.667572021484375,0.12109375,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,55.548,0.04700000000000415,5.273492286115356,-5.684341886080802e-14
2026-03-16 18:30:44.181000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,33.63,70.0,-0.667572021484375,0.244140625,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,55.594,0.045999999999999375,5.273492286115015,0.0
2026-03-16 18:30:44.228000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,33.63,70.0,-0.66375732421875,0.244140625,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,55.641,0.046999999999997044,5.106382978722536,5.684341886080802e-14
2026-03-16 18:30:44.275000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,34.11,70.0,-0.66375732421875,0.2109375,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,55.688,0.04700000000000415,5.051475634865426,-5.684341886080802e-14
2026-03-16 18:30:44.321000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,34.11,70.0,-0.66375732421875,0.109375,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,55.734,0.045999999999999375,5.05147563486662,0.0
2026-03-16 18:30:44.368000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,34.59,70.0,-0.66375732421875,0.109375,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,55.781,0.046999999999997044,5.1063829787241275,5.684341886080802e-14
2026-03-16 18:30:44.415000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,34.59,70.0,-0.659942626953125,0.19140625,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,55.828,0.04700000000000415,5.273492286115356,-5.684341886080802e-14
2026-03-16 18:30:44.461000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,35.07,70.0,-0.659942626953125,0.275390625,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,55.874,0.045999999999999375,5.273492286114902,0.0
2026-03-16 18:30:44.508000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,35.07,70.0,-0.659942626953125,0.275390625,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,55.921,0.046999999999997044,0.0,0.0
2026-03-16 18:30:44.554000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,35.07,70.0,-0.659942626953125,0.169921875,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,55.967,0.045999999999999375,5.156714710591871,5.684341886080802e-14
2026-03-16 18:30:44.601000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,35.56,70.0,-0.659942626953125,0.12109375,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,56.014,0.04700000000000415,5.212765957445981,-5.684341886080802e-14
2026-03-16 18:30:44.648000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,35.56,70.0,-0.659942626953125,0.12109375,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,56.061,0.046999999999997044,5.273492286114902,0.0
2026-03-16 18:30:44.694000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,36.04,70.0,-0.659942626953125,0.26171875,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,56.107,0.045999999999999375,5.273492286115356,5.684341886080802e-14
2026-03-16 18:30:44.741000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,36.04,70.0,-0.659942626953125,0.26171875,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,56.154,0.04700000000000415,5.273492286115356,-5.684341886080802e-14
2026-03-16 18:30:44.787000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,36.52,70.0,-0.6561279296875,0.310546875,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,56.2,0.045999999999999375,5.819397993311213,2.842170943040401e-14
2026-03-16 18:30:44.845000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,36.52,70.0,-0.6561279296875,0.181640625,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,56.258,0.05799999999999983,4.732279449260943,0.0
2026-03-16 18:30:44.898000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,37.0,70.0,-0.6561279296875,0.1875,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,56.311,0.05299999999999727,4.485175202156654,0.0
2026-03-16 18:30:44.950000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,37.0,70.0,-0.652313232421875,0.09765625,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,56.363,0.0519999999999996,4.5192307692308304,0.0
2026-03-16 18:30:45.002000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,37.47,70.0,-0.6561279296875,0.1875,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,56.415,0.0519999999999996,9.226925273469988,0.0
2026-03-16 18:30:45.053000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,37.95,70.0,-0.6561279296875,0.099609375,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,56.466,0.05100000000000193,4.796380090497337,-2.842170943040401e-14
2026-03-16 18:30:45.106000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,37.95,70.0,-0.6561279296875,0.134765625,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,56.519,0.05299999999999727,4.28282828282812,0.0
2026-03-16 18:30:45.161000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,38.43,70.0,-0.6561279296875,0.134765625,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,56.574,0.054999999999999716,4.241291418861408,-5.684341886080802e-14
2026-03-16 18:30:45.213000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,38.43,70.0,-0.6561279296875,0.134765625,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,56.626,0.0519999999999996,4.751570531124798,0.0
2026-03-16 18:30:45.264000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,38.91,70.0,-0.6561279296875,0.15625,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,56.677,0.05100000000000193,4.751570531124742,0.0
2026-03-16 18:30:45.316000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,38.91,70.0,-0.6561279296875,0.0859375,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,56.729,0.0519999999999996,4.6153846153846985,0.0
2026-03-16 18:30:45.368000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,39.39,70.0,-0.6561279296875,0.263671875,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,56.781,0.0519999999999996,4.57057505601216,0.0
2026-03-16 18:30:45.419000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,39.39,70.0,-0.66375732421875,0.19140625,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,56.832,0.05100000000000193,4.570575056012046,0.0
2026-03-16 18:30:45.471000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,39.87,70.0,-0.667572021484375,0.19140625,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,56.884,0.0519999999999996,4.524886877827953,-5.684341886080802e-14
2026-03-16 18:30:45.521000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,39.87,70.0,-0.667572021484375,0.19140625,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,56.934,0.04999999999999716,4.488001465469154,-2.842170943040401e-14
2026-03-16 18:30:45.574000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,40.36,70.0,-0.67138671875,0.1171875,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,56.987,0.05300000000000438,4.5786163522006404,-5.684341886080802e-14
2026-03-16 18:30:45.626000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,40.36,70.0,-0.675201416015625,0.19921875,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,57.039,0.0519999999999996,4.485175202156711,0.0
2026-03-16 18:30:45.679000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,40.84,70.0,-0.675201416015625,0.12109375,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,57.092,0.05299999999999727,4.441219158200852,0.0
2026-03-16 18:30:45.730000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,40.84,70.0,-0.67901611328125,0.12109375,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,57.143,0.05100000000000193,4.746534653465858,5.684341886080802e-14
2026-03-16 18:30:45.780000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,41.31,70.0,-0.675201416015625,0.12109375,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,57.193,0.04999999999999716,5.165765765766139,0.0
2026-03-16 18:30:45.841000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,41.31,70.0,-0.675201416015625,0.140625,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,57.254,0.06099999999999994,4.982981620149815,0.0
2026-03-16 18:30:45.893000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,41.79,70.0,-0.675201416015625,0.19140625,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,57.306,0.0519999999999996,4.570575056012103,0.0
2026-03-16 18:30:45.944000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,41.79,70.0,-0.675201416015625,0.140625,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,57.357,0.05100000000000193,4.995918367347201,0.0
2026-03-16 18:30:45.993000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,42.27,70.0,-0.675201416015625,0.19140625,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,57.406,0.04899999999999949,5.043443119822257,0.0
2026-03-16 18:30:46.045000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,42.27,70.0,-0.675201416015625,0.138671875,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,57.458,0.0519999999999996,4.485175202155801,5.684341886080802e-14
2026-03-16 18:30:46.098000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,42.75,70.0,-0.67901611328125,0.3046875,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,57.511,0.05300000000000438,9.237599248698132,5.684341886080802e-14
2026-03-16 18:30:46.149000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,43.23,70.0,-0.67901611328125,0.3046875,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,57.562,0.05099999999999483,4.883462819090653,5.684341886080802e-14
2026-03-16 18:30:46.204000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,43.23,70.0,-0.682830810546875,0.3046875,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,57.617,0.054999999999999716,4.744787922358,-5.684341886080802e-14
2026-03-16 18:30:46.256000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,43.71,70.0,-0.682830810546875,0.28515625,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,57.669,0.0519999999999996,4.57057505601216,0.0
2026-03-16 18:30:46.307000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,43.71,70.0,-0.67901611328125,0.220703125,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,57.72,0.05100000000000193,4.995918367347144,0.0
2026-03-16 18:30:46.356000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,44.19,70.0,-0.67901611328125,0.220703125,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,57.769,0.04899999999999949,4.947433518862283,-5.684341886080802e-14
2026-03-16 18:30:46.406000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,44.19,70.0,-0.67901611328125,0.220703125,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,57.819,0.05000000000000426,4.524886877828408,2.842170943040401e-14
2026-03-16 18:30:46.458000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,44.67,70.0,-0.67901611328125,0.1640625,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,57.871,0.0519999999999996,4.570575056011819,0.0
2026-03-16 18:30:46.509000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,44.67,70.0,-0.682830810546875,0.220703125,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,57.922,0.05099999999999483,4.570575056011705,-2.842170943040401e-14
2026-03-16 18:30:46.561000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,45.15,70.0,-0.682830810546875,0.09375,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,57.974,0.0519999999999996,4.615384615384926,5.684341886080802e-14
2026-03-16 18:30:46.613000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,45.15,70.0,-0.675201416015625,0.205078125,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,58.026,0.05200000000000671,4.711538461538851,-5.684341886080802e-14
2026-03-16 18:30:46.665000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,45.64,70.0,-0.675201416015625,0.205078125,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,58.078,0.0519999999999996,4.71153846153851,0.0
2026-03-16 18:30:46.717000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,45.64,70.0,-0.67901611328125,0.216796875,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,58.13,0.0519999999999996,4.615384615384642,0.0
2026-03-16 18:30:46.769000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,46.12,70.0,-0.682830810546875,0.234375,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,58.182,0.0519999999999996,4.945054945054778,0.0
2026-03-16 18:30:46.829000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,46.12,70.0,-0.682830810546875,0.30859375,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,58.242,0.05999999999999517,4.70863249290295,0.0
2026-03-16 18:30:46.882000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,46.59,70.0,-0.682830810546875,0.30859375,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,58.295,0.05300000000000438,4.348693759070443,5.684341886080802e-14
2026-03-16 18:30:46.933000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,46.59,70.0,-0.682830810546875,0.298828125,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,58.346,0.05099999999999483,4.847524752474328,5.684341886080802e-14
2026-03-16 18:30:46.983000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,47.07,70.0,-0.682830810546875,0.21484375,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,58.396,0.05000000000000426,4.894117647058181,2.842170943040401e-14
2026-03-16 18:30:47.035000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,47.07,70.0,-0.67901611328125,0.21484375,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,58.448,0.0519999999999996,4.751570531124742,0.0
2026-03-16 18:30:47.086000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,47.55,70.0,-0.67901611328125,0.1328125,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,58.499,0.05100000000000193,9.322145587136845,0.0
2026-03-16 18:30:47.138000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,48.03,70.0,-0.67901611328125,0.1875,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,58.551,0.0519999999999996,4.570575056011819,0.0
2026-03-16 18:30:47.189000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,48.03,70.0,-0.675201416015625,0.1875,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,58.602,0.05099999999999483,4.570575056010796,-2.842170943040401e-14
2026-03-16 18:30:47.241000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,48.51,70.0,-0.675201416015625,0.1875,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,58.654,0.05200000000000671,4.659340659339648,5.684341886080802e-14
2026-03-16 18:30:47.294000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,48.51,70.0,-0.675201416015625,0.23828125,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,58.707,0.05299999999999727,4.402907580477347,0.0
2026-03-16 18:30:47.348000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,48.99,70.0,-0.675201416015625,0.103515625,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,58.761,0.054000000000002046,4.402907580477404,0.0
2026-03-16 18:30:47.401000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,48.99,70.0,-0.675201416015625,0.15625,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,58.814,0.05299999999999727,5.090036014405655,0.0
2026-03-16 18:30:47.450000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,49.47,70.0,-0.675201416015625,0.15625,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,58.863,0.04899999999999949,4.947433518862056,0.0
2026-03-16 18:30:47.500000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,49.47,70.0,-0.675201416015625,0.15625,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,58.913,0.04999999999999716,4.65928945835725,0.0
2026-03-16 18:30:47.551000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,49.95,70.0,-0.675201416015625,0.216796875,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,58.964,0.05100000000000193,4.751570531124798,0.0
2026-03-16 18:30:47.603000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,49.95,70.0,-0.675201416015625,0.146484375,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,59.016,0.0519999999999996,4.615384615384585,0.0
2026-03-16 18:30:47.655000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,50.43,70.0,-0.67138671875,0.146484375,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,59.068,0.0519999999999996,4.52488687782818,-5.684341886080802e-14
2026-03-16 18:30:47.705000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,50.43,70.0,-0.67138671875,0.146484375,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,59.118,0.05000000000000426,4.524886877828351,2.842170943040401e-14
2026-03-16 18:30:47.757000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,50.91,70.0,-0.67138671875,0.1640625,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,59.17,0.0519999999999996,4.7863247863247125,2.842170943040401e-14
2026-03-16 18:30:47.813000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,50.91,70.0,-0.67138671875,0.25,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,59.226,0.055999999999997385,4.652934048813506,-5.684341886080802e-14
2026-03-16 18:30:47.866000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,51.39,70.0,-0.667572021484375,0.1640625,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,59.279,0.05300000000000438,4.441219158199601,0.9992458521872436
2026-03-16 18:30:47.917000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,51.39,70.0,-0.667572021484375,0.173828125,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,59.33,0.05099999999999483,4.570575056011705,0.9899105273178179
2026-03-16 18:30:47.969000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,51.87,70.0,-0.66375732421875,0.173828125,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,59.382,0.0519999999999996,4.570575056012046,0.0
2026-03-16 18:30:48.020000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,51.87,70.0,-0.66375732421875,0.173828125,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,59.433,0.05100000000000193,4.570575056012103,0.0
2026-03-16 18:30:48.072000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,52.35,70.0,-0.66375732421875,0.2734375,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,59.485,0.0519999999999996,4.659340659340614,-2.842170943040401e-14
2026-03-16 18:30:48.125000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,52.35,70.0,-0.667572021484375,0.087890625,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,59.538,0.05299999999999727,4.796380090497337,5.684341886080802e-14
2026-03-16 18:30:48.176000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,52.83,70.0,-0.667572021484375,0.2734375,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,59.589,0.05100000000000193,9.22692527346993,0.0
2026-03-16 18:30:48.228000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,53.3,70.0,-0.667572021484375,0.29296875,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,59.641,0.0519999999999996,4.430618401206857,-5.684341886080802e-14
2026-03-16 18:30:48.278000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,53.3,70.0,-0.67138671875,0.29296875,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,59.691,0.05000000000000426,4.524886877828351,5.684341886080802e-14
2026-03-16 18:30:48.330000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,53.78,70.0,-0.667572021484375,0.181640625,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,59.743,0.0519999999999996,4.570575056011876,0.0
2026-03-16 18:30:48.381000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,53.78,70.0,-0.66375732421875,0.181640625,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,59.794,0.05099999999999483,4.5705750560116485,0.0
2026-03-16 18:30:48.433000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,54.26,70.0,-0.66375732421875,0.19921875,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,59.846,0.0519999999999996,4.702467343976821,-2.842170943040401e-14
2026-03-16 18:30:48.487000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,54.26,70.0,-0.66375732421875,0.19921875,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,59.9,0.054000000000002046,4.096728307254466,0.0
2026-03-16 18:30:48.544000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,54.74,70.0,-0.66375732421875,0.109375,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,59.957,0.05700000000000216,4.09672830725458,0.0
2026-03-16 18:30:48.598000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,54.74,70.0,-0.659942626953125,0.109375,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,60.011,0.054000000000002046,4.984615384615836,-5.684341886080802e-14
