timestamp,device_id,test_id,waveform_type,bias,amplitude,frequency,test_purpose,quality_label,notes,cycle_id,feedback_position_%,setpoint_position_%,motor_torque_Nmm,power_W,internal_temperature_deg_C,rotation_direction,test_number,source_file,elapsed_seconds,dt_seconds,velocity,temperature_rate
2026-03-16 18:30:48.648000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,55.22,70.0,-0.66375732421875,0.181640625,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,60.061,0.04999999999999716,4.894117647059261,0.0
2026-03-16 18:30:48.700000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,55.22,70.0,-0.66375732421875,0.181640625,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,60.113,0.0519999999999996,4.996078431372894,0.0
2026-03-16 18:30:48.750000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,55.71,70.0,-0.66375732421875,0.220703125,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,60.163,0.04999999999999716,5.2629629629634,-5.684341886080802e-14
2026-03-16 18:30:48.808000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,55.71,70.0,-0.659942626953125,0.220703125,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,60.221,0.05799999999999983,4.732279449260091,0.0
2026-03-16 18:30:48.861000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,56.19,70.0,-0.659942626953125,0.220703125,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,60.274,0.05300000000000438,4.485175202155688,-5.684341886080802e-14
2026-03-16 18:30:48.913000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,56.19,70.0,-0.66375732421875,0.158203125,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,60.326,0.0519999999999996,4.615384615384755,0.0
2026-03-16 18:30:48.965000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,56.67,70.0,-0.66375732421875,0.158203125,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,60.378,0.0519999999999996,4.615384615384755,0.0
2026-03-16 18:30:49.017000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,56.67,70.0,-0.66375732421875,0.158203125,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,60.43,0.0519999999999996,4.615384615384642,0.0
2026-03-16 18:30:49.069000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,57.15,70.0,-0.66375732421875,0.162109375,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,60.482,0.0519999999999996,9.223154534405126,0.0
2026-03-16 18:30:49.120000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,57.62,70.0,-0.66375732421875,0.216796875,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,60.533,0.05100000000000193,4.60784313725469,0.0
2026-03-16 18:30:49.171000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,57.62,70.0,-0.667572021484375,0.216796875,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,60.584,0.05100000000000193,4.847524752475692,0.0
2026-03-16 18:30:49.221000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,58.1,70.0,-0.667572021484375,0.138671875,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,60.634,0.04999999999999716,4.894117647059261,0.0
2026-03-16 18:30:49.273000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,58.1,70.0,-0.66375732421875,0.138671875,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,60.686,0.0519999999999996,4.615384615384642,0.0
2026-03-16 18:30:49.325000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,58.58,70.0,-0.66375732421875,0.134765625,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,60.738,0.0519999999999996,4.570575056012103,0.0
2026-03-16 18:30:49.376000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,58.58,70.0,-0.66375732421875,0.134765625,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,60.789,0.05100000000000193,4.317460317460245,5.684341886080802e-14
2026-03-16 18:30:49.430000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,59.06,70.0,-0.66375732421875,0.134765625,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,60.843,0.054000000000002046,4.3174603174597905,0.0
2026-03-16 18:30:49.481000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,59.06,70.0,-0.66375732421875,0.134765625,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,60.894,0.05099999999999483,4.570575056011762,0.0
2026-03-16 18:30:49.533000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,59.54,70.0,-0.66375732421875,0.134765625,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,60.946,0.0519999999999996,4.659340659340955,2.842170943040401e-14
2026-03-16 18:30:49.586000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,59.54,70.0,-0.66375732421875,0.19140625,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,60.999,0.05300000000000438,4.402907580478427,-2.842170943040401e-14
2026-03-16 18:30:49.640000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,60.02,70.0,-0.66375732421875,0.19140625,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,61.053,0.05399999999999494,4.317460317461041,-5.684341886080802e-14
2026-03-16 18:30:49.691000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,60.02,70.0,-0.66375732421875,0.28515625,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,61.104,0.05100000000000193,4.847524752474669,0.0
2026-03-16 18:30:49.741000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,60.5,70.0,-0.66375732421875,0.3046875,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,61.154,0.05000000000000426,5.352212389379702,2.842170943040401e-14
2026-03-16 18:30:49.804000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,60.5,70.0,-0.667572021484375,0.3046875,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,61.217,0.06299999999999528,5.056856187290919,5.684341886080802e-14
2026-03-16 18:30:49.856000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,60.98,70.0,-0.667572021484375,0.21484375,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,61.269,0.0519999999999996,4.570575056012217,0.0
2026-03-16 18:30:49.907000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,60.98,70.0,-0.66375732421875,0.21484375,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,61.32,0.05100000000000193,4.847524752475692,0.0
2026-03-16 18:30:49.957000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,61.46,70.0,-0.66375732421875,0.21484375,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,61.37,0.04999999999999716,4.9398058252432975,-2.842170943040401e-14
2026-03-16 18:30:50.010000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,61.46,70.0,-0.66375732421875,0.275390625,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,61.423,0.05300000000000438,4.796380090498701,0.0
2026-03-16 18:30:50.061000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,61.94,70.0,-0.66375732421875,0.150390625,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,61.474,0.05099999999999483,9.237599248698189,-2.842170943040401e-14
2026-03-16 18:30:50.114000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,62.42,70.0,-0.66375732421875,0.275390625,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,61.527,0.05300000000000438,4.485175202155688,-5.684341886080802e-14
2026-03-16 18:30:50.166000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,62.42,70.0,-0.66375732421875,0.17578125,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,61.579,0.0519999999999996,4.751570531124798,0.0
2026-03-16 18:30:50.217000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,62.9,70.0,-0.66375732421875,0.2734375,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,61.63,0.05100000000000193,4.796380090497223,-8.526512829121202e-14
2026-03-16 18:30:50.270000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,62.9,70.0,-0.66375732421875,0.17578125,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,61.683,0.05299999999999727,4.796380090497564,5.684341886080802e-14
2026-03-16 18:30:50.321000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,63.38,70.0,-0.66375732421875,0.17578125,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,61.734,0.05100000000000193,4.705882352940648,0.0
2026-03-16 18:30:50.372000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,63.38,70.0,-0.66375732421875,0.1640625,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,61.785,0.05099999999999483,4.705882352940648,0.0
2026-03-16 18:30:50.423000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,63.86,70.0,-0.659942626953125,0.1640625,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,61.836,0.05100000000000193,4.751570531124571,0.0
2026-03-16 18:30:50.475000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,63.86,70.0,-0.659942626953125,0.1796875,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,61.888,0.0519999999999996,4.615384615384642,0.0
2026-03-16 18:30:50.527000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,64.34,70.0,-0.659942626953125,0.240234375,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,61.94,0.0519999999999996,4.659340659341069,2.842170943040401e-14
2026-03-16 18:30:50.580000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,64.34,70.0,-0.66375732421875,0.1796875,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,61.993,0.05300000000000438,4.7564102564103905,-5.684341886080802e-14
2026-03-16 18:30:50.632000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,64.83,70.0,-0.66375732421875,0.26171875,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,62.045,0.0519999999999996,4.711538461538453,0.0
2026-03-16 18:30:50.684000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,64.83,70.0,-0.66375732421875,0.26171875,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,62.097,0.0519999999999996,4.485175202156711,-2.842170943040401e-14
2026-03-16 18:30:50.737000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,65.31,70.0,-0.66375732421875,0.30859375,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,62.15,0.05299999999999727,4.652934048814814,-5.684341886080802e-14
2026-03-16 18:30:50.793000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,65.31,70.0,-0.659942626953125,0.30859375,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,62.206,0.05600000000000449,4.402948402948709,0.0
2026-03-16 18:30:50.848000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,65.79,70.0,-0.659942626953125,0.220703125,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,62.261,0.054999999999999716,3.9747974797480765,0.0
2026-03-16 18:30:50.894000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,65.79,70.0,-0.659942626953125,0.220703125,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,62.307,0.045999999999999375,4.946236559140175,-5.684341886080802e-14
2026-03-16 18:30:50.941000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,66.26,70.0,-0.66375732421875,0.310546875,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,62.354,0.046999999999997044,5.000000000000682,0.0
2026-03-16 18:30:50.988000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,66.26,70.0,-0.66375732421875,0.310546875,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,62.401,0.04700000000000415,5.383356708742667,0.0
2026-03-16 18:30:51.034000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,66.75,70.0,-0.659942626953125,0.111328125,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,62.447,0.045999999999999375,5.383356708742326,-5.684341886080802e-14
2026-03-16 18:30:51.081000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,66.75,70.0,-0.659942626953125,0.111328125,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,62.494,0.046999999999997044,5.273492286115015,5.684341886080802e-14
2026-03-16 18:30:51.127000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,67.23,70.0,-0.659942626953125,0.185546875,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,62.54,0.045999999999999375,5.273492286115356,0.0
2026-03-16 18:30:51.174000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,67.23,70.0,-0.659942626953125,0.275390625,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,62.587,0.04700000000000415,5.106382978724014,0.0
2026-03-16 18:30:51.221000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,67.71,70.0,-0.66375732421875,0.275390625,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,62.634,0.046999999999997044,5.051475634866506,5.684341886080802e-14
2026-03-16 18:30:51.267000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,67.71,70.0,-0.66375732421875,0.1640625,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,62.68,0.045999999999999375,4.946236559140402,-5.684341886080802e-14
2026-03-16 18:30:51.314000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,68.18,70.0,-0.659942626953125,0.109375,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,62.727,0.046999999999997044,4.946236559140743,0.0
2026-03-16 18:30:51.360000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,68.18,70.0,-0.6561279296875,0.109375,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,62.773,0.04600000000000648,5.051475634866847,0.0
2026-03-16 18:30:51.407000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,68.66,70.0,-0.6561279296875,0.228515625,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,62.82,0.046999999999997044,5.106382978723673,0.0
2026-03-16 18:30:51.454000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,68.66,70.0,-0.6561279296875,0.232421875,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,62.867,0.046999999999997044,5.273492286114902,5.684341886080802e-14
2026-03-16 18:30:51.500000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.14,70.0,-0.6561279296875,0.232421875,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,62.913,0.045999999999999375,5.27349228611547,0.0
2026-03-16 18:30:51.547000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.14,70.0,-0.6561279296875,0.111328125,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,62.96,0.04700000000000415,1.1368683772161603e-13,0.0
2026-03-16 18:30:51.594000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.14,70.0,-0.652313232421875,0.111328125,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,63.007,0.046999999999997044,5.273492286115015,5.684341886080802e-14
2026-03-16 18:30:51.640000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.62,70.0,-0.40435791015625,0.123046875,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,63.053,0.045999999999999375,5.273492286115356,0.0
2026-03-16 18:30:51.687000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.62,70.0,0.23651123046875,0.123046875,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,63.1,0.04700000000000415,4.174848059841224,0.0
2026-03-16 18:30:51.733000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,70.0,70.0,0.347137451171875,0.021484375,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,63.146,0.045999999999999375,4.174848059840997,-5.684341886080802e-14
2026-03-16 18:30:51.780000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,70.0,70.0,0.347137451171875,0.015625,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,63.193,0.046999999999997044,-0.4255319148936678,0.0
2026-03-16 18:30:51.827000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.96,70.0,0.156402587890625,0.0,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,63.24,0.04700000000000415,-0.4701114488349276,-2.842170943040401e-14
2026-03-16 18:30:51.885000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.96,70.0,0.08392333984375,0.0,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,63.298,0.05799999999999983,-0.22124737745548373,5.684341886080802e-14
2026-03-16 18:30:51.934000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.034332275390625,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,63.347,0.04899999999999949,-0.1998299319727721,-5.684341886080802e-14
2026-03-16 18:30:51.981000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,63.394,0.046999999999997044,0.0,-5.684341886080802e-14
2026-03-16 18:30:52.029000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,63.442,0.04800000000000182,1.1368683772161603e-13,0.0
2026-03-16 18:30:52.075000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,63.488,0.045999999999999375,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:30:52.122000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,63.535,0.046999999999997044,0.0,0.0
2026-03-16 18:30:52.169000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,63.582,0.04700000000000415,0.0,0.0
2026-03-16 18:30:52.215000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,63.628,0.045999999999999375,-1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:30:52.263000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,63.676,0.04800000000000182,0.0,5.684341886080802e-14
2026-03-16 18:30:52.310000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,63.723,0.046999999999997044,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:30:52.356000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,63.769,0.045999999999999375,0.0,1.0523907572636517
2026-03-16 18:30:52.403000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,63.816,0.04700000000000415,0.0,1.0523907572636517
2026-03-16 18:30:52.449000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,63.862,0.045999999999999375,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:30:52.496000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,63.909,0.046999999999997044,0.0,0.0
2026-03-16 18:30:52.543000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,63.956,0.04700000000000415,0.0,0.0
2026-03-16 18:30:52.589000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,64.002,0.04599999999999227,-1.1368683772161603e-13,0.0
2026-03-16 18:30:52.636000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,64.049,0.047000000000011255,1.1368683772161603e-13,0.0
2026-03-16 18:30:52.682000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,64.095,0.04599999999999227,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:30:52.729000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,64.142,0.046999999999997044,0.0,0.0
2026-03-16 18:30:52.776000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,64.189,0.046999999999997044,1.1368683772161603e-13,2.842170943040401e-14
2026-03-16 18:30:52.828000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,64.241,0.05200000000000671,0.0,0.0
2026-03-16 18:30:52.876000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,64.289,0.04800000000000182,0.0,0.0
2026-03-16 18:30:52.923000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,64.336,0.046999999999997044,1.1368683772161603e-13,2.842170943040401e-14
2026-03-16 18:30:52.974000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,64.387,0.05100000000000193,0.0,0.0
2026-03-16 18:30:53.022000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,64.435,0.04800000000000182,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:30:53.068000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,64.481,0.04599999999999227,-1.1368683772161603e-13,0.0
2026-03-16 18:30:53.115000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,64.528,0.047000000000011255,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:30:53.163000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,64.576,0.04799999999998761,-1.1368683772161603e-13,0.0
2026-03-16 18:30:53.211000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,64.624,0.04800000000000182,0.0,0.0
2026-03-16 18:30:53.259000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,64.672,0.04800000000000182,0.0,0.0
2026-03-16 18:30:53.306000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,64.719,0.046999999999997044,0.0,0.0
2026-03-16 18:30:53.354000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,64.767,0.04800000000000182,0.0,0.0
2026-03-16 18:30:53.401000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,64.814,0.046999999999997044,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:30:53.448000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,64.861,0.047000000000011255,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:30:53.495000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,64.908,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:30:53.541000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,64.954,0.04599999999999227,-1.1368683772161603e-13,0.0
2026-03-16 18:30:53.588000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,65.001,0.047000000000011255,1.1368683772161603e-13,0.0
2026-03-16 18:30:53.634000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,65.047,0.04599999999999227,1.1368683772161603e-13,-2.842170943040401e-14
2026-03-16 18:30:53.687000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,65.1,0.05299999999999727,0.0,0.0
2026-03-16 18:30:53.736000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,65.149,0.049000000000006594,1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:30:53.783000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,65.196,0.046999999999997044,0.0,0.0
2026-03-16 18:30:53.831000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,65.244,0.04800000000000182,0.0,0.0
2026-03-16 18:30:53.877000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,65.29,0.04600000000000648,0.0,0.0
2026-03-16 18:30:53.924000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,65.337,0.046999999999997044,0.0,0.0
2026-03-16 18:30:53.972000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,65.385,0.04800000000000182,1.1368683772161603e-13,0.0
2026-03-16 18:30:54.021000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,65.434,0.04899999999999238,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:30:54.068000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,65.481,0.046999999999997044,0.0,0.0
2026-03-16 18:30:54.114000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,65.527,0.04600000000000648,0.0,0.0
2026-03-16 18:30:54.161000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,65.574,0.046999999999997044,0.0,0.0
2026-03-16 18:30:54.208000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,65.621,0.046999999999997044,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:30:54.255000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,65.668,0.047000000000011255,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:30:54.303000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,65.716,0.04799999999998761,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:30:54.350000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,65.763,0.047000000000011255,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:30:54.397000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,65.81,0.046999999999997044,0.0,0.0
2026-03-16 18:30:54.444000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,65.857,0.046999999999997044,0.0,0.0
2026-03-16 18:30:54.490000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,65.903,0.04600000000000648,-1.1368683772161603e-13,-2.842170943040401e-14
2026-03-16 18:30:54.541000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.003814697265625,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,65.954,0.05099999999998772,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:30:54.588000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.003814697265625,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,66.001,0.047000000000011255,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:30:54.635000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.003814697265625,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,66.048,0.046999999999997044,0.0,0.0
2026-03-16 18:30:54.682000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,66.095,0.046999999999997044,0.0,0.0
2026-03-16 18:30:54.728000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,66.141,0.04600000000000648,0.0,1.0523907572639928
2026-03-16 18:30:54.775000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,27.1,0,2002,P2_MID_SQUARE_001_telemetry.csv,66.188,0.046999999999997044,-1.1368683772161603e-13,1.0523907572637086
2026-03-16 18:30:54.821000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,27.1,0,2002,P2_MID_SQUARE_001_telemetry.csv,66.234,0.04599999999999227,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:30:54.868000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,27.1,0,2002,P2_MID_SQUARE_001_telemetry.csv,66.281,0.047000000000011255,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:30:54.915000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.003814697265625,0.0,27.1,0,2002,P2_MID_SQUARE_001_telemetry.csv,66.328,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:30:54.961000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.003814697265625,0.0,27.1,0,2002,P2_MID_SQUARE_001_telemetry.csv,66.374,0.04599999999999227,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:30:55.008000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,27.1,0,2002,P2_MID_SQUARE_001_telemetry.csv,66.421,0.047000000000011255,0.0,-5.684341886080802e-14
2026-03-16 18:30:55.057000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,27.1,0,2002,P2_MID_SQUARE_001_telemetry.csv,66.47,0.04899999999999238,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:30:55.106000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,27.1,0,2002,P2_MID_SQUARE_001_telemetry.csv,66.519,0.049000000000006594,1.1368683772161603e-13,0.0
2026-03-16 18:30:55.153000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,27.1,0,2002,P2_MID_SQUARE_001_telemetry.csv,66.566,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:30:55.199000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,27.1,0,2002,P2_MID_SQUARE_001_telemetry.csv,66.612,0.04599999999999227,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:30:55.246000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,27.1,0,2002,P2_MID_SQUARE_001_telemetry.csv,66.659,0.047000000000011255,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:30:55.293000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,27.1,0,2002,P2_MID_SQUARE_001_telemetry.csv,66.706,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:30:55.339000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,27.1,0,2002,P2_MID_SQUARE_001_telemetry.csv,66.752,0.04599999999999227,1.1368683772161603e-13,2.842170943040401e-14
2026-03-16 18:30:55.392000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,27.1,0,2002,P2_MID_SQUARE_001_telemetry.csv,66.805,0.05300000000001148,1.1368683772161603e-13,0.0
2026-03-16 18:30:55.439000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,27.1,0,2002,P2_MID_SQUARE_001_telemetry.csv,66.852,0.046999999999997044,0.0,0.0
2026-03-16 18:30:55.486000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,27.1,0,2002,P2_MID_SQUARE_001_telemetry.csv,66.899,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:30:55.532000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.003814697265625,0.0,27.1,0,2002,P2_MID_SQUARE_001_telemetry.csv,66.945,0.04599999999999227,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:30:55.579000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.003814697265625,0.0,27.1,0,2002,P2_MID_SQUARE_001_telemetry.csv,66.992,0.047000000000011255,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:30:55.626000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.003814697265625,0.0,27.1,0,2002,P2_MID_SQUARE_001_telemetry.csv,67.039,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:30:55.672000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.003814697265625,0.0,27.1,0,2002,P2_MID_SQUARE_001_telemetry.csv,67.085,0.04599999999999227,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:30:55.719000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,27.1,0,2002,P2_MID_SQUARE_001_telemetry.csv,67.132,0.047000000000011255,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:30:55.766000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,27.1,0,2002,P2_MID_SQUARE_001_telemetry.csv,67.179,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:30:55.812000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,27.1,0,2002,P2_MID_SQUARE_001_telemetry.csv,67.225,0.04599999999999227,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:30:55.860000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,27.1,0,2002,P2_MID_SQUARE_001_telemetry.csv,67.273,0.04800000000000182,0.0,0.0
2026-03-16 18:30:55.911000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,27.1,0,2002,P2_MID_SQUARE_001_telemetry.csv,67.324,0.05100000000000193,0.0,0.0
2026-03-16 18:30:55.963000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,27.1,0,2002,P2_MID_SQUARE_001_telemetry.csv,67.376,0.05200000000000671,1.1368683772161603e-13,0.0
2026-03-16 18:30:56.015000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,27.1,0,2002,P2_MID_SQUARE_001_telemetry.csv,67.428,0.0519999999999925,0.0,0.0
2026-03-16 18:30:56.066000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,27.1,0,2002,P2_MID_SQUARE_001_telemetry.csv,67.479,0.05100000000000193,0.0,0.0
2026-03-16 18:30:56.118000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,27.1,0,2002,P2_MID_SQUARE_001_telemetry.csv,67.531,0.05200000000000671,1.1368683772161603e-13,2.842170943040401e-14
2026-03-16 18:30:56.172000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,27.1,0,2002,P2_MID_SQUARE_001_telemetry.csv,67.585,0.053999999999987836,1.1368683772161603e-13,0.0
2026-03-16 18:30:56.220000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,27.1,0,2002,P2_MID_SQUARE_001_telemetry.csv,67.633,0.04800000000000182,0.0,-2.842170943040401e-14
2026-03-16 18:30:56.272000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,27.1,0,2002,P2_MID_SQUARE_001_telemetry.csv,67.685,0.05200000000000671,1.1368683772161603e-13,0.0
2026-03-16 18:30:56.321000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,27.1,0,2002,P2_MID_SQUARE_001_telemetry.csv,67.734,0.04899999999999238,-1.1368683772161603e-13,0.0
2026-03-16 18:30:56.369000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,27.1,0,2002,P2_MID_SQUARE_001_telemetry.csv,67.782,0.04800000000000182,0.0,5.684341886080802e-14
2026-03-16 18:30:56.416000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,27.1,0,2002,P2_MID_SQUARE_001_telemetry.csv,67.829,0.046999999999997044,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:30:56.463000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,27.1,0,2002,P2_MID_SQUARE_001_telemetry.csv,67.876,0.047000000000011255,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:30:56.509000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,27.1,0,2002,P2_MID_SQUARE_001_telemetry.csv,67.922,0.04599999999999227,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:30:56.557000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,27.1,0,2002,P2_MID_SQUARE_001_telemetry.csv,67.97,0.04800000000000182,0.0,0.0
2026-03-16 18:30:56.605000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,27.1,0,2002,P2_MID_SQUARE_001_telemetry.csv,68.018,0.04800000000000182,0.0,0.0
2026-03-16 18:30:56.653000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,27.1,0,2002,P2_MID_SQUARE_001_telemetry.csv,68.066,0.04800000000000182,0.0,0.0
2026-03-16 18:30:56.701000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,27.1,0,2002,P2_MID_SQUARE_001_telemetry.csv,68.114,0.04800000000000182,0.0,5.684341886080802e-14
2026-03-16 18:30:56.748000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,27.1,0,2002,P2_MID_SQUARE_001_telemetry.csv,68.161,0.046999999999997044,0.0,-5.684341886080802e-14
2026-03-16 18:30:56.796000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,27.1,0,2002,P2_MID_SQUARE_001_telemetry.csv,68.209,0.04800000000000182,1.1368683772161603e-13,-1.0098884914793302
2026-03-16 18:30:56.845000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,68.258,0.04899999999999238,0.0,-0.9991496598643153
2026-03-16 18:30:56.892000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,68.305,0.047000000000011255,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:30:56.939000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,68.352,0.046999999999997044,0.0,0.0
2026-03-16 18:30:56.986000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,68.399,0.046999999999997044,0.0,0.0
2026-03-16 18:30:57.033000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,68.446,0.046999999999997044,0.0,0.0
