timestamp,device_id,test_id,waveform_type,bias,amplitude,frequency,test_purpose,quality_label,notes,cycle_id,feedback_position_%,setpoint_position_%,motor_torque_Nmm,power_W,internal_temperature_deg_C,rotation_direction,test_number,source_file,elapsed_seconds,dt_seconds,velocity,temperature_rate
2026-03-16 18:30:57.081000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,68.494,0.04800000000000182,0.0,0.0
2026-03-16 18:30:57.129000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,68.542,0.04800000000000182,0.0,0.0
2026-03-16 18:30:57.177000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,68.59,0.04800000000000182,0.0,2.842170943040401e-14
2026-03-16 18:30:57.229000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,68.642,0.0519999999999925,0.0,0.0
2026-03-16 18:30:57.280000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,68.693,0.05100000000000193,0.0,-5.684341886080802e-14
2026-03-16 18:30:57.329000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,68.742,0.049000000000006594,0.0,5.684341886080802e-14
2026-03-16 18:30:57.375000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,68.788,0.04599999999999227,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:30:57.422000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,68.835,0.046999999999997044,0.0,0.0
2026-03-16 18:30:57.468000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,68.881,0.04600000000000648,0.0,0.0
2026-03-16 18:30:57.515000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,68.928,0.046999999999997044,0.0,0.0
2026-03-16 18:30:57.562000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,68.975,0.046999999999997044,0.0,0.0
2026-03-16 18:30:57.608000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,69.021,0.04600000000000648,0.0,0.0
2026-03-16 18:30:57.655000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,69.068,0.046999999999997044,0.0,0.0
2026-03-16 18:30:57.701000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,69.114,0.04600000000000648,0.0,0.0
2026-03-16 18:30:57.748000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,69.161,0.046999999999997044,0.0,0.0
2026-03-16 18:30:57.795000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,69.208,0.046999999999997044,0.0,0.0
2026-03-16 18:30:57.841000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,69.254,0.04600000000000648,0.0,0.0
2026-03-16 18:30:57.888000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,69.301,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:30:57.934000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,69.347,0.04599999999999227,-1.1368683772161603e-13,0.0
2026-03-16 18:30:57.981000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,69.394,0.047000000000011255,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:30:58.028000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,69.441,0.046999999999997044,0.0,0.0
2026-03-16 18:30:58.075000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,69.488,0.046999999999997044,0.0,0.0
2026-03-16 18:30:58.123000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,69.536,0.04800000000000182,0.0,0.0
2026-03-16 18:30:58.170000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,69.583,0.046999999999997044,0.0,0.0
2026-03-16 18:30:58.218000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,69.631,0.04800000000000182,0.0,2.842170943040401e-14
2026-03-16 18:30:58.273000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,69.686,0.05500000000000682,0.0,0.0
2026-03-16 18:30:58.324000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,69.737,0.05099999999998772,1.1368683772161603e-13,0.0
2026-03-16 18:30:58.372000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,69.785,0.04800000000000182,0.0,0.0
2026-03-16 18:30:58.419000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,69.832,0.046999999999997044,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:30:58.466000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,69.879,0.047000000000011255,0.0,0.0
2026-03-16 18:30:58.514000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,69.927,0.04800000000000182,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:30:58.560000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,69.973,0.04599999999999227,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:30:58.608000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,70.021,0.04800000000000182,0.0,0.0
2026-03-16 18:30:58.655000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,70.068,0.046999999999997044,0.0,0.0
2026-03-16 18:30:58.702000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,70.115,0.046999999999997044,0.0,0.0
2026-03-16 18:30:58.750000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,70.163,0.04800000000000182,0.0,0.0
2026-03-16 18:30:58.797000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,70.21,0.046999999999997044,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:30:58.844000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,70.257,0.047000000000011255,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:30:58.891000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,70.304,0.046999999999997044,0.0,0.0
2026-03-16 18:30:58.938000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,70.351,0.046999999999997044,0.0,0.0
2026-03-16 18:30:58.986000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,70.399,0.04800000000000182,0.0,0.0
2026-03-16 18:30:59.033000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,70.446,0.046999999999997044,0.0,0.0
2026-03-16 18:30:59.081000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,70.494,0.04800000000000182,0.0,0.0
2026-03-16 18:30:59.128000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,70.541,0.046999999999997044,1.1368683772161603e-13,2.842170943040401e-14
2026-03-16 18:30:59.180000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,70.593,0.05200000000000671,0.0,-1.0833333333333712
2026-03-16 18:30:59.228000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,70.641,0.04800000000000182,1.1368683772161603e-13,-1.0195035460991448
2026-03-16 18:30:59.274000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,70.687,0.04599999999999227,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:30:59.321000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,70.734,0.046999999999997044,0.0,-5.684341886080802e-14
2026-03-16 18:30:59.369000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,70.782,0.04800000000000182,0.0,0.0
2026-03-16 18:30:59.417000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,70.83,0.04800000000000182,0.0,5.684341886080802e-14
2026-03-16 18:30:59.464000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,70.877,0.046999999999997044,0.0,0.0
2026-03-16 18:30:59.510000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,70.923,0.04600000000000648,0.0,0.0
2026-03-16 18:30:59.557000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,70.97,0.046999999999997044,0.0,0.0
2026-03-16 18:30:59.604000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,71.017,0.046999999999997044,0.0,0.0
2026-03-16 18:30:59.650000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,71.063,0.04600000000000648,0.0,0.0
2026-03-16 18:30:59.697000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,71.11,0.046999999999997044,0.0,0.0
2026-03-16 18:30:59.743000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,71.156,0.04600000000000648,0.0,0.0
2026-03-16 18:30:59.790000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,71.203,0.046999999999997044,0.0,0.0
2026-03-16 18:30:59.837000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,71.25,0.046999999999997044,0.0,0.0
2026-03-16 18:30:59.883000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,71.296,0.04600000000000648,0.0,0.0
2026-03-16 18:30:59.930000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,71.343,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:30:59.976000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,71.389,0.04599999999999227,-1.1368683772161603e-13,0.0
2026-03-16 18:31:00.023000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,71.436,0.047000000000011255,-1.1368683772161603e-13,0.0
2026-03-16 18:31:00.074000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,71.487,0.05099999999998772,1.1368683772161603e-13,0.0
2026-03-16 18:31:00.121000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,71.534,0.047000000000011255,-1.1368683772161603e-13,0.0
2026-03-16 18:31:00.168000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,71.581,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:31:00.214000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,71.627,0.04599999999999227,-1.1368683772161603e-13,0.0
2026-03-16 18:31:00.261000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,71.674,0.047000000000011255,-1.1368683772161603e-13,0.0
2026-03-16 18:31:00.308000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,71.721,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:31:00.354000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,71.767,0.04599999999999227,-1.1368683772161603e-13,0.0
2026-03-16 18:31:00.402000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,71.815,0.04800000000000182,0.0,0.0
2026-03-16 18:31:00.450000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,71.863,0.04800000000000182,0.0,5.684341886080802e-14
2026-03-16 18:31:00.497000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,71.91,0.046999999999997044,0.0,0.0
2026-03-16 18:31:00.544000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,71.957,0.046999999999997044,0.0,0.0
2026-03-16 18:31:00.590000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,72.003,0.04600000000000648,0.0,0.0
2026-03-16 18:31:00.637000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,72.05,0.046999999999997044,0.0,0.0
2026-03-16 18:31:00.683000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,72.096,0.04600000000000648,0.0,0.0
2026-03-16 18:31:00.730000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,72.143,0.046999999999997044,0.0,0.0
2026-03-16 18:31:00.777000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,72.19,0.046999999999997044,0.0,0.0
2026-03-16 18:31:00.823000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,72.236,0.04600000000000648,0.0,0.0
2026-03-16 18:31:00.870000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,72.283,0.046999999999997044,0.0,-5.684341886080802e-14
2026-03-16 18:31:00.918000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,72.331,0.04800000000000182,0.0,-2.842170943040401e-14
2026-03-16 18:31:00.971000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,72.384,0.05299999999999727,0.0,0.0
2026-03-16 18:31:01.019000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,72.432,0.04800000000000182,1.1368683772161603e-13,0.0
2026-03-16 18:31:01.065000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,72.478,0.04599999999999227,-1.1368683772161603e-13,0.0
2026-03-16 18:31:01.112000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,72.525,0.047000000000011255,-1.1368683772161603e-13,0.0
2026-03-16 18:31:01.159000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,72.572,0.046999999999997044,1.1368683772161603e-13,-2.842170943040401e-14
2026-03-16 18:31:01.211000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,72.624,0.0519999999999925,1.1368683772161603e-13,2.842170943040401e-14
2026-03-16 18:31:01.264000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,72.677,0.05300000000001148,2.2737367544323206e-13,5.684341886080802e-14
2026-03-16 18:31:01.314000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,72.727,0.04999999999999716,0.0,0.0
2026-03-16 18:31:01.365000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,72.778,0.05100000000000193,0.0,-5.684341886080802e-14
2026-03-16 18:31:01.416000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,72.829,0.05099999999998772,-1.1368683772161603e-13,-2.842170943040401e-14
2026-03-16 18:31:01.469000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,72.882,0.05300000000001148,-1.1368683772161603e-13,0.0
2026-03-16 18:31:01.527000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,72.94,0.057999999999992724,0.0,5.684341886080802e-14
2026-03-16 18:31:01.578000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,72.991,0.05100000000000193,0.0,0.0
2026-03-16 18:31:01.628000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,73.041,0.04999999999999716,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:31:01.677000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,73.09,0.049000000000006594,0.0,0.0
2026-03-16 18:31:01.729000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,73.142,0.0519999999999925,0.0,-5.684341886080802e-14
2026-03-16 18:31:01.780000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,73.193,0.05100000000000193,0.0,5.684341886080802e-14
2026-03-16 18:31:01.832000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,73.245,0.05200000000000671,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:31:01.884000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,73.297,0.0519999999999925,0.0,2.842170943040401e-14
2026-03-16 18:31:01.940000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,73.353,0.055999999999997385,0.0,0.0
2026-03-16 18:31:01.993000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,73.406,0.05300000000001148,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:31:02.044000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,73.457,0.05099999999998772,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:31:02.096000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,73.509,0.05200000000000671,0.0,-5.684341886080802e-14
2026-03-16 18:31:02.147000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,73.56,0.05100000000000193,0.0,5.684341886080802e-14
2026-03-16 18:31:02.199000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,73.612,0.0519999999999925,0.0,-5.684341886080802e-14
2026-03-16 18:31:02.250000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,73.663,0.05100000000000193,-1.1368683772161603e-13,-8.526512829121202e-14
2026-03-16 18:31:02.303000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,73.716,0.05299999999999727,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:31:02.355000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,73.768,0.05200000000000671,0.0,-5.684341886080802e-14
2026-03-16 18:31:02.406000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,73.819,0.05100000000000193,0.0,5.684341886080802e-14
2026-03-16 18:31:02.458000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,73.871,0.0519999999999925,-1.1368683772161603e-13,-0.9615384615382254
2026-03-16 18:31:02.510000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,73.923,0.05200000000000671,0.0,-0.9971509971507828
2026-03-16 18:31:02.566000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,73.979,0.055999999999997385,-1.1368683772161603e-13,0.0
2026-03-16 18:31:02.619000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,74.032,0.05299999999999727,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:31:02.671000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,74.084,0.05200000000000671,0.0,0.0
2026-03-16 18:31:02.722000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,74.135,0.05100000000000193,0.0,2.842170943040401e-14
2026-03-16 18:31:02.774000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,74.187,0.0519999999999925,-1.1368683772161603e-13,0.0
2026-03-16 18:31:02.826000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,74.239,0.05200000000000671,1.1368683772161603e-13,0.0
2026-03-16 18:31:02.878000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,74.291,0.0519999999999925,1.1368683772161603e-13,2.842170943040401e-14
2026-03-16 18:31:02.940000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,74.353,0.06199999999999761,0.0,0.0
2026-03-16 18:31:02.993000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,74.406,0.05300000000001148,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:31:03.044000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,74.457,0.05099999999998772,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:31:03.094000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,74.507,0.05000000000001137,-1.1368683772161603e-13,-2.842170943040401e-14
2026-03-16 18:31:03.147000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,74.56,0.05299999999999727,0.0,-5.684341886080802e-14
2026-03-16 18:31:03.199000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,74.612,0.0519999999999925,-1.1368683772161603e-13,0.0
2026-03-16 18:31:03.251000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,74.664,0.05200000000000671,1.1368683772161603e-13,0.0
2026-03-16 18:31:03.303000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,74.716,0.0519999999999925,0.0,0.0
2026-03-16 18:31:03.354000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,74.767,0.05100000000000193,0.0,0.0
2026-03-16 18:31:03.406000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,74.819,0.05200000000000671,0.0,0.0
2026-03-16 18:31:03.457000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,74.87,0.05100000000000193,-1.1368683772161603e-13,-2.842170943040401e-14
2026-03-16 18:31:03.510000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,74.923,0.05299999999999727,1.1368683772161603e-13,0.0
2026-03-16 18:31:03.560000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,74.973,0.04999999999999716,-1.1368683772161603e-13,0.0
2026-03-16 18:31:03.613000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,75.026,0.05299999999999727,1.1368683772161603e-13,0.0
2026-03-16 18:31:03.671000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,75.084,0.058000000000006935,0.0,0.0
2026-03-16 18:31:03.723000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,75.136,0.0519999999999925,-1.1368683772161603e-13,0.0
2026-03-16 18:31:03.775000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,75.188,0.05200000000000671,0.0,0.0
2026-03-16 18:31:03.826000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,75.239,0.05100000000000193,0.0,2.842170943040401e-14
2026-03-16 18:31:03.878000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,75.291,0.0519999999999925,0.0,0.0
2026-03-16 18:31:03.934000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,75.347,0.055999999999997385,0.0,0.0
2026-03-16 18:31:03.987000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,75.4,0.05300000000001148,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:31:04.038000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,75.451,0.05099999999998772,0.0,-5.684341886080802e-14
2026-03-16 18:31:04.089000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,75.502,0.05100000000000193,0.0,0.0
2026-03-16 18:31:04.140000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,75.553,0.05100000000000193,0.0,5.684341886080802e-14
2026-03-16 18:31:04.190000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,75.603,0.04999999999999716,-1.1368683772161603e-13,-2.842170943040401e-14
2026-03-16 18:31:04.243000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,75.656,0.05300000000001148,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:31:04.294000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,75.707,0.05099999999998772,1.1368683772161603e-13,2.842170943040401e-14
2026-03-16 18:31:04.346000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,75.759,0.05200000000000671,0.0,0.0
2026-03-16 18:31:04.397000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,75.81,0.05100000000000193,0.0,2.842170943040401e-14
2026-03-16 18:31:04.449000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,75.862,0.0519999999999925,-1.1368683772161603e-13,0.0
2026-03-16 18:31:04.501000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,75.914,0.05200000000000671,1.1368683772161603e-13,0.0
2026-03-16 18:31:04.553000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,75.966,0.0519999999999925,-1.1368683772161603e-13,0.0
2026-03-16 18:31:04.605000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,76.018,0.05200000000000671,1.1368683772161603e-13,0.0
2026-03-16 18:31:04.657000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,76.07,0.0519999999999925,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:31:04.710000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,76.123,0.05300000000001148,0.0,2.842170943040401e-14
2026-03-16 18:31:04.766000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,76.179,0.055999999999997385,-1.1368683772161603e-13,0.0
2026-03-16 18:31:04.819000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,76.232,0.05299999999999727,0.0,-5.684341886080802e-14
2026-03-16 18:31:04.866000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,76.279,0.046999999999997044,0.0,2.842170943040401e-14
2026-03-16 18:31:04.919000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,76.332,0.05299999999999727,0.0,5.684341886080802e-14
2026-03-16 18:31:04.968000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,76.381,0.049000000000006594,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:31:05.015000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,76.428,0.046999999999997044,0.0,-5.684341886080802e-14
2026-03-16 18:31:05.064000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,76.477,0.049000000000006594,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:31:05.111000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,76.524,0.046999999999997044,0.0,-5.684341886080802e-14
2026-03-16 18:31:05.159000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,76.572,0.04800000000000182,0.0,0.0
2026-03-16 18:31:05.207000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,76.62,0.04800000000000182,0.0,5.684341886080802e-14
2026-03-16 18:31:05.254000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,76.667,0.046999999999997044,0.0,-5.684341886080802e-14
2026-03-16 18:31:05.302000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,76.715,0.04800000000000182,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:31:05.348000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,76.761,0.04599999999999227,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:31:05.396000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,76.809,0.04800000000000182,0.0,0.0
2026-03-16 18:31:05.444000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,76.857,0.04800000000000182,0.0,5.684341886080802e-14
2026-03-16 18:31:05.491000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,76.904,0.046999999999997044,0.0,-5.684341886080802e-14
2026-03-16 18:31:05.539000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,76.952,0.04800000000000182,0.0,5.684341886080802e-14
2026-03-16 18:31:05.586000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,76.999,0.046999999999997044,0.0,-5.684341886080802e-14
2026-03-16 18:31:05.634000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,77.047,0.04800000000000182,0.0,0.0
2026-03-16 18:31:05.682000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,77.095,0.04800000000000182,0.0,5.684341886080802e-14
2026-03-16 18:31:05.729000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,77.142,0.046999999999997044,0.0,-5.684341886080802e-14
2026-03-16 18:31:05.777000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,77.19,0.04800000000000182,0.0,0.0
2026-03-16 18:31:05.827000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,77.24,0.04999999999999716,0.0,0.0
2026-03-16 18:31:05.877000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,77.29,0.05000000000001137,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:31:05.924000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,77.337,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:31:05.970000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,77.383,0.04599999999999227,-1.1368683772161603e-13,0.0
2026-03-16 18:31:06.017000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,77.43,0.047000000000011255,1.1368683772161603e-13,0.0
