timestamp,device_id,test_id,waveform_type,bias,amplitude,frequency,test_purpose,quality_label,notes,cycle_id,feedback_position_%,setpoint_position_%,motor_torque_Nmm,power_W,internal_temperature_deg_C,rotation_direction,test_number,source_file,elapsed_seconds,dt_seconds,velocity,temperature_rate
2026-03-16 18:31:06.063000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,77.476,0.04599999999999227,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:31:06.110000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,77.523,0.046999999999997044,0.0,0.0
2026-03-16 18:31:06.157000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,77.57,0.046999999999997044,0.0,5.684341886080802e-14
2026-03-16 18:31:06.203000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,77.616,0.04600000000000648,0.0,-5.684341886080802e-14
2026-03-16 18:31:06.250000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,77.663,0.046999999999997044,0.0,5.684341886080802e-14
2026-03-16 18:31:06.296000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,77.709,0.04600000000000648,0.0,5.684341886080802e-14
2026-03-16 18:31:06.344000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,77.757,0.04800000000000182,0.0,0.0
2026-03-16 18:31:06.392000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,77.805,0.04800000000000182,0.0,5.684341886080802e-14
2026-03-16 18:31:06.439000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,77.852,0.046999999999997044,0.0,-5.684341886080802e-14
2026-03-16 18:31:06.487000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,77.9,0.04800000000000182,0.0,5.684341886080802e-14
2026-03-16 18:31:06.534000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,77.947,0.046999999999997044,0.0,0.0
2026-03-16 18:31:06.581000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,77.994,0.046999999999997044,0.0,-5.684341886080802e-14
2026-03-16 18:31:06.629000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,78.042,0.04800000000000182,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:31:06.675000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,78.088,0.04599999999999227,-1.1368683772161603e-13,0.0
2026-03-16 18:31:06.722000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,78.135,0.047000000000011255,0.0,-5.684341886080802e-14
2026-03-16 18:31:06.770000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,78.183,0.04800000000000182,0.0,5.684341886080802e-14
2026-03-16 18:31:06.817000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,78.23,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:31:06.866000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,78.279,0.04899999999999238,1.1368683772161603e-13,0.0
2026-03-16 18:31:06.919000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,78.332,0.05299999999999727,0.0,5.684341886080802e-14
2026-03-16 18:31:06.968000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,78.381,0.049000000000006594,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:31:07.015000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,78.428,0.046999999999997044,0.0,0.0
2026-03-16 18:31:07.062000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,78.475,0.046999999999997044,1.1368683772161603e-13,0.0
2026-03-16 18:31:07.109000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,78.522,0.047000000000011255,1.1368683772161603e-13,0.0
2026-03-16 18:31:07.155000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,78.568,0.04599999999999227,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:31:07.202000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,78.615,0.046999999999997044,1.1368683772161603e-13,0.0
2026-03-16 18:31:07.249000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,78.662,0.047000000000011255,1.1368683772161603e-13,0.0
2026-03-16 18:31:07.295000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,78.708,0.04599999999999227,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:31:07.342000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,78.755,0.046999999999997044,0.0,5.684341886080802e-14
2026-03-16 18:31:07.388000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,78.801,0.04600000000000648,0.0,-5.684341886080802e-14
2026-03-16 18:31:07.435000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,78.848,0.046999999999997044,0.0,0.0
2026-03-16 18:31:07.482000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,78.895,0.046999999999997044,0.0,5.684341886080802e-14
2026-03-16 18:31:07.528000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,78.941,0.04600000000000648,0.0,-5.684341886080802e-14
2026-03-16 18:31:07.575000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,78.988,0.046999999999997044,0.0,0.0
2026-03-16 18:31:07.622000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,79.035,0.046999999999997044,0.0,0.0
2026-03-16 18:31:07.669000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,79.082,0.046999999999997044,1.1368683772161603e-13,0.0
2026-03-16 18:31:07.716000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,79.129,0.047000000000011255,1.1368683772161603e-13,0.0
2026-03-16 18:31:07.762000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,79.175,0.04599999999999227,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:31:07.809000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,79.222,0.046999999999997044,0.0,5.684341886080802e-14
2026-03-16 18:31:07.855000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,79.268,0.04600000000000648,0.0,0.0
2026-03-16 18:31:07.907000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,79.32,0.0519999999999925,0.0,0.0
2026-03-16 18:31:07.956000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,79.369,0.049000000000006594,0.0,0.0
2026-03-16 18:31:08.005000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,79.418,0.049000000000006594,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:31:08.052000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,79.465,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:31:08.098000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,79.511,0.04599999999999227,-1.1368683772161603e-13,0.0
2026-03-16 18:31:08.145000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,79.558,0.047000000000011255,-1.1368683772161603e-13,0.0
2026-03-16 18:31:08.192000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,79.605,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:31:08.238000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,79.651,0.04599999999999227,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:31:08.285000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,79.698,0.046999999999997044,1.1368683772161603e-13,0.0
2026-03-16 18:31:08.332000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,79.745,0.047000000000011255,-1.1368683772161603e-13,-1.0638297872342264
2026-03-16 18:31:08.379000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,3,69.94,70.0,0.0,0.0,26.700000000000003,0,2002,P2_MID_SQUARE_001_telemetry.csv,79.792,0.046999999999997044,0.0,-1.075027995520884
2026-03-16 18:31:34.008000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,30.04,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,105.421,0.04800000000000182,-5.684341886080802e-14,0.0
2026-03-16 18:31:34.059000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,30.04,70.0,-0.003814697265625,0.005859375,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,105.472,0.05099999999998772,5.684341886080802e-14,5.684341886080802e-14
2026-03-16 18:31:34.106000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,30.04,70.0,-0.820159912109375,0.19140625,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,105.519,0.047000000000011255,0.10638297872338853,0.0
2026-03-16 18:31:34.153000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,30.05,70.0,-0.820159912109375,0.19140625,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,105.566,0.046999999999997044,0.10523907572633107,-5.684341886080802e-14
2026-03-16 18:31:34.199000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,30.05,70.0,-0.705718994140625,0.19140625,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,105.612,0.04599999999999227,2.752659574467657,-5.684341886080802e-14
2026-03-16 18:31:34.247000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,30.32,70.0,-0.705718994140625,0.384765625,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,105.66,0.04800000000000182,2.7526595744681117,-5.684341886080802e-14
2026-03-16 18:31:34.293000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,30.32,70.0,-0.732421875,0.384765625,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,105.706,0.04600000000000648,5.684341886080802e-14,-5.684341886080802e-14
2026-03-16 18:31:34.340000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,30.32,70.0,-0.732421875,0.240234375,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,105.753,0.046999999999997044,4.468085106383228,0.0
2026-03-16 18:31:34.387000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,30.74,70.0,-0.54168701171875,0.240234375,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,105.8,0.046999999999997044,4.420041180508576,5.684341886080802e-14
2026-03-16 18:31:34.433000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,30.74,70.0,-0.54168701171875,0.24609375,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,105.846,0.04600000000000648,5.261953786319793,-5.684341886080802e-14
2026-03-16 18:31:34.480000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,31.24,70.0,-0.57220458984375,0.24609375,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,105.893,0.046999999999997044,5.261953786318998,-5.684341886080802e-14
2026-03-16 18:31:34.526000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,31.24,70.0,-0.579833984375,0.09765625,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,105.939,0.04599999999999227,4.94623655913756,0.0
2026-03-16 18:31:34.573000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,31.71,70.0,-0.60272216796875,0.09765625,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,105.986,0.047000000000011255,5.204081632651366,2.842170943040401e-14
2026-03-16 18:31:34.624000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,31.71,70.0,-0.6103515625,0.181640625,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,106.037,0.05100000000000193,5.425531914894236,-5.684341886080802e-14
2026-03-16 18:31:34.671000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,32.2,70.0,-0.629425048828125,0.181640625,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,106.084,0.046999999999997044,5.212765957447118,0.0
2026-03-16 18:31:34.718000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,32.2,70.0,-0.659942626953125,0.1875,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,106.131,0.046999999999997044,5.16362786348634,5.684341886080802e-14
2026-03-16 18:31:34.764000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,32.67,70.0,-0.667572021484375,0.1875,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,106.177,0.04600000000000648,5.163627863486397,-5.684341886080802e-14
2026-03-16 18:31:34.811000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,32.67,70.0,-0.667572021484375,0.291015625,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,106.224,0.046999999999997044,5.106382978723673,0.0
2026-03-16 18:31:34.858000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,33.15,70.0,-0.667572021484375,0.291015625,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,106.271,0.046999999999997044,5.051475634866165,-5.684341886080802e-14
2026-03-16 18:31:34.904000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,33.15,70.0,-0.667572021484375,0.169921875,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,106.317,0.04599999999999227,5.051475634863948,0.0
2026-03-16 18:31:34.951000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,33.63,70.0,-0.667572021484375,0.09765625,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,106.364,0.047000000000011255,5.106382978721456,0.0
2026-03-16 18:31:34.998000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,33.63,70.0,-0.66375732421875,0.09765625,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,106.411,0.046999999999997044,5.106382978723673,0.0
2026-03-16 18:31:35.045000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,34.11,70.0,-0.66375732421875,0.22265625,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,106.458,0.046999999999997044,5.314806773773967,2.842170943040401e-14
2026-03-16 18:31:35.096000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,34.11,70.0,-0.667572021484375,0.22265625,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,106.509,0.05100000000000193,5.486329000447256,0.0
2026-03-16 18:31:35.142000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,34.59,70.0,-0.667572021484375,0.099609375,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,106.555,0.04600000000000648,5.273492286113822,-5.684341886080802e-14
2026-03-16 18:31:35.189000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,34.59,70.0,-0.66375732421875,0.099609375,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,106.602,0.046999999999997044,5.000000000000284,0.0
2026-03-16 18:31:35.236000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,35.06,70.0,-0.66375732421875,0.185546875,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,106.649,0.046999999999997044,4.946236559139777,-5.684341886080802e-14
2026-03-16 18:31:35.282000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,35.06,70.0,-0.66375732421875,0.185546875,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,106.695,0.04599999999999227,-5.684341886080802e-14,-5.684341886080802e-14
2026-03-16 18:31:35.330000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,35.06,70.0,-0.66375732421875,0.1171875,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,106.743,0.04800000000000182,5.439407955595527,-5.684341886080802e-14
2026-03-16 18:31:35.376000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,35.55,70.0,-0.667572021484375,0.1171875,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,106.789,0.04600000000000648,5.439407955595584,5.684341886080802e-14
2026-03-16 18:31:35.424000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,35.55,70.0,-0.667572021484375,0.115234375,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,106.837,0.04800000000000182,4.999999999999886,0.0
2026-03-16 18:31:35.472000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,36.03,70.0,-0.659942626953125,0.21484375,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,106.885,0.04800000000000182,4.947368421052261,5.684341886080802e-14
2026-03-16 18:31:35.519000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,36.03,70.0,-0.659942626953125,0.15625,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,106.932,0.046999999999997044,4.5546391752579325,-5.684341886080802e-14
2026-03-16 18:31:35.569000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,36.5,70.0,-0.659942626953125,0.21484375,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,106.982,0.04999999999999716,4.504166666667402,0.0
2026-03-16 18:31:35.615000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,36.5,70.0,-0.659942626953125,0.287109375,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,107.028,0.04600000000000648,5.1567147105934055,-5.684341886080802e-14
2026-03-16 18:31:35.662000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,36.99,70.0,-0.66375732421875,0.287109375,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,107.075,0.046999999999997044,5.212765957447175,0.0
2026-03-16 18:31:35.709000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,36.99,70.0,-0.66375732421875,0.1640625,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,107.122,0.046999999999997044,5.273492286113708,5.684341886080802e-14
2026-03-16 18:31:35.755000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,37.47,70.0,-0.659942626953125,0.10546875,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,107.168,0.04600000000000648,5.273492286113708,-5.684341886080802e-14
2026-03-16 18:31:35.802000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,37.47,70.0,-0.6561279296875,0.10546875,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,107.215,0.046999999999997044,5.273492286116152,-5.684341886080802e-14
2026-03-16 18:31:35.848000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,37.95,70.0,-0.6561279296875,0.205078125,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,107.261,0.04599999999999227,5.273492286116891,0.0
2026-03-16 18:31:35.895000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,37.95,70.0,-0.66375732421875,0.22265625,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,107.308,0.047000000000011255,5.000000000001023,0.0
2026-03-16 18:31:35.942000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,38.42,70.0,-0.66375732421875,0.251953125,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,107.355,0.046999999999997044,4.89130434782669,0.0
2026-03-16 18:31:35.987000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,38.42,70.0,-0.659942626953125,0.22265625,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,107.4,0.045000000000001705,4.995374653099475,0.0
2026-03-16 18:31:36.034000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,38.9,70.0,-0.6561279296875,0.138671875,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,107.447,0.046999999999997044,5.051475634866108,-5.684341886080802e-14
2026-03-16 18:31:36.080000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,38.9,70.0,-0.6561279296875,0.134765625,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,107.493,0.04599999999999227,5.051475634863891,0.0
2026-03-16 18:31:36.127000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,39.38,70.0,-0.6561279296875,0.134765625,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,107.54,0.047000000000011255,5.21276595744456,0.0
2026-03-16 18:31:36.176000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,39.38,70.0,-0.6561279296875,0.1640625,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,107.589,0.04899999999999238,4.61176470588174,5.684341886080802e-14
2026-03-16 18:31:36.227000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,39.86,70.0,-0.6561279296875,0.287109375,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,107.64,0.05100000000000193,4.513805522208429,-5.684341886080802e-14
2026-03-16 18:31:36.274000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,39.86,70.0,-0.6561279296875,0.1640625,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,107.687,0.046999999999997044,0.0,0.0
2026-03-16 18:31:36.321000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,39.86,70.0,-0.6561279296875,0.12890625,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,107.734,0.046999999999997044,5.212765957444844,0.0
2026-03-16 18:31:36.368000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,40.35,70.0,-0.6561279296875,0.12890625,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,107.781,0.047000000000011255,5.212765957444731,0.0
2026-03-16 18:31:36.415000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,40.35,70.0,-0.659942626953125,0.169921875,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,107.828,0.046999999999997044,5.2734922861160385,-5.684341886080802e-14
2026-03-16 18:31:36.461000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,40.83,70.0,-0.659942626953125,0.169921875,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,107.874,0.04599999999999227,5.53682342502384,-5.684341886080802e-14
2026-03-16 18:31:36.513000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,40.83,70.0,-0.659942626953125,0.1640625,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,107.926,0.05200000000000671,5.364281108962814,-5.684341886080802e-14
2026-03-16 18:31:36.560000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,41.31,70.0,-0.659942626953125,0.1640625,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,107.973,0.046999999999997044,5.106382978723786,0.0
2026-03-16 18:31:36.607000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,41.31,70.0,-0.659942626953125,0.29296875,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,108.02,0.046999999999997044,5.106382978723673,0.0
2026-03-16 18:31:36.654000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,41.79,70.0,-0.66375732421875,0.29296875,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,108.067,0.046999999999997044,5.051475634866961,5.684341886080802e-14
2026-03-16 18:31:36.700000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,41.79,70.0,-0.667572021484375,0.181640625,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,108.113,0.04600000000000648,4.893617021276782,5.684341886080802e-14
2026-03-16 18:31:36.748000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,42.27,70.0,-0.667572021484375,0.181640625,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,108.161,0.04800000000000182,4.999999999999886,0.0
2026-03-16 18:31:36.796000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,42.27,70.0,-0.66375732421875,0.181640625,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,108.209,0.04800000000000182,5.052631578948024,5.684341886080802e-14
2026-03-16 18:31:36.843000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,42.74,70.0,-0.66375732421875,0.267578125,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,108.256,0.046999999999997044,5.052631578947853,-5.684341886080802e-14
2026-03-16 18:31:36.891000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,42.74,70.0,-0.66375732421875,0.310546875,26.8,1,2002,P2_MID_SQUARE_001_telemetry.csv,108.304,0.04800000000000182,4.1518093556938425,0.8473080317742756
2026-03-16 18:31:36.946000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,43.23,70.0,-0.667572021484375,0.310546875,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,108.359,0.05499999999999261,7.385281385282212,1.1931818181820262
2026-03-16 18:31:37.051000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,43.7,70.0,-0.667572021484375,0.091796875,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,108.464,0.10500000000000398,1.463369963369928,5.684341886080802e-14
2026-03-16 18:31:37.102000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,43.7,70.0,-0.667572021484375,0.091796875,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,108.515,0.05100000000000193,4.40740740740722,5.684341886080802e-14
2026-03-16 18:31:37.156000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,44.19,70.0,-0.667572021484375,0.14453125,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,108.569,0.054000000000002046,4.40740740740722,-5.684341886080802e-14
2026-03-16 18:31:37.207000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,44.19,70.0,-0.67138671875,0.216796875,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,108.62,0.05100000000000193,4.111492281304493,0.0
2026-03-16 18:31:37.262000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,44.66,70.0,-0.67138671875,0.220703125,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,108.675,0.05499999999999261,8.484364319891199,5.684341886080802e-14
2026-03-16 18:31:37.319000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,45.14,70.0,-0.67138671875,0.220703125,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,108.732,0.05700000000000216,3.9766081871343886,0.0
2026-03-16 18:31:37.370000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,45.14,70.0,-0.667572021484375,0.302734375,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,108.783,0.05100000000000193,4.847524752475749,0.0
2026-03-16 18:31:37.420000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,45.62,70.0,-0.667572021484375,0.302734375,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,108.833,0.04999999999999716,5.314285714286086,5.684341886080802e-14
2026-03-16 18:31:37.482000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,45.62,70.0,-0.667572021484375,0.26171875,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,108.895,0.06199999999999761,5.02024291497878,0.0
2026-03-16 18:31:37.534000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,46.1,70.0,-0.67138671875,0.26171875,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,108.947,0.05200000000000671,4.659340659339762,2.842170943040401e-14
2026-03-16 18:31:37.587000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,46.1,70.0,-0.67138671875,0.091796875,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,109.0,0.05299999999999727,4.75641025640914,-5.684341886080802e-14
2026-03-16 18:31:37.639000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,46.59,70.0,-0.67138671875,0.26171875,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,109.052,0.05200000000000671,4.711538461537259,5.684341886080802e-14
2026-03-16 18:31:37.691000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,46.59,70.0,-0.67138671875,0.09765625,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,109.104,0.0519999999999925,4.615384615383334,-5.684341886080802e-14
2026-03-16 18:31:37.743000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,47.07,70.0,-0.67138671875,0.26171875,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,109.156,0.05200000000000671,4.570575056010455,-5.684341886080802e-14
2026-03-16 18:31:37.794000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,47.07,70.0,-0.675201416015625,0.09765625,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,109.207,0.05099999999998772,4.3486937590691355,-2.842170943040401e-14
2026-03-16 18:31:37.847000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,47.54,70.0,-0.67138671875,0.2265625,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,109.26,0.05300000000001148,4.348693759069761,0.0
2026-03-16 18:31:37.898000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,47.54,70.0,-0.667572021484375,0.10546875,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,109.311,0.05100000000000193,4.441219158200681,-8.526512829121202e-14
2026-03-16 18:31:37.951000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,48.02,70.0,-0.667572021484375,0.2265625,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,109.364,0.05299999999999727,4.485175202156313,0.0
2026-03-16 18:31:38.003000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,48.02,70.0,-0.67138671875,0.25,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,109.416,0.0519999999999925,4.996078431372666,0.0
2026-03-16 18:31:38.053000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,48.51,70.0,-0.67138671875,0.25,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,109.466,0.04999999999999716,5.042718446602748,-5.684341886080802e-14
2026-03-16 18:31:38.106000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,48.51,70.0,-0.667572021484375,0.28515625,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,109.519,0.05300000000001148,4.696455505281278,5.684341886080802e-14
2026-03-16 18:31:38.157000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,48.98,70.0,-0.66375732421875,0.16796875,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,109.57,0.05099999999998772,9.223154534405865,5.684341886080802e-14
2026-03-16 18:31:38.209000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,49.46,70.0,-0.66375732421875,0.16796875,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,109.622,0.05200000000000671,4.615384615384073,0.0
2026-03-16 18:31:38.261000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,49.46,70.0,-0.667572021484375,0.16796875,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,109.674,0.05200000000000671,4.751570531127015,-5.684341886080802e-14
2026-03-16 18:31:38.312000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,49.94,70.0,-0.667572021484375,0.158203125,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,109.725,0.05099999999998772,4.796380090499838,-2.842170943040401e-14
2026-03-16 18:31:38.365000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,49.94,70.0,-0.66375732421875,0.15234375,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,109.778,0.05300000000001148,3.951537744642394,0.0
2026-03-16 18:31:38.423000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,50.42,70.0,-0.66375732421875,0.15234375,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,109.836,0.057999999999992724,4.242248623588466,0.0
2026-03-16 18:31:38.484000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,50.42,70.0,-0.66375732421875,0.205078125,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,109.897,0.06100000000000705,5.086793737237485,0.0
2026-03-16 18:31:38.536000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,50.91,70.0,-0.66375732421875,0.275390625,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,109.949,0.0519999999999925,4.665795369679927,-5.684341886080802e-14
2026-03-16 18:31:38.587000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,50.91,70.0,-0.66375732421875,0.275390625,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,110.0,0.05100000000000193,4.607843137254747,0.0
2026-03-16 18:31:38.638000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,51.38,70.0,-0.66375732421875,0.181640625,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,110.051,0.05100000000000193,4.652579478392795,5.684341886080802e-14
2026-03-16 18:31:38.690000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,51.38,70.0,-0.66375732421875,0.181640625,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,110.103,0.0519999999999925,4.850561583856063,-5.684341886080802e-14
2026-03-16 18:31:38.741000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,51.87,70.0,-0.6561279296875,0.181640625,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,110.154,0.05100000000000193,4.896304675715953,-8.526512829121202e-14
2026-03-16 18:31:38.794000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,51.87,70.0,-0.6561279296875,0.291015625,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,110.207,0.05299999999999727,4.696455505278891,5.684341886080802e-14
2026-03-16 18:31:38.845000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,52.34,70.0,-0.66375732421875,0.150390625,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,110.258,0.05100000000000193,4.696455505279289,0.0
2026-03-16 18:31:38.898000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,52.34,70.0,-0.66375732421875,0.298828125,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,110.311,0.05300000000001148,4.659340659342149,-5.684341886080802e-14
2026-03-16 18:31:38.950000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,52.82,70.0,-0.6561279296875,0.150390625,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,110.363,0.0519999999999925,4.570575056012899,-5.684341886080802e-14
2026-03-16 18:31:39.001000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,52.82,70.0,-0.6561279296875,0.228515625,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,110.414,0.05100000000000193,4.441219158200681,-8.526512829121202e-14
2026-03-16 18:31:39.054000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,53.3,70.0,-0.659942626953125,0.091796875,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,110.467,0.05299999999999727,9.237599248698189,5.684341886080802e-14
2026-03-16 18:31:39.105000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,53.78,70.0,-0.659942626953125,0.185546875,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,110.518,0.05100000000000193,4.751570531124514,5.684341886080802e-14
2026-03-16 18:31:39.157000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,53.78,70.0,-0.6561279296875,0.185546875,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,110.57,0.0519999999999925,4.8941176470568735,0.0
2026-03-16 18:31:39.207000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,54.26,70.0,-0.6561279296875,0.185546875,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,110.62,0.05000000000001137,4.89411764705676,0.0
2026-03-16 18:31:39.259000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,54.26,70.0,-0.6561279296875,0.150390625,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,110.672,0.0519999999999925,4.615384615383277,-5.684341886080802e-14
2026-03-16 18:31:39.311000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,54.74,70.0,-0.6561279296875,0.150390625,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,110.724,0.05200000000000671,4.570575056011194,-5.684341886080802e-14
2026-03-16 18:31:39.362000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,54.74,70.0,-0.659942626953125,0.146484375,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,110.775,0.05100000000000193,4.570575056013013,5.684341886080802e-14
2026-03-16 18:31:39.414000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,55.22,70.0,-0.659942626953125,0.17578125,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,110.827,0.0519999999999925,4.867132867134103,0.0
2026-03-16 18:31:39.472000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,55.22,70.0,-0.6561279296875,0.17578125,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,110.885,0.058000000000006935,3.4821763602255373,0.0
2026-03-16 18:31:39.537000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,55.7,70.0,-0.64849853515625,0.17578125,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,110.95,0.06499999999999773,3.0989010989011376,0.0
2026-03-16 18:31:39.584000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,55.7,70.0,-0.64849853515625,0.10546875,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,110.997,0.046999999999997044,5.106382978723673,0.0
2026-03-16 18:31:39.631000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,56.18,70.0,-0.64849853515625,0.10546875,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,111.044,0.046999999999997044,5.051475634866961,0.0
2026-03-16 18:31:39.677000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,56.18,70.0,-0.652313232421875,0.1640625,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,111.09,0.04600000000000648,5.051475634866961,0.0
2026-03-16 18:31:39.724000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,56.66,70.0,-0.652313232421875,0.255859375,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,111.137,0.046999999999997044,5.106382978723673,0.0
2026-03-16 18:31:39.771000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,56.66,70.0,-0.6561279296875,0.255859375,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,111.184,0.046999999999997044,5.273492286113765,0.0
2026-03-16 18:31:39.817000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,57.14,70.0,-0.6561279296875,0.15234375,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,111.23,0.04600000000000648,5.273492286113765,0.0
