timestamp,device_id,test_id,waveform_type,bias,amplitude,frequency,test_purpose,quality_label,notes,cycle_id,feedback_position_%,setpoint_position_%,motor_torque_Nmm,power_W,internal_temperature_deg_C,rotation_direction,test_number,source_file,elapsed_seconds,dt_seconds,velocity,temperature_rate
2026-03-16 18:31:39.864000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,57.14,70.0,-0.652313232421875,0.138671875,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,111.277,0.046999999999997044,5.163627863488728,-5.684341886080802e-14
2026-03-16 18:31:39.910000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,57.61,70.0,-0.652313232421875,0.138671875,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,111.323,0.04599999999999227,5.163627863489523,0.0
2026-03-16 18:31:39.957000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,57.61,70.0,-0.652313232421875,0.24609375,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,111.37,0.047000000000011255,5.106382978724469,0.0
2026-03-16 18:31:40.004000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,58.09,70.0,-0.652313232421875,0.24609375,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,111.417,0.046999999999997044,5.051475634866165,-5.684341886080802e-14
2026-03-16 18:31:40.050000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,58.09,70.0,-0.652313232421875,0.21484375,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,111.463,0.04599999999999227,5.0514756348637775,0.0
2026-03-16 18:31:40.097000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,58.57,70.0,-0.652313232421875,0.087890625,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,111.51,0.047000000000011255,5.106382978721399,0.0
2026-03-16 18:31:40.144000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,58.57,70.0,-0.6561279296875,0.087890625,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,111.557,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:31:40.190000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,58.57,70.0,-0.6561279296875,0.203125,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,111.603,0.04599999999999227,5.1567147105901086,0.0
2026-03-16 18:31:40.237000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,59.06,70.0,-0.6561279296875,0.23828125,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,111.65,0.047000000000011255,5.156714710590336,0.0
2026-03-16 18:31:40.283000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,59.06,70.0,-0.6561279296875,0.23828125,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,111.696,0.04599999999999227,5.051475634866279,5.684341886080802e-14
2026-03-16 18:31:40.330000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,59.54,70.0,-0.6561279296875,0.158203125,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,111.743,0.046999999999997044,5.160134378499947,-5.684341886080802e-14
2026-03-16 18:31:40.378000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,59.54,70.0,-0.6561279296875,0.158203125,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,111.791,0.04800000000000182,5.217391304346847,-5.684341886080802e-14
2026-03-16 18:31:40.424000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,60.01,70.0,-0.6561279296875,0.263671875,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,111.837,0.04600000000000648,5.16362786348634,0.0
2026-03-16 18:31:40.471000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,60.01,70.0,-0.6561279296875,0.263671875,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,111.884,0.046999999999997044,5.273492286113765,0.0
2026-03-16 18:31:40.517000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,60.49,70.0,-0.652313232421875,0.263671875,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,111.93,0.04600000000000648,5.6347826086940245,0.0
2026-03-16 18:31:40.571000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,60.49,70.0,-0.652313232421875,0.1328125,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,111.984,0.053999999999987836,5.294117647058101,5.684341886080802e-14
2026-03-16 18:31:40.619000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,60.97,70.0,-0.652313232421875,0.193359375,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,112.032,0.04800000000000182,4.947368421052147,5.684341886080802e-14
2026-03-16 18:31:40.666000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,60.97,70.0,-0.652313232421875,0.193359375,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,112.079,0.046999999999997044,5.212765957444844,0.0
2026-03-16 18:31:40.713000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,61.46,70.0,-0.6561279296875,0.193359375,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,112.126,0.047000000000011255,5.156714710590222,0.0
2026-03-16 18:31:40.759000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,61.46,70.0,-0.6561279296875,0.10546875,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,112.172,0.04599999999999227,5.051475634866279,5.684341886080802e-14
2026-03-16 18:31:40.806000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,61.94,70.0,-0.64849853515625,0.10546875,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,112.219,0.046999999999997044,5.160134378499947,-5.684341886080802e-14
2026-03-16 18:31:40.854000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,61.94,70.0,-0.64849853515625,0.23828125,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,112.267,0.04800000000000182,5.217391304346734,-5.684341886080802e-14
2026-03-16 18:31:40.900000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,62.41,70.0,-0.6561279296875,0.23828125,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,112.313,0.04600000000000648,5.217391304346847,5.684341886080802e-14
2026-03-16 18:31:40.948000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,62.41,70.0,-0.6561279296875,0.23828125,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,112.361,0.04800000000000182,5.1601343785001745,5.684341886080802e-14
2026-03-16 18:31:40.995000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,62.89,70.0,-0.6561279296875,0.2265625,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,112.408,0.046999999999997044,5.106382978723786,0.0
2026-03-16 18:31:41.042000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,62.89,70.0,-0.652313232421875,0.2265625,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,112.455,0.046999999999997044,4.947368421052147,-5.684341886080802e-14
2026-03-16 18:31:41.090000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,63.37,70.0,-0.652313232421875,0.2265625,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,112.503,0.04800000000000182,4.947368421052147,5.684341886080802e-14
2026-03-16 18:31:41.137000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,63.37,70.0,-0.652313232421875,0.1328125,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,112.55,0.046999999999997044,4.947368421052147,-5.684341886080802e-14
2026-03-16 18:31:41.185000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,63.85,70.0,-0.652313232421875,0.287109375,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,112.598,0.04800000000000182,4.947368421052261,5.684341886080802e-14
2026-03-16 18:31:41.232000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,63.85,70.0,-0.652313232421875,0.150390625,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,112.645,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:31:41.280000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,63.85,70.0,-0.652313232421875,0.162109375,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,112.693,0.04800000000000182,5.104166666666401,0.0
2026-03-16 18:31:41.328000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,64.34,70.0,-0.652313232421875,0.162109375,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,112.741,0.04800000000000182,5.050438596490949,5.684341886080802e-14
2026-03-16 18:31:41.375000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,64.34,70.0,-0.652313232421875,0.162109375,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,112.788,0.046999999999997044,4.947368421052033,-5.684341886080802e-14
2026-03-16 18:31:41.423000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,64.82,70.0,-0.652313232421875,0.24609375,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,112.836,0.04800000000000182,4.947368421052147,5.684341886080802e-14
2026-03-16 18:31:41.470000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,64.82,70.0,-0.652313232421875,0.091796875,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,112.883,0.046999999999997044,4.844298245613686,-5.684341886080802e-14
2026-03-16 18:31:41.518000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,65.29,70.0,-0.652313232421875,0.19921875,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,112.931,0.04800000000000182,5.091666666666811,0.0
2026-03-16 18:31:41.570000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,65.29,70.0,-0.652313232421875,0.197265625,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,112.983,0.05200000000000671,5.199999999999932,0.0
2026-03-16 18:31:41.618000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,65.77,70.0,-0.64849853515625,0.19921875,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,113.031,0.04800000000000182,5.051546391751685,5.684341886080802e-14
2026-03-16 18:31:41.667000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,65.77,70.0,-0.652313232421875,0.197265625,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,113.08,0.04899999999999238,5.382151029746751,0.0
2026-03-16 18:31:41.713000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,66.25,70.0,-0.652313232421875,0.1328125,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,113.126,0.04600000000000648,5.273492286113765,0.0
2026-03-16 18:31:41.760000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,66.25,70.0,-0.6561279296875,0.1328125,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,113.173,0.046999999999997044,5.106382978723786,0.0
2026-03-16 18:31:41.807000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,66.73,70.0,-0.6561279296875,0.150390625,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,113.22,0.046999999999997044,5.051475634867074,0.0
2026-03-16 18:31:41.853000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,66.73,70.0,-0.6561279296875,0.25,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,113.266,0.04600000000000648,5.051475634866847,0.0
2026-03-16 18:31:41.900000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,67.21,70.0,-0.6561279296875,0.25,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,113.313,0.046999999999997044,5.0514756348659375,-5.684341886080802e-14
2026-03-16 18:31:41.946000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,67.21,70.0,-0.6561279296875,0.162109375,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,113.359,0.04599999999999227,5.051475634863891,0.0
2026-03-16 18:31:41.993000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,67.69,70.0,-0.659942626953125,0.134765625,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,113.406,0.047000000000011255,5.106382978721399,0.0
2026-03-16 18:31:42.040000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,67.69,70.0,-0.6561279296875,0.134765625,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,113.453,0.046999999999997044,5.2734922861160385,-5.684341886080802e-14
2026-03-16 18:31:42.086000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,68.17,70.0,-0.652313232421875,0.22265625,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,113.499,0.04599999999999227,5.273492286116948,0.0
2026-03-16 18:31:42.133000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,68.17,70.0,-0.652313232421875,0.244140625,26.9,1,2002,P2_MID_SQUARE_001_telemetry.csv,113.546,0.047000000000011255,5.106382978724355,1.0638297872342832
2026-03-16 18:31:42.180000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,68.65,70.0,-0.652313232421875,0.244140625,27.0,1,2002,P2_MID_SQUARE_001_telemetry.csv,113.593,0.046999999999997044,5.051475634866051,1.0523907572637654
2026-03-16 18:31:42.226000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,68.65,70.0,-0.652313232421875,0.103515625,27.0,1,2002,P2_MID_SQUARE_001_telemetry.csv,113.639,0.04599999999999227,-1.1368683772161603e-13,0.0
2026-03-16 18:31:42.273000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,68.65,70.0,-0.652313232421875,0.103515625,27.0,1,2002,P2_MID_SQUARE_001_telemetry.csv,113.686,0.047000000000011255,5.273492286116948,0.0
2026-03-16 18:31:42.319000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,69.13,70.0,-0.6561279296875,0.173828125,27.0,1,2002,P2_MID_SQUARE_001_telemetry.csv,113.732,0.04599999999999227,5.328399629973433,-5.684341886080802e-14
2026-03-16 18:31:42.367000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,69.13,70.0,-0.6561279296875,0.173828125,27.0,1,2002,P2_MID_SQUARE_001_telemetry.csv,113.78,0.04800000000000182,4.800000000000637,0.0
2026-03-16 18:31:42.417000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,69.62,70.0,-0.40435791015625,0.17578125,27.0,1,2002,P2_MID_SQUARE_001_telemetry.csv,113.83,0.04999999999999716,4.800000000000637,0.0
2026-03-16 18:31:42.465000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,69.62,70.0,0.34332275390625,0.00390625,27.0,1,2002,P2_MID_SQUARE_001_telemetry.csv,113.878,0.04800000000000182,3.958333333333144,0.0
2026-03-16 18:31:42.513000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.0,70.0,0.34332275390625,0.0,27.0,1,2002,P2_MID_SQUARE_001_telemetry.csv,113.926,0.04800000000000182,3.9166666666664014,0.0
2026-03-16 18:31:42.560000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.0,70.0,0.0152587890625,0.0,27.0,1,2002,P2_MID_SQUARE_001_telemetry.csv,113.973,0.046999999999997044,0.10307017543846086,0.0
2026-03-16 18:31:42.608000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.003814697265625,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,114.021,0.04800000000000182,0.10307017543880193,0.0
2026-03-16 18:31:42.655000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.003814697265625,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,114.068,0.046999999999997044,-1.1368683772161603e-13,0.0
2026-03-16 18:31:42.703000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.003814697265625,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,114.116,0.04800000000000182,0.0,0.0
2026-03-16 18:31:42.751000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.003814697265625,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,114.164,0.04800000000000182,1.1368683772161603e-13,0.0
2026-03-16 18:31:42.798000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,114.211,0.046999999999997044,0.0,0.0
2026-03-16 18:31:42.845000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,114.258,0.046999999999997044,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:31:42.892000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,114.305,0.047000000000011255,0.0,0.0
2026-03-16 18:31:42.938000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,114.351,0.04599999999999227,-2.2737367544323206e-13,-5.684341886080802e-14
2026-03-16 18:31:42.986000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,114.399,0.04800000000000182,1.1368683772161603e-13,0.0
2026-03-16 18:31:43.033000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,114.446,0.046999999999997044,-1.1368683772161603e-13,0.0
2026-03-16 18:31:43.081000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,114.494,0.04800000000000182,1.1368683772161603e-13,0.0
2026-03-16 18:31:43.128000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,114.541,0.046999999999997044,0.0,0.0
2026-03-16 18:31:43.175000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,114.588,0.046999999999997044,-1.1368683772161603e-13,0.0
2026-03-16 18:31:43.223000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,114.636,0.04800000000000182,-1.1368683772161603e-13,0.0
2026-03-16 18:31:43.275000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,114.688,0.05200000000000671,1.1368683772161603e-13,0.0
2026-03-16 18:31:43.323000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,114.736,0.04800000000000182,0.0,0.0
2026-03-16 18:31:43.371000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,114.784,0.04800000000000182,1.1368683772161603e-13,0.0
2026-03-16 18:31:43.418000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,114.831,0.046999999999997044,-1.1368683772161603e-13,0.0
2026-03-16 18:31:43.466000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,114.879,0.04800000000000182,2.2737367544323206e-13,5.684341886080802e-14
2026-03-16 18:31:43.512000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,114.925,0.04599999999999227,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:31:43.559000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,114.972,0.046999999999997044,-1.1368683772161603e-13,0.0
2026-03-16 18:31:43.607000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,115.02,0.04800000000000182,-1.1368683772161603e-13,0.0
2026-03-16 18:31:43.653000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,115.066,0.04600000000000648,1.1368683772161603e-13,0.0
2026-03-16 18:31:43.701000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,115.114,0.04800000000000182,2.2737367544323206e-13,5.684341886080802e-14
2026-03-16 18:31:43.747000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,115.16,0.04599999999999227,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:31:43.794000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,115.207,0.046999999999997044,0.0,5.684341886080802e-14
2026-03-16 18:31:43.843000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,115.256,0.049000000000006594,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:31:43.889000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,115.302,0.04600000000000648,0.0,0.0
2026-03-16 18:31:43.936000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,115.349,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:31:43.982000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,115.395,0.04599999999999227,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:31:44.029000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,115.442,0.046999999999997044,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:31:44.076000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,115.489,0.047000000000011255,0.0,0.0
2026-03-16 18:31:44.125000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,115.538,0.04899999999999238,0.0,0.0
2026-03-16 18:31:44.173000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,115.586,0.04800000000000182,-1.1368683772161603e-13,0.0
2026-03-16 18:31:44.219000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,115.632,0.04600000000000648,0.0,0.0
2026-03-16 18:31:44.266000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,115.679,0.046999999999997044,0.0,0.0
2026-03-16 18:31:44.313000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,115.726,0.046999999999997044,0.0,0.0
2026-03-16 18:31:44.360000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,115.773,0.046999999999997044,-1.1368683772161603e-13,0.0
2026-03-16 18:31:44.408000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,115.821,0.04800000000000182,0.0,0.0
2026-03-16 18:31:44.456000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,115.869,0.04800000000000182,1.1368683772161603e-13,0.0
2026-03-16 18:31:44.503000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,115.916,0.046999999999997044,0.0,5.684341886080802e-14
2026-03-16 18:31:44.552000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,115.965,0.049000000000006594,0.0,0.0
2026-03-16 18:31:44.604000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,116.017,0.0519999999999925,-1.1368683772161603e-13,0.9615384615381686
2026-03-16 18:31:44.656000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.1,0,2002,P2_MID_SQUARE_001_telemetry.csv,116.069,0.05200000000000671,0.0,0.9522031366690271
2026-03-16 18:31:44.707000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.1,0,2002,P2_MID_SQUARE_001_telemetry.csv,116.12,0.05100000000000193,0.0,0.0
2026-03-16 18:31:44.759000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.1,0,2002,P2_MID_SQUARE_001_telemetry.csv,116.172,0.0519999999999925,-1.1368683772161603e-13,0.0
2026-03-16 18:31:44.811000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.1,0,2002,P2_MID_SQUARE_001_telemetry.csv,116.224,0.05200000000000671,1.1368683772161603e-13,0.0
2026-03-16 18:31:44.863000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.1,0,2002,P2_MID_SQUARE_001_telemetry.csv,116.276,0.0519999999999925,1.1368683772161603e-13,-2.842170943040401e-14
2026-03-16 18:31:44.921000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.1,0,2002,P2_MID_SQUARE_001_telemetry.csv,116.334,0.058000000000006935,0.0,0.0
2026-03-16 18:31:44.969000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.1,0,2002,P2_MID_SQUARE_001_telemetry.csv,116.382,0.04800000000000182,0.0,0.0
2026-03-16 18:31:45.017000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.1,0,2002,P2_MID_SQUARE_001_telemetry.csv,116.43,0.04800000000000182,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:31:45.064000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.1,0,2002,P2_MID_SQUARE_001_telemetry.csv,116.477,0.046999999999997044,0.0,0.0
2026-03-16 18:31:45.118000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.1,0,2002,P2_MID_SQUARE_001_telemetry.csv,116.531,0.054000000000002046,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:31:45.166000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.1,0,2002,P2_MID_SQUARE_001_telemetry.csv,116.579,0.04799999999998761,0.0,0.0
2026-03-16 18:31:45.213000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.1,0,2002,P2_MID_SQUARE_001_telemetry.csv,116.626,0.047000000000011255,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:31:45.260000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.1,0,2002,P2_MID_SQUARE_001_telemetry.csv,116.673,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:31:45.306000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.1,0,2002,P2_MID_SQUARE_001_telemetry.csv,116.719,0.04599999999999227,0.0,-5.684341886080802e-14
2026-03-16 18:31:45.353000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.1,0,2002,P2_MID_SQUARE_001_telemetry.csv,116.766,0.047000000000011255,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:31:45.400000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.1,0,2002,P2_MID_SQUARE_001_telemetry.csv,116.813,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:31:45.446000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.1,0,2002,P2_MID_SQUARE_001_telemetry.csv,116.859,0.04599999999999227,0.0,-5.684341886080802e-14
2026-03-16 18:31:45.493000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.1,0,2002,P2_MID_SQUARE_001_telemetry.csv,116.906,0.047000000000011255,0.0,5.684341886080802e-14
2026-03-16 18:31:45.539000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.1,0,2002,P2_MID_SQUARE_001_telemetry.csv,116.952,0.04599999999999227,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:31:45.586000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.1,0,2002,P2_MID_SQUARE_001_telemetry.csv,116.999,0.046999999999997044,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:31:45.633000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.1,0,2002,P2_MID_SQUARE_001_telemetry.csv,117.046,0.047000000000011255,0.0,5.684341886080802e-14
2026-03-16 18:31:45.679000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.1,0,2002,P2_MID_SQUARE_001_telemetry.csv,117.092,0.04599999999999227,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:31:45.726000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.1,0,2002,P2_MID_SQUARE_001_telemetry.csv,117.139,0.046999999999997044,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:31:45.773000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.1,0,2002,P2_MID_SQUARE_001_telemetry.csv,117.186,0.047000000000011255,0.0,-5.684341886080802e-14
2026-03-16 18:31:45.822000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.1,0,2002,P2_MID_SQUARE_001_telemetry.csv,117.235,0.04899999999999238,0.0,0.0
2026-03-16 18:31:45.870000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.1,0,2002,P2_MID_SQUARE_001_telemetry.csv,117.283,0.04800000000000182,2.2737367544323206e-13,5.684341886080802e-14
2026-03-16 18:31:45.916000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.1,0,2002,P2_MID_SQUARE_001_telemetry.csv,117.329,0.04599999999999227,-2.2737367544323206e-13,-5.684341886080802e-14
2026-03-16 18:31:45.964000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.1,0,2002,P2_MID_SQUARE_001_telemetry.csv,117.377,0.04800000000000182,0.0,5.684341886080802e-14
2026-03-16 18:31:46.011000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.1,0,2002,P2_MID_SQUARE_001_telemetry.csv,117.424,0.047000000000011255,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:31:46.058000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.1,0,2002,P2_MID_SQUARE_001_telemetry.csv,117.471,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:31:46.106000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.1,0,2002,P2_MID_SQUARE_001_telemetry.csv,117.519,0.04800000000000182,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:31:46.165000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.1,0,2002,P2_MID_SQUARE_001_telemetry.csv,117.578,0.0589999999999975,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:31:46.213000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.1,0,2002,P2_MID_SQUARE_001_telemetry.csv,117.626,0.04800000000000182,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:31:46.260000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.1,0,2002,P2_MID_SQUARE_001_telemetry.csv,117.673,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:31:46.308000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.1,0,2002,P2_MID_SQUARE_001_telemetry.csv,117.721,0.04800000000000182,0.0,0.0
2026-03-16 18:31:46.356000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.1,0,2002,P2_MID_SQUARE_001_telemetry.csv,117.769,0.04800000000000182,2.2737367544323206e-13,5.684341886080802e-14
2026-03-16 18:31:46.402000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.1,0,2002,P2_MID_SQUARE_001_telemetry.csv,117.815,0.04599999999999227,-2.2737367544323206e-13,-5.684341886080802e-14
2026-03-16 18:31:46.450000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.1,0,2002,P2_MID_SQUARE_001_telemetry.csv,117.863,0.04800000000000182,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:31:46.496000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.1,0,2002,P2_MID_SQUARE_001_telemetry.csv,117.909,0.04600000000000648,0.0,0.0
2026-03-16 18:31:46.544000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.1,0,2002,P2_MID_SQUARE_001_telemetry.csv,117.957,0.04799999999998761,0.0,0.0
2026-03-16 18:31:46.591000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.1,0,2002,P2_MID_SQUARE_001_telemetry.csv,118.004,0.047000000000011255,0.0,-5.684341886080802e-14
2026-03-16 18:31:46.639000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.1,0,2002,P2_MID_SQUARE_001_telemetry.csv,118.052,0.04800000000000182,0.0,0.0
2026-03-16 18:31:46.688000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.1,0,2002,P2_MID_SQUARE_001_telemetry.csv,118.101,0.04899999999999238,2.2737367544323206e-13,5.684341886080802e-14
2026-03-16 18:31:46.735000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.1,0,2002,P2_MID_SQUARE_001_telemetry.csv,118.148,0.046999999999997044,0.0,0.0
2026-03-16 18:31:46.784000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.1,0,2002,P2_MID_SQUARE_001_telemetry.csv,118.197,0.049000000000006594,-2.2737367544323206e-13,-5.684341886080802e-14
2026-03-16 18:31:46.832000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.1,0,2002,P2_MID_SQUARE_001_telemetry.csv,118.245,0.04800000000000182,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:31:46.879000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.1,0,2002,P2_MID_SQUARE_001_telemetry.csv,118.292,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:31:46.927000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.1,0,2002,P2_MID_SQUARE_001_telemetry.csv,118.34,0.04800000000000182,2.2737367544323206e-13,5.684341886080802e-14
2026-03-16 18:31:46.973000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.1,0,2002,P2_MID_SQUARE_001_telemetry.csv,118.386,0.04599999999999227,0.0,-5.684341886080802e-14
2026-03-16 18:31:47.020000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.1,0,2002,P2_MID_SQUARE_001_telemetry.csv,118.433,0.047000000000011255,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:31:47.067000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.1,0,2002,P2_MID_SQUARE_001_telemetry.csv,118.48,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:31:47.113000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.1,0,2002,P2_MID_SQUARE_001_telemetry.csv,118.526,0.04599999999999227,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:31:47.160000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.1,0,2002,P2_MID_SQUARE_001_telemetry.csv,118.573,0.046999999999997044,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:31:47.212000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.1,0,2002,P2_MID_SQUARE_001_telemetry.csv,118.625,0.05200000000000671,-1.1368683772161603e-13,0.0
2026-03-16 18:31:47.261000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.1,0,2002,P2_MID_SQUARE_001_telemetry.csv,118.674,0.049000000000006594,0.0,0.0
2026-03-16 18:31:47.308000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.1,0,2002,P2_MID_SQUARE_001_telemetry.csv,118.721,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:31:47.354000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.1,0,2002,P2_MID_SQUARE_001_telemetry.csv,118.767,0.04599999999999227,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:31:47.401000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.1,0,2002,P2_MID_SQUARE_001_telemetry.csv,118.814,0.046999999999997044,0.0,0.0
2026-03-16 18:31:47.447000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.1,0,2002,P2_MID_SQUARE_001_telemetry.csv,118.86,0.04600000000000648,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:31:47.495000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.1,0,2002,P2_MID_SQUARE_001_telemetry.csv,118.908,0.04800000000000182,0.0,0.0
2026-03-16 18:31:47.543000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.1,0,2002,P2_MID_SQUARE_001_telemetry.csv,118.956,0.04800000000000182,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:31:47.590000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.1,0,2002,P2_MID_SQUARE_001_telemetry.csv,119.003,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:31:47.638000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.1,0,2002,P2_MID_SQUARE_001_telemetry.csv,119.051,0.04800000000000182,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:31:47.685000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.1,0,2002,P2_MID_SQUARE_001_telemetry.csv,119.098,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:31:47.733000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.1,0,2002,P2_MID_SQUARE_001_telemetry.csv,119.146,0.04800000000000182,0.0,0.0
2026-03-16 18:31:47.781000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.1,0,2002,P2_MID_SQUARE_001_telemetry.csv,119.194,0.04800000000000182,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:31:47.828000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.1,0,2002,P2_MID_SQUARE_001_telemetry.csv,119.241,0.046999999999997044,0.0,0.0
2026-03-16 18:31:47.875000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.1,0,2002,P2_MID_SQUARE_001_telemetry.csv,119.288,0.046999999999997044,0.0,0.0
2026-03-16 18:31:47.921000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.1,0,2002,P2_MID_SQUARE_001_telemetry.csv,119.334,0.04600000000000648,0.0,0.0
2026-03-16 18:31:47.968000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.1,0,2002,P2_MID_SQUARE_001_telemetry.csv,119.381,0.046999999999997044,-1.1368683772161603e-13,-1.030701754385916
2026-03-16 18:31:48.016000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,119.429,0.04800000000000182,1.1368683772161603e-13,-1.0307017543858592
