timestamp,device_id,test_id,waveform_type,bias,amplitude,frequency,test_purpose,quality_label,notes,cycle_id,feedback_position_%,setpoint_position_%,motor_torque_Nmm,power_W,internal_temperature_deg_C,rotation_direction,test_number,source_file,elapsed_seconds,dt_seconds,velocity,temperature_rate
2026-03-16 18:31:48.063000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,119.476,0.046999999999997044,1.1368683772161603e-13,2.842170943040401e-14
2026-03-16 18:31:48.115000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,119.528,0.05200000000000671,-1.1368683772161603e-13,0.0
2026-03-16 18:31:48.162000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,119.575,0.046999999999997044,-1.1368683772161603e-13,0.0
2026-03-16 18:31:48.210000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,119.623,0.04800000000000182,0.0,0.0
2026-03-16 18:31:48.259000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,119.672,0.04899999999999238,2.2737367544323206e-13,5.684341886080802e-14
2026-03-16 18:31:48.306000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,119.719,0.046999999999997044,1.1368683772161603e-13,2.842170943040401e-14
2026-03-16 18:31:48.357000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,119.77,0.05100000000000193,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:31:48.404000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,119.817,0.046999999999997044,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:31:48.451000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,119.864,0.047000000000011255,0.0,0.0
2026-03-16 18:31:48.500000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,119.913,0.04899999999999238,2.2737367544323206e-13,5.684341886080802e-14
2026-03-16 18:31:48.547000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,119.96,0.046999999999997044,-1.1368683772161603e-13,0.0
2026-03-16 18:31:48.595000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,120.008,0.04800000000000182,0.0,0.0
2026-03-16 18:31:48.643000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,120.056,0.04800000000000182,2.2737367544323206e-13,0.0
2026-03-16 18:31:48.692000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,120.105,0.049000000000006594,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:31:48.741000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,120.154,0.04899999999999238,2.2737367544323206e-13,5.684341886080802e-14
2026-03-16 18:31:48.788000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,120.201,0.046999999999997044,-1.1368683772161603e-13,0.0
2026-03-16 18:31:48.836000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,120.249,0.04800000000000182,0.0,0.0
2026-03-16 18:31:48.883000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,120.296,0.047000000000011255,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:31:48.930000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,120.343,0.046999999999997044,0.0,0.0
2026-03-16 18:31:48.977000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,120.39,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:31:49.027000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,120.44,0.04999999999999716,0.0,0.0
2026-03-16 18:31:49.075000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,120.488,0.04800000000000182,-1.1368683772161603e-13,0.0
2026-03-16 18:31:49.121000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,120.534,0.04600000000000648,0.0,0.0
2026-03-16 18:31:49.168000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,120.581,0.046999999999997044,0.0,0.0
2026-03-16 18:31:49.215000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,120.628,0.046999999999997044,0.0,0.0
2026-03-16 18:31:49.261000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,120.674,0.04600000000000648,0.0,0.0
2026-03-16 18:31:49.308000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,120.721,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:31:49.354000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,120.767,0.04599999999999227,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:31:49.401000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,120.814,0.046999999999997044,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:31:49.448000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,120.861,0.047000000000011255,1.1368683772161603e-13,0.0
2026-03-16 18:31:49.499000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,120.912,0.05100000000000193,0.0,0.0
2026-03-16 18:31:49.547000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,120.96,0.04799999999998761,0.0,-5.684341886080802e-14
2026-03-16 18:31:49.594000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,121.007,0.047000000000011255,0.0,0.0
2026-03-16 18:31:49.640000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,121.053,0.04599999999999227,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:31:49.687000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,121.1,0.046999999999997044,0.0,0.0
2026-03-16 18:31:49.733000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,121.146,0.04600000000000648,1.1368683772161603e-13,0.0
2026-03-16 18:31:49.781000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,121.194,0.04800000000000182,0.0,0.0
2026-03-16 18:31:49.829000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,121.242,0.04800000000000182,1.1368683772161603e-13,0.0
2026-03-16 18:31:49.876000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,121.289,0.046999999999997044,0.0,-2.842170943040401e-14
2026-03-16 18:31:49.929000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,121.342,0.05299999999999727,0.0,-2.842170943040401e-14
2026-03-16 18:31:49.983000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,121.396,0.054000000000002046,0.0,0.0
2026-03-16 18:31:50.036000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,121.449,0.05299999999999727,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:31:50.087000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,121.5,0.05100000000000193,0.0,0.0
2026-03-16 18:31:50.139000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,121.552,0.05200000000000671,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:31:50.191000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,121.604,0.0519999999999925,0.0,0.0
2026-03-16 18:31:50.242000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,121.655,0.05100000000000193,0.0,0.0
2026-03-16 18:31:50.294000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,121.707,0.0519999999999925,0.0,0.0
2026-03-16 18:31:50.345000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,121.758,0.05100000000000193,0.0,0.0
2026-03-16 18:31:50.397000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,121.81,0.05200000000000671,0.0,0.0
2026-03-16 18:31:50.448000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,121.861,0.05100000000000193,0.0,0.0
2026-03-16 18:31:50.499000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,121.912,0.05100000000000193,0.0,0.0
2026-03-16 18:31:50.551000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,27.0,0,2002,P2_MID_SQUARE_001_telemetry.csv,121.964,0.0519999999999925,1.1368683772161603e-13,-0.9344115004492437
2026-03-16 18:31:50.604000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,122.017,0.05299999999999727,0.0,-0.9344115004493574
2026-03-16 18:31:50.656000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,122.069,0.05200000000000671,0.0,0.0
2026-03-16 18:31:50.702000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,122.115,0.04599999999999227,0.0,0.0
2026-03-16 18:31:50.749000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,122.162,0.047000000000011255,0.0,0.0
2026-03-16 18:31:50.795000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,122.208,0.04599999999999227,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:31:50.842000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,122.255,0.046999999999997044,-2.2737367544323206e-13,-2.842170943040401e-14
2026-03-16 18:31:50.895000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,122.308,0.05300000000001148,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:31:50.942000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,122.355,0.046999999999997044,0.0,0.0
2026-03-16 18:31:50.989000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,122.402,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:31:51.035000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,122.448,0.04599999999999227,-2.2737367544323206e-13,0.0
2026-03-16 18:31:51.083000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,122.496,0.04800000000000182,0.0,0.0
2026-03-16 18:31:51.131000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,122.544,0.04800000000000182,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:31:51.178000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,122.591,0.046999999999997044,1.1368683772161603e-13,0.0
2026-03-16 18:31:51.225000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,122.638,0.047000000000011255,0.0,0.0
2026-03-16 18:31:51.271000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,122.684,0.04599999999999227,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:31:51.318000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,122.731,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:31:51.366000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,122.779,0.04800000000000182,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:31:51.413000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,122.826,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:31:51.461000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,122.874,0.04800000000000182,0.0,0.0
2026-03-16 18:31:51.509000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,122.922,0.04800000000000182,0.0,0.0
2026-03-16 18:31:51.557000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,122.97,0.04800000000000182,0.0,0.0
2026-03-16 18:31:51.605000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,123.018,0.04800000000000182,0.0,0.0
2026-03-16 18:31:51.655000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,123.068,0.04999999999999716,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:31:51.704000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,123.117,0.049000000000006594,0.0,0.0
2026-03-16 18:31:51.751000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,123.164,0.046999999999997044,-1.1368683772161603e-13,-2.842170943040401e-14
2026-03-16 18:31:51.803000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,123.216,0.0519999999999925,0.0,0.0
2026-03-16 18:31:51.851000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,123.264,0.04800000000000182,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:31:51.897000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,123.31,0.04600000000000648,0.0,0.0
2026-03-16 18:31:51.944000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,123.357,0.046999999999997044,0.0,0.0
2026-03-16 18:31:51.990000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,123.403,0.04600000000000648,0.0,0.0
2026-03-16 18:31:52.037000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,123.45,0.046999999999997044,0.0,0.0
2026-03-16 18:31:52.084000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,123.497,0.046999999999997044,0.0,0.0
2026-03-16 18:31:52.130000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,123.543,0.04600000000000648,0.0,0.0
2026-03-16 18:31:52.177000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,123.59,0.046999999999997044,0.0,0.0
2026-03-16 18:31:52.224000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,123.637,0.046999999999997044,0.0,0.0
2026-03-16 18:31:52.270000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,123.683,0.04600000000000648,0.0,0.0
2026-03-16 18:31:52.317000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,123.73,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:31:52.363000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,123.776,0.04599999999999227,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:31:52.410000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,123.823,0.046999999999997044,1.1368683772161603e-13,0.0
2026-03-16 18:31:52.457000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,123.87,0.047000000000011255,0.0,0.0
2026-03-16 18:31:52.503000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,123.916,0.04599999999999227,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:31:52.550000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,123.963,0.046999999999997044,0.0,0.0
2026-03-16 18:31:52.596000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,124.009,0.04600000000000648,0.0,0.0
2026-03-16 18:31:52.643000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,124.056,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:31:52.691000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,124.104,0.04800000000000182,0.0,-2.842170943040401e-14
2026-03-16 18:31:52.744000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,124.157,0.05299999999999727,0.0,0.0
2026-03-16 18:31:52.792000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,124.205,0.04800000000000182,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:31:52.838000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,124.251,0.04600000000000648,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:31:52.886000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,124.299,0.04800000000000182,2.2737367544323206e-13,0.0
2026-03-16 18:31:52.934000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,124.347,0.04799999999998761,0.0,-5.684341886080802e-14
2026-03-16 18:31:52.981000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,124.394,0.047000000000011255,0.0,5.684341886080802e-14
2026-03-16 18:31:53.029000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,124.442,0.04799999999998761,0.0,-5.684341886080802e-14
2026-03-16 18:31:53.076000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,124.489,0.047000000000011255,0.0,0.0
2026-03-16 18:31:53.124000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,124.537,0.04800000000000182,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:31:53.171000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,124.584,0.046999999999997044,0.0,0.0
2026-03-16 18:31:53.218000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,124.631,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:31:53.266000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,124.679,0.04800000000000182,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:31:53.313000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,124.726,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:31:53.361000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,124.774,0.04800000000000182,0.0,0.0
2026-03-16 18:31:53.409000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,124.822,0.04800000000000182,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:31:53.456000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,124.869,0.046999999999997044,0.0,0.0
2026-03-16 18:31:53.505000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,124.918,0.049000000000006594,0.0,0.0
2026-03-16 18:31:53.552000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,124.965,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:31:53.600000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,125.013,0.04800000000000182,0.0,0.0
2026-03-16 18:31:53.648000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,125.061,0.04800000000000182,2.2737367544323206e-13,0.0
2026-03-16 18:31:53.694000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,125.107,0.04599999999999227,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:31:53.741000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,125.154,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:31:53.789000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,125.202,0.04800000000000182,1.1368683772161603e-13,0.0
2026-03-16 18:31:53.840000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,125.253,0.05100000000000193,-1.1368683772161603e-13,0.0
2026-03-16 18:31:53.888000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,125.301,0.04800000000000182,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:31:53.935000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,125.348,0.046999999999997044,0.0,0.0
2026-03-16 18:31:53.982000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,125.395,0.046999999999997044,0.0,0.0
2026-03-16 18:31:54.029000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,125.442,0.046999999999997044,1.1368683772161603e-13,0.0
2026-03-16 18:31:54.076000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,125.489,0.047000000000011255,-1.1368683772161603e-13,0.0
2026-03-16 18:31:54.123000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,125.536,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:31:54.169000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,125.582,0.04599999999999227,0.0,0.0
2026-03-16 18:31:54.216000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,125.629,0.047000000000011255,0.0,0.0
2026-03-16 18:31:54.264000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,125.677,0.04800000000000182,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:31:54.311000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.9,0,2002,P2_MID_SQUARE_001_telemetry.csv,125.724,0.046999999999997044,-1.1368683772161603e-13,-1.030701754385916
2026-03-16 18:31:54.359000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,125.772,0.04800000000000182,2.2737367544323206e-13,-1.019503546099088
2026-03-16 18:31:54.405000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,125.818,0.04599999999999227,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:31:54.452000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,125.865,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:31:54.500000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,125.913,0.04800000000000182,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:31:54.546000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,125.959,0.04600000000000648,0.0,-5.684341886080802e-14
2026-03-16 18:31:54.593000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,126.006,0.046999999999997044,0.0,0.0
2026-03-16 18:31:54.640000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,126.053,0.046999999999997044,0.0,0.0
2026-03-16 18:31:54.687000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,126.1,0.046999999999997044,1.1368683772161603e-13,0.0
2026-03-16 18:31:54.734000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,126.147,0.047000000000011255,0.0,0.0
2026-03-16 18:31:54.780000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,126.193,0.04599999999999227,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:31:54.827000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,126.24,0.046999999999997044,1.1368683772161603e-13,2.842170943040401e-14
2026-03-16 18:31:54.878000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,126.291,0.05100000000000193,0.0,5.684341886080802e-14
2026-03-16 18:31:54.928000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,126.341,0.04999999999999716,0.0,0.0
2026-03-16 18:31:54.976000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,126.389,0.04800000000000182,0.0,5.684341886080802e-14
2026-03-16 18:31:55.023000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,126.436,0.047000000000011255,0.0,0.0
2026-03-16 18:31:55.071000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,126.484,0.04799999999998761,0.0,0.0
2026-03-16 18:31:55.118000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,126.531,0.047000000000011255,-1.1368683772161603e-13,0.0
2026-03-16 18:31:55.165000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,126.578,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:31:55.213000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,126.626,0.04800000000000182,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:31:55.260000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,126.673,0.046999999999997044,0.0,0.0
2026-03-16 18:31:55.307000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,126.72,0.046999999999997044,0.0,5.684341886080802e-14
2026-03-16 18:31:55.353000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,126.766,0.04600000000000648,0.0,-5.684341886080802e-14
2026-03-16 18:31:55.400000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,126.813,0.046999999999997044,0.0,0.0
2026-03-16 18:31:55.447000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,126.86,0.046999999999997044,0.0,5.684341886080802e-14
2026-03-16 18:31:55.493000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,126.906,0.04600000000000648,0.0,5.684341886080802e-14
2026-03-16 18:31:55.541000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,126.954,0.04799999999998761,0.0,0.0
2026-03-16 18:31:55.588000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,127.001,0.047000000000011255,0.0,0.0
2026-03-16 18:31:55.634000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,127.047,0.04599999999999227,-2.2737367544323206e-13,-8.526512829121202e-14
2026-03-16 18:31:55.688000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,127.101,0.054000000000002046,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:31:55.740000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,127.153,0.05200000000000671,0.0,-2.842170943040401e-14
2026-03-16 18:31:55.796000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,127.209,0.055999999999997385,1.1368683772161603e-13,0.0
2026-03-16 18:31:55.847000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,127.26,0.05100000000000193,0.0,2.842170943040401e-14
2026-03-16 18:31:55.899000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,127.312,0.0519999999999925,1.1368683772161603e-13,2.842170943040401e-14
2026-03-16 18:31:55.953000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,127.366,0.054000000000002046,0.0,0.0
2026-03-16 18:31:56.007000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,127.42,0.054000000000002046,0.0,0.0
2026-03-16 18:31:56.060000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,127.473,0.05299999999999727,1.1368683772161603e-13,0.0
2026-03-16 18:31:56.110000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,127.523,0.04999999999999716,0.0,0.0
2026-03-16 18:31:56.161000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,127.574,0.05100000000000193,0.0,0.0
2026-03-16 18:31:56.213000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,127.626,0.05200000000000671,0.0,5.684341886080802e-14
2026-03-16 18:31:56.266000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,127.679,0.05299999999999727,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:31:56.318000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,127.731,0.0519999999999925,0.0,5.684341886080802e-14
2026-03-16 18:31:56.371000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,127.784,0.05300000000001148,1.1368683772161603e-13,2.842170943040401e-14
2026-03-16 18:31:56.424000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,127.837,0.05299999999999727,1.1368683772161603e-13,0.0
2026-03-16 18:31:56.475000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,127.888,0.05100000000000193,0.0,5.684341886080802e-14
2026-03-16 18:31:56.526000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,127.939,0.05099999999998772,1.1368683772161603e-13,2.842170943040401e-14
2026-03-16 18:31:56.578000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,127.991,0.05200000000000671,-1.1368683772161603e-13,-2.842170943040401e-14
2026-03-16 18:31:56.632000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,128.045,0.053999999999987836,0.0,-5.684341886080802e-14
2026-03-16 18:31:56.684000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,128.097,0.05200000000002092,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:31:56.736000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,128.149,0.0519999999999925,1.1368683772161603e-13,0.0
