timestamp,device_id,test_id,waveform_type,bias,amplitude,frequency,test_purpose,quality_label,notes,cycle_id,feedback_position_%,setpoint_position_%,motor_torque_Nmm,power_W,internal_temperature_deg_C,rotation_direction,test_number,source_file,elapsed_seconds,dt_seconds,velocity,temperature_rate
2026-03-16 18:31:56.793000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,128.206,0.05699999999998795,1.1368683772161603e-13,0.0
2026-03-16 18:31:56.845000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,128.258,0.05200000000002092,-1.1368683772161603e-13,0.0
2026-03-16 18:31:56.896000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,128.309,0.05099999999998772,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:31:56.946000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,128.359,0.05000000000001137,0.0,-2.842170943040401e-14
2026-03-16 18:31:56.999000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,128.412,0.05299999999999727,0.0,0.0
2026-03-16 18:31:57.053000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,128.466,0.054000000000002046,0.0,-2.842170943040401e-14
2026-03-16 18:31:57.109000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,128.522,0.055999999999983174,0.0,0.0
2026-03-16 18:31:57.162000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,128.575,0.05299999999999727,0.0,0.0
2026-03-16 18:31:57.210000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,128.623,0.04800000000000182,0.0,0.0
2026-03-16 18:31:57.258000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,128.671,0.04800000000000182,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:31:57.305000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,128.718,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:31:57.353000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,128.766,0.04800000000000182,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:31:57.400000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,128.813,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:31:57.448000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,128.861,0.04800000000000182,0.0,0.0
2026-03-16 18:31:57.496000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,128.909,0.04800000000000182,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:31:57.543000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,128.956,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:31:57.591000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,129.004,0.04800000000000182,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:31:57.638000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,129.051,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:31:57.686000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,129.099,0.04800000000000182,2.2737367544323206e-13,5.684341886080802e-14
2026-03-16 18:31:57.740000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,129.153,0.054000000000002046,-2.2737367544323206e-13,-5.684341886080802e-14
2026-03-16 18:31:57.788000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,129.201,0.04800000000000182,0.0,0.0
2026-03-16 18:31:57.836000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,129.249,0.04800000000000182,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:31:57.883000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,129.296,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:31:57.931000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,129.344,0.04800000000000182,0.0,0.0
2026-03-16 18:31:57.979000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,129.392,0.04800000000000182,2.2737367544323206e-13,5.684341886080802e-14
2026-03-16 18:31:58.025000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,129.438,0.04599999999999227,0.0,0.0
2026-03-16 18:31:58.072000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,129.485,0.047000000000025466,2.2737367544323206e-13,5.684341886080802e-14
2026-03-16 18:31:58.119000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,129.532,0.046999999999997044,1.1368683772161603e-13,1.1368683772161603e-13
2026-03-16 18:31:58.169000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,129.582,0.04999999999998295,0.0,0.0
2026-03-16 18:31:58.217000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,129.63,0.04800000000000182,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:31:58.264000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,129.677,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:31:58.312000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,129.725,0.04800000000000182,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:31:58.359000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,129.772,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:31:58.407000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,129.82,0.04800000000000182,0.0,0.0
2026-03-16 18:31:58.455000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,129.868,0.04800000000000182,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:31:58.502000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,129.915,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:31:58.550000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,129.963,0.04800000000000182,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:31:58.597000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,130.01,0.046999999999997044,1.1368683772161603e-13,0.0
2026-03-16 18:31:58.648000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,130.061,0.051000000000016144,0.0,0.0
2026-03-16 18:31:58.696000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,130.109,0.04800000000000182,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:31:58.743000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,130.156,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:31:58.791000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,130.204,0.04800000000000182,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:31:58.838000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,130.251,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:31:58.886000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,130.299,0.04800000000000182,0.0,0.0
2026-03-16 18:31:58.934000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,130.347,0.04800000000000182,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:31:58.981000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,130.394,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:31:59.029000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,130.442,0.04800000000000182,2.2737367544323206e-13,5.684341886080802e-14
2026-03-16 18:31:59.075000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,130.488,0.04599999999999227,-2.2737367544323206e-13,-5.684341886080802e-14
2026-03-16 18:31:59.123000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,130.536,0.04800000000000182,0.0,0.0
2026-03-16 18:31:59.171000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,130.584,0.04800000000000182,2.2737367544323206e-13,0.0
2026-03-16 18:31:59.220000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,130.633,0.049000000000006594,-2.2737367544323206e-13,0.0
2026-03-16 18:31:59.268000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,130.681,0.04800000000000182,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:31:59.315000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,130.728,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:31:59.363000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,130.776,0.04800000000000182,0.0,0.0
2026-03-16 18:31:59.411000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,130.824,0.04800000000000182,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:31:59.458000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,130.871,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:31:59.506000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,130.919,0.04800000000000182,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:31:59.555000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,130.968,0.04899999999997817,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:31:59.603000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,131.016,0.04800000000000182,0.0,0.0
2026-03-16 18:31:59.651000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,131.064,0.04800000000000182,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:31:59.698000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,131.111,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:31:59.746000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,131.159,0.04800000000000182,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:31:59.793000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,131.206,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:31:59.841000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,131.254,0.04800000000000182,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:31:59.888000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,131.301,0.046999999999997044,-2.2737367544323206e-13,-5.684341886080802e-14
2026-03-16 18:31:59.935000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,131.348,0.047000000000025466,-1.1368683772161603e-13,0.0
2026-03-16 18:31:59.983000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,131.396,0.0479999999999734,0.0,0.0
2026-03-16 18:32:00.030000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,0,70.01,70.0,0.0,0.0,26.8,0,2002,P2_HIGH_SQUARE_001_telemetry.csv,0.0,0.04799999999998761,0.0,0.0
2026-03-16 18:32:00.030000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,131.443,0.047000000000025466,1.1368683772161603e-13,0.0
2026-03-16 18:32:00.078000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,0,70.01,70.0,0.0,0.0,26.8,0,2002,P2_HIGH_SQUARE_001_telemetry.csv,0.048,0.048,0.0,0.0
2026-03-16 18:32:00.078000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,131.491,0.04800000000000182,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:32:00.126000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,131.539,0.0479999999999734,-1.1368683772161603e-13,0.0
2026-03-16 18:32:00.126000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,0,70.01,70.0,0.0,0.0,26.8,0,2002,P2_HIGH_SQUARE_001_telemetry.csv,0.096,0.048,1.1368683772161603e-13,0.0
2026-03-16 18:32:00.172000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,131.585,0.04600000000002069,3.410605131648481e-13,5.684341886080802e-14
2026-03-16 18:32:00.172000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,0,70.01,70.0,0.0,0.0,26.8,0,2002,P2_HIGH_SQUARE_001_telemetry.csv,0.142,0.045999999999999985,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:32:00.220000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,0,70.01,70.0,0.0,0.0,26.8,0,2002,P2_HIGH_SQUARE_001_telemetry.csv,0.19,0.048000000000000015,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:32:00.220000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,131.633,0.04800000000000182,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:32:00.267000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,131.68,0.046999999999997044,0.0,0.0
2026-03-16 18:32:00.267000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,0,70.01,70.0,0.0,0.0,26.8,0,2002,P2_HIGH_SQUARE_001_telemetry.csv,0.237,0.046999999999999986,0.0,0.0
2026-03-16 18:32:00.322000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,0,70.01,70.0,0.0,0.0,26.8,0,2002,P2_HIGH_SQUARE_001_telemetry.csv,0.292,0.05499999999999999,0.0,0.0
2026-03-16 18:32:00.322000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,131.735,0.05500000000000682,0.0,5.684341886080802e-14
2026-03-16 18:32:00.371000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,131.784,0.04899999999997817,0.0,5.684341886080802e-14
2026-03-16 18:32:00.371000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,0,70.01,70.0,0.0,0.0,26.8,0,2002,P2_HIGH_SQUARE_001_telemetry.csv,0.341,0.049000000000000044,0.0,0.0
2026-03-16 18:32:00.418000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,131.831,0.046999999999997044,0.0,0.0
2026-03-16 18:32:00.418000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,0,70.01,70.0,0.0,0.0,26.8,0,2002,P2_HIGH_SQUARE_001_telemetry.csv,0.388,0.046999999999999986,0.0,0.0
2026-03-16 18:32:00.473000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,131.886,0.05500000000000682,0.0,5.684341886080802e-14
2026-03-16 18:32:00.473000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,0,70.01,70.0,0.0,0.0,26.8,0,2002,P2_HIGH_SQUARE_001_telemetry.csv,0.443,0.05499999999999999,1.1368683772161603e-13,0.0
2026-03-16 18:32:00.519000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,131.932,0.04599999999999227,0.0,0.0
2026-03-16 18:32:00.519000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,0,70.01,70.0,0.0,0.0,26.8,0,2002,P2_HIGH_SQUARE_001_telemetry.csv,0.489,0.045999999999999985,0.0,0.0
2026-03-16 18:32:00.566000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,131.979,0.047000000000025466,2.2737367544323206e-13,5.684341886080802e-14
2026-03-16 18:32:00.566000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,0,70.01,70.0,0.0,0.0,26.8,0,2002,P2_HIGH_SQUARE_001_telemetry.csv,0.536,0.04700000000000004,0.0,0.0
2026-03-16 18:32:00.613000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,0,70.01,70.0,0.0,0.0,26.8,0,2002,P2_HIGH_SQUARE_001_telemetry.csv,0.583,0.04699999999999993,0.0,5.684341886080802e-14
2026-03-16 18:32:00.613000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,132.026,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:32:00.659000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,132.072,0.04599999999999227,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:32:00.659000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,0,70.01,70.0,0.0,0.0,26.8,0,2002,P2_HIGH_SQUARE_001_telemetry.csv,0.629,0.04600000000000004,0.0,0.0
2026-03-16 18:32:00.706000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,132.119,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:32:00.706000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,0,70.01,70.0,0.0,0.0,26.8,0,2002,P2_HIGH_SQUARE_001_telemetry.csv,0.676,0.04700000000000004,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:32:00.752000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,0,70.01,70.0,0.0,0.0,26.8,0,2002,P2_HIGH_SQUARE_001_telemetry.csv,0.722,0.04599999999999993,-1.1368683772161603e-13,-1.0523907572638223
2026-03-16 18:32:00.752000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.8,0,2002,P2_MID_SQUARE_001_telemetry.csv,132.165,0.04599999999999227,1.1368683772161603e-13,-1.0523907572637086
2026-03-16 18:32:00.799000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,0,70.01,70.0,0.0,0.0,26.700000000000003,0,2002,P2_HIGH_SQUARE_001_telemetry.csv,0.769,0.04700000000000004,0.0,-1.0638297872340559
2026-03-16 18:32:00.799000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.700000000000003,0,2002,P2_MID_SQUARE_001_telemetry.csv,132.212,0.046999999999997044,0.0,-1.0638297872340559
2026-03-16 18:32:00.846000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.700000000000003,0,2002,P2_MID_SQUARE_001_telemetry.csv,132.259,0.046999999999997044,0.0,0.0
2026-03-16 18:32:00.846000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,0,70.01,70.0,0.0,0.0,26.700000000000003,0,2002,P2_HIGH_SQUARE_001_telemetry.csv,0.816,0.04699999999999993,0.0,0.0
2026-03-16 18:32:00.892000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.700000000000003,0,2002,P2_MID_SQUARE_001_telemetry.csv,132.305,0.04600000000002069,0.0,0.0
2026-03-16 18:32:00.892000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,0,70.01,70.0,0.0,0.0,26.700000000000003,0,2002,P2_HIGH_SQUARE_001_telemetry.csv,0.862,0.04600000000000004,0.0,0.0
2026-03-16 18:32:00.939000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.700000000000003,0,2002,P2_MID_SQUARE_001_telemetry.csv,132.352,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:32:00.939000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,0,70.01,70.0,0.0,0.0,26.700000000000003,0,2002,P2_HIGH_SQUARE_001_telemetry.csv,0.909,0.04700000000000004,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:32:00.985000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.700000000000003,0,2002,P2_MID_SQUARE_001_telemetry.csv,132.398,0.04599999999999227,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:32:00.985000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,0,70.01,70.0,0.0,0.0,26.700000000000003,0,2002,P2_HIGH_SQUARE_001_telemetry.csv,0.955,0.04599999999999993,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:32:01.032000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.700000000000003,0,2002,P2_MID_SQUARE_001_telemetry.csv,132.445,0.046999999999997044,0.0,0.0
2026-03-16 18:32:01.032000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,0,70.01,70.0,0.0,0.0,26.700000000000003,0,2002,P2_HIGH_SQUARE_001_telemetry.csv,1.002,0.04700000000000004,0.0,-5.684341886080802e-14
2026-03-16 18:32:01.079000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.700000000000003,0,2002,P2_MID_SQUARE_001_telemetry.csv,132.492,0.046999999999997044,0.0,0.0
2026-03-16 18:32:01.079000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,0,70.01,70.0,0.0,0.0,26.700000000000003,0,2002,P2_HIGH_SQUARE_001_telemetry.csv,1.049,0.04699999999999993,0.0,0.0
2026-03-16 18:32:01.125000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.700000000000003,0,2002,P2_MID_SQUARE_001_telemetry.csv,132.538,0.04600000000002069,0.0,0.0
2026-03-16 18:32:01.125000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,0,70.01,70.0,0.0,0.0,26.700000000000003,0,2002,P2_HIGH_SQUARE_001_telemetry.csv,1.095,0.04600000000000004,0.0,0.0
2026-03-16 18:32:01.172000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,0,70.01,70.0,0.0,0.0,26.700000000000003,0,2002,P2_HIGH_SQUARE_001_telemetry.csv,1.142,0.04699999999999993,1.1368683772161603e-13,0.0
2026-03-16 18:32:01.172000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.700000000000003,0,2002,P2_MID_SQUARE_001_telemetry.csv,132.585,0.046999999999997044,0.0,0.0
2026-03-16 18:32:01.219000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.700000000000003,0,2002,P2_MID_SQUARE_001_telemetry.csv,132.632,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:32:01.219000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,0,70.01,70.0,0.0,0.0,26.700000000000003,0,2002,P2_HIGH_SQUARE_001_telemetry.csv,1.189,0.04700000000000015,-1.1368683772161603e-13,0.0
2026-03-16 18:32:01.265000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,0,70.01,70.0,0.0,0.0,26.700000000000003,0,2002,P2_HIGH_SQUARE_001_telemetry.csv,1.235,0.04600000000000004,0.0,5.684341886080802e-14
2026-03-16 18:32:01.265000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.700000000000003,0,2002,P2_MID_SQUARE_001_telemetry.csv,132.678,0.04599999999999227,-2.2737367544323206e-13,-5.684341886080802e-14
2026-03-16 18:32:01.313000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,0,70.01,70.0,0.0,0.0,26.700000000000003,0,2002,P2_HIGH_SQUARE_001_telemetry.csv,1.283,0.04799999999999982,0.0,-5.684341886080802e-14
2026-03-16 18:32:01.313000+00:00,BELIMO-8,P2_MID_SQUARE_001,square,50.0,20.0,0.02,step-response identification in mid operating region,unreviewed,,5,70.01,70.0,0.0,0.0,26.700000000000003,0,2002,P2_MID_SQUARE_001_telemetry.csv,132.726,0.04800000000000182,2.2737367544323206e-13,5.684341886080802e-14
2026-03-16 18:32:01.359000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,0,70.01,70.0,0.0,0.0,26.700000000000003,0,2002,P2_HIGH_SQUARE_001_telemetry.csv,1.329,0.04600000000000004,-1.1368683772161603e-13,-2.842170943040401e-14
2026-03-16 18:32:01.409000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,0,70.01,70.0,0.0,0.0,26.700000000000003,0,2002,P2_HIGH_SQUARE_001_telemetry.csv,1.379,0.050000000000000044,0.0,2.842170943040401e-14
2026-03-16 18:32:01.469000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,0,70.01,70.0,0.0,0.0,26.700000000000003,0,2002,P2_HIGH_SQUARE_001_telemetry.csv,1.439,0.06000000000000005,0.0,0.0
2026-03-16 18:32:01.516000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,0,70.01,70.0,0.0,0.0,26.700000000000003,0,2002,P2_HIGH_SQUARE_001_telemetry.csv,1.486,0.04699999999999993,0.0,0.0
2026-03-16 18:32:01.563000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,0,70.01,70.0,0.0,0.0,26.700000000000003,0,2002,P2_HIGH_SQUARE_001_telemetry.csv,1.533,0.04699999999999993,1.1368683772161603e-13,0.0
2026-03-16 18:32:01.610000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,0,70.01,70.0,0.0,0.0,26.700000000000003,0,2002,P2_HIGH_SQUARE_001_telemetry.csv,1.58,0.04700000000000015,-1.1368683772161603e-13,0.0
2026-03-16 18:32:01.657000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,0,70.01,70.0,0.0,0.0,26.700000000000003,0,2002,P2_HIGH_SQUARE_001_telemetry.csv,1.627,0.04699999999999993,0.0,0.0
2026-03-16 18:32:01.703000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,0,70.01,70.0,0.0,0.0,26.700000000000003,0,2002,P2_HIGH_SQUARE_001_telemetry.csv,1.673,0.04600000000000004,0.0,0.0
2026-03-16 18:32:01.750000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,0,70.01,70.0,0.0,0.0,26.700000000000003,0,2002,P2_HIGH_SQUARE_001_telemetry.csv,1.72,0.04699999999999993,0.0,0.0
2026-03-16 18:32:01.797000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,0,70.01,70.0,0.0,0.0,26.700000000000003,0,2002,P2_HIGH_SQUARE_001_telemetry.csv,1.767,0.04699999999999993,0.0,0.0
2026-03-16 18:32:01.843000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,0,70.01,70.0,0.0,0.0,26.700000000000003,0,2002,P2_HIGH_SQUARE_001_telemetry.csv,1.813,0.04600000000000004,1.1368683772161603e-13,0.0
2026-03-16 18:32:01.890000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,0,70.01,70.0,0.0,0.0,26.700000000000003,0,2002,P2_HIGH_SQUARE_001_telemetry.csv,1.86,0.04700000000000015,-1.1368683772161603e-13,0.0
2026-03-16 18:32:01.937000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,0,70.01,70.0,0.0,0.0,26.700000000000003,0,2002,P2_HIGH_SQUARE_001_telemetry.csv,1.907,0.04699999999999993,0.0,0.0
2026-03-16 18:32:01.983000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,0,70.01,70.0,0.0,0.0,26.700000000000003,0,2002,P2_HIGH_SQUARE_001_telemetry.csv,1.953,0.04600000000000004,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:32:02.034000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,0,70.01,70.0,0.0,0.0,26.700000000000003,0,2002,P2_HIGH_SQUARE_001_telemetry.csv,2.004,0.050999999999999934,-1.1368683772161603e-13,0.0
2026-03-16 18:32:02.084000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,0,70.01,70.0,0.0,0.0,26.700000000000003,0,2002,P2_HIGH_SQUARE_001_telemetry.csv,2.054,0.04999999999999982,0.0,0.0
2026-03-16 18:32:02.132000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,0,70.01,70.0,0.0,0.0,26.700000000000003,0,2002,P2_HIGH_SQUARE_001_telemetry.csv,2.102,0.04800000000000004,0.0,0.0
2026-03-16 18:32:02.182000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,0,70.01,70.0,0.0,0.0,26.700000000000003,0,2002,P2_HIGH_SQUARE_001_telemetry.csv,2.152,0.050000000000000266,0.0,2.842170943040401e-14
2026-03-16 18:32:02.234000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,0,70.01,70.0,0.0,0.0,26.700000000000003,0,2002,P2_HIGH_SQUARE_001_telemetry.csv,2.204,0.052000000000000046,0.0,-2.842170943040401e-14
2026-03-16 18:32:02.287000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,0,70.01,70.0,0.0,0.0,26.700000000000003,0,2002,P2_HIGH_SQUARE_001_telemetry.csv,2.257,0.052999999999999936,-1.1368683772161603e-13,-2.842170943040401e-14
2026-03-16 18:32:02.343000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,0,70.01,70.0,0.0,0.0,26.700000000000003,0,2002,P2_HIGH_SQUARE_001_telemetry.csv,2.313,0.05600000000000005,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:32:02.396000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,0,70.01,70.0,0.0,0.0,26.700000000000003,0,2002,P2_HIGH_SQUARE_001_telemetry.csv,2.366,0.052999999999999936,-1.1368683772161603e-13,0.0
2026-03-16 18:32:02.447000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,0,70.01,70.0,0.0,0.0,26.700000000000003,0,2002,P2_HIGH_SQUARE_001_telemetry.csv,2.417,0.05099999999999971,0.0,2.842170943040401e-14
2026-03-16 18:32:02.499000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,0,70.01,70.0,0.0,0.0,26.700000000000003,0,2002,P2_HIGH_SQUARE_001_telemetry.csv,2.469,0.052000000000000046,-1.1368683772161603e-13,0.0
2026-03-16 18:32:02.550000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,0,70.01,70.0,0.0,0.0,26.700000000000003,0,2002,P2_HIGH_SQUARE_001_telemetry.csv,2.52,0.051000000000000156,1.1368683772161603e-13,0.0
2026-03-16 18:32:02.602000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,0,70.01,70.0,0.0,0.0,26.700000000000003,0,2002,P2_HIGH_SQUARE_001_telemetry.csv,2.572,0.052000000000000046,0.0,-2.842170943040401e-14
2026-03-16 18:32:02.655000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,0,70.01,70.0,0.0,0.0,26.700000000000003,0,2002,P2_HIGH_SQUARE_001_telemetry.csv,2.625,0.052999999999999936,0.0,0.0
2026-03-16 18:32:02.707000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,0,70.01,70.0,0.0,0.0,26.700000000000003,0,2002,P2_HIGH_SQUARE_001_telemetry.csv,2.677,0.052000000000000046,0.0,0.0
2026-03-16 18:32:02.759000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,0,70.01,70.0,0.0,0.0,26.700000000000003,0,2002,P2_HIGH_SQUARE_001_telemetry.csv,2.729,0.052000000000000046,0.0,0.0
2026-03-16 18:32:02.810000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,0,70.01,70.0,0.0,0.0,26.700000000000003,0,2002,P2_HIGH_SQUARE_001_telemetry.csv,2.78,0.05099999999999971,0.0,2.842170943040401e-14
2026-03-16 18:32:02.862000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,0,70.01,70.0,0.0,0.0,26.700000000000003,0,2002,P2_HIGH_SQUARE_001_telemetry.csv,2.832,0.052000000000000046,-1.1368683772161603e-13,0.0
2026-03-16 18:32:02.913000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,0,70.01,70.0,0.0,0.0,26.700000000000003,0,2002,P2_HIGH_SQUARE_001_telemetry.csv,2.883,0.051000000000000156,1.1368683772161603e-13,0.0
2026-03-16 18:32:02.965000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,0,70.01,70.0,0.0,0.0,26.700000000000003,0,2002,P2_HIGH_SQUARE_001_telemetry.csv,2.935,0.052000000000000046,0.0,0.0
2026-03-16 18:32:03.017000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,0,70.01,70.0,0.0,0.0,26.700000000000003,0,2002,P2_HIGH_SQUARE_001_telemetry.csv,2.987,0.052000000000000046,0.0,0.0
2026-03-16 18:32:03.069000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,0,70.01,70.0,0.0,0.0,26.700000000000003,0,2002,P2_HIGH_SQUARE_001_telemetry.csv,3.039,0.052000000000000046,0.0,2.842170943040401e-14
2026-03-16 18:32:03.128000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,0,70.01,70.0,0.0,0.0,26.700000000000003,0,2002,P2_HIGH_SQUARE_001_telemetry.csv,3.098,0.05899999999999972,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:32:03.179000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,0,70.01,70.0,0.0,0.0,26.700000000000003,0,2002,P2_HIGH_SQUARE_001_telemetry.csv,3.149,0.051000000000000156,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:32:03.229000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,0,70.01,70.0,0.0,0.0,26.700000000000003,0,2002,P2_HIGH_SQUARE_001_telemetry.csv,3.199,0.04999999999999982,-1.1368683772161603e-13,0.0
2026-03-16 18:32:03.278000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,0,70.01,70.0,0.0,0.0,26.700000000000003,0,2002,P2_HIGH_SQUARE_001_telemetry.csv,3.248,0.04900000000000038,0.0,0.0
2026-03-16 18:32:03.335000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,0,70.01,70.0,0.0,0.0,26.700000000000003,0,2002,P2_HIGH_SQUARE_001_telemetry.csv,3.305,0.05699999999999994,0.0,0.0
2026-03-16 18:32:03.387000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,0,70.01,70.0,0.0,0.0,26.700000000000003,0,2002,P2_HIGH_SQUARE_001_telemetry.csv,3.357,0.052000000000000046,0.0,0.0
2026-03-16 18:32:03.438000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,0,70.01,70.0,0.0,0.0,26.700000000000003,0,2002,P2_HIGH_SQUARE_001_telemetry.csv,3.408,0.05099999999999971,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:32:03.489000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,0,70.01,70.0,0.0,0.0,26.700000000000003,0,2002,P2_HIGH_SQUARE_001_telemetry.csv,3.459,0.051000000000000156,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:32:03.540000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,0,70.01,70.0,0.0,0.0,26.700000000000003,0,2002,P2_HIGH_SQUARE_001_telemetry.csv,3.51,0.05099999999999971,0.0,2.842170943040401e-14
2026-03-16 18:32:03.592000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,0,70.01,70.0,0.0,0.0,26.700000000000003,0,2002,P2_HIGH_SQUARE_001_telemetry.csv,3.562,0.052000000000000046,-1.1368683772161603e-13,0.0
2026-03-16 18:32:03.643000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,0,70.01,70.0,0.0,0.0,26.700000000000003,0,2002,P2_HIGH_SQUARE_001_telemetry.csv,3.613,0.051000000000000156,1.1368683772161603e-13,0.0
2026-03-16 18:32:03.695000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,0,70.01,70.0,0.0,0.0,26.700000000000003,0,2002,P2_HIGH_SQUARE_001_telemetry.csv,3.665,0.052000000000000046,0.0,0.0
2026-03-16 18:32:03.747000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,0,70.01,70.0,0.0,0.0,26.700000000000003,0,2002,P2_HIGH_SQUARE_001_telemetry.csv,3.717,0.052000000000000046,0.0,0.0
2026-03-16 18:32:28.805000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,90.01,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,28.775,0.045999999999999375,2.2737367544323206e-13,-2.842170943040401e-14
2026-03-16 18:32:28.857000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,90.01,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,28.827,0.052000000000003155,0.0,5.684341886080802e-14
2026-03-16 18:32:28.904000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,90.01,70.0,0.003814697265625,0.005859375,26.700000000000003,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,28.874,0.046999999999997044,0.0,0.0
