timestamp,device_id,test_id,waveform_type,bias,amplitude,frequency,test_purpose,quality_label,notes,cycle_id,feedback_position_%,setpoint_position_%,motor_torque_Nmm,power_W,internal_temperature_deg_C,rotation_direction,test_number,source_file,elapsed_seconds,dt_seconds,velocity,temperature_rate
2026-03-16 18:32:28.950000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,90.01,70.0,0.86212158203125,0.251953125,26.700000000000003,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,28.92,0.04600000000000293,-0.10523907572633107,0.0
2026-03-16 18:32:28.997000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,90.0,70.0,0.86212158203125,0.251953125,26.700000000000003,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,28.967,0.046999999999997044,-0.10523907572644475,0.0
2026-03-16 18:32:29.043000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,90.0,70.0,0.72479248046875,0.251953125,26.700000000000003,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,29.013,0.04600000000000293,-2.8414550446125304,0.0
2026-03-16 18:32:29.090000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,89.73,70.0,0.72479248046875,0.369140625,26.700000000000003,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,29.06,0.046999999999997044,-2.8723404255322293,-5.684341886080802e-14
2026-03-16 18:32:29.137000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,89.73,70.0,0.75531005859375,0.369140625,26.700000000000003,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,29.107,0.0470000000000006,-4.614305750350468,5.684341886080802e-14
2026-03-16 18:32:29.183000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,89.31,70.0,0.75531005859375,0.251953125,26.700000000000003,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,29.153,0.045999999999999375,-4.614305750350923,-5.684341886080802e-14
2026-03-16 18:32:29.230000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,89.31,70.0,0.55694580078125,0.251953125,26.700000000000003,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,29.2,0.0470000000000006,2.2737367544323206e-13,5.684341886080802e-14
2026-03-16 18:32:29.276000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,89.31,70.0,0.55694580078125,0.244140625,26.700000000000003,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,29.246,0.045999999999999375,-5.156714710592723,-5.684341886080802e-14
2026-03-16 18:32:29.323000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,88.82,70.0,0.583648681640625,0.244140625,26.700000000000003,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,29.293,0.0470000000000006,-5.212765957446891,0.0
2026-03-16 18:32:29.370000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,88.82,70.0,0.591278076171875,0.099609375,26.700000000000003,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,29.34,0.0470000000000006,-5.163627863487591,5.684341886080802e-14
2026-03-16 18:32:29.416000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,88.35,70.0,0.6103515625,0.099609375,26.700000000000003,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,29.386,0.045999999999999375,-5.163627863487932,-5.684341886080802e-14
2026-03-16 18:32:29.463000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,88.35,70.0,0.621795654296875,0.228515625,26.700000000000003,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,29.433,0.0470000000000006,-5.273492286114902,5.684341886080802e-14
2026-03-16 18:32:29.509000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,87.87,70.0,0.6256103515625,0.228515625,26.700000000000003,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,29.479,0.045999999999999375,-5.3283996299724095,-5.684341886080802e-14
2026-03-16 18:32:29.557000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,87.87,70.0,0.63323974609375,0.19140625,26.700000000000003,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,29.527,0.04800000000000182,-5.2676371780515865,0.0
2026-03-16 18:32:29.604000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,87.38,70.0,0.652313232421875,0.19140625,26.700000000000003,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,29.574,0.0470000000000006,-5.574046766378615,2.842170943040401e-14
2026-03-16 18:32:29.658000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,87.38,70.0,0.6561279296875,0.2109375,26.700000000000003,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,29.628,0.053999999999998494,-5.2941176470591245,-5.684341886080802e-14
2026-03-16 18:32:29.706000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,86.9,70.0,0.6561279296875,0.2109375,26.700000000000003,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,29.676,0.047999999999998266,-4.893617021276896,0.0
2026-03-16 18:32:29.752000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,86.9,70.0,0.64849853515625,0.09765625,26.700000000000003,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,29.722,0.04600000000000293,-4.946236559140289,0.0
2026-03-16 18:32:29.799000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,86.43,70.0,0.64849853515625,0.09765625,26.700000000000003,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,29.769,0.046999999999997044,-5.25252525252597,-2.842170943040401e-14
2026-03-16 18:32:29.851000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,86.43,70.0,0.64849853515625,0.150390625,26.700000000000003,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,29.821,0.052000000000003155,-5.652173913043953,0.0
2026-03-16 18:32:29.897000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,85.94,70.0,0.64849853515625,0.162109375,26.700000000000003,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,29.867,0.045999999999999375,-5.383356708742781,-5.684341886080802e-14
2026-03-16 18:32:29.944000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,85.94,70.0,0.640869140625,0.162109375,26.700000000000003,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,29.914,0.0470000000000006,-5.163627863487591,5.684341886080802e-14
2026-03-16 18:32:29.990000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,85.47,70.0,0.640869140625,0.103515625,26.700000000000003,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,29.96,0.045999999999999375,-5.163627863487818,-5.684341886080802e-14
2026-03-16 18:32:30.037000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,85.47,70.0,0.640869140625,0.103515625,26.700000000000003,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,30.007,0.0470000000000006,-5.1063829787239,5.684341886080802e-14
2026-03-16 18:32:30.084000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,84.99,70.0,0.640869140625,0.240234375,26.700000000000003,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,30.054,0.046999999999997044,-5.051475634866961,0.0
2026-03-16 18:32:30.130000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,84.99,70.0,0.644683837890625,0.240234375,26.700000000000003,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,30.1,0.04600000000000293,-5.05147563486662,0.0
2026-03-16 18:32:30.177000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,84.51,70.0,0.644683837890625,0.208984375,26.700000000000003,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,30.147,0.046999999999997044,-5.051475634866733,0.0
2026-03-16 18:32:30.223000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,84.51,70.0,0.644683837890625,0.19921875,26.700000000000003,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,30.193,0.04600000000000293,-1.1368683772161603e-13,0.0
2026-03-16 18:32:30.271000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,84.51,70.0,0.640869140625,0.19921875,26.700000000000003,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,30.241,0.047999999999998266,-5.160134378499379,-1.1368683772161603e-13
2026-03-16 18:32:30.318000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,84.03,70.0,0.640869140625,0.216796875,26.700000000000003,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,30.288,0.0470000000000006,-5.0514756348659375,1.0986442262740184
2026-03-16 18:32:30.364000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,84.03,70.0,0.640869140625,0.216796875,26.8,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,30.334,0.045999999999999375,-5.156714710592496,1.0986442262739047
2026-03-16 18:32:30.411000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,83.54,70.0,0.644683837890625,0.09375,26.8,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,30.381,0.0470000000000006,-5.212765957446663,0.0
2026-03-16 18:32:30.458000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,83.54,70.0,0.644683837890625,0.09375,26.8,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,30.428,0.0470000000000006,-5.273492286115015,5.684341886080802e-14
2026-03-16 18:32:30.504000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,83.06,70.0,0.644683837890625,0.12890625,26.8,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,30.474,0.045999999999999375,-5.7745884339384475,0.0
2026-03-16 18:32:30.561000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,83.06,70.0,0.644683837890625,0.1796875,26.8,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,30.531,0.05699999999999861,-5.480769230768942,5.684341886080802e-14
2026-03-16 18:32:30.608000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,82.59,70.0,0.640869140625,0.1796875,26.8,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,30.578,0.0470000000000006,-4.999999999999886,0.0
2026-03-16 18:32:30.655000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,82.59,70.0,0.640869140625,0.23828125,26.8,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,30.625,0.0470000000000006,-5.38335670874244,5.684341886080802e-14
2026-03-16 18:32:30.701000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,82.1,70.0,0.640869140625,0.23828125,26.8,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,30.671,0.045999999999999375,-5.383356708742895,-5.684341886080802e-14
2026-03-16 18:32:30.748000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,82.1,70.0,0.637054443359375,0.14453125,26.8,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,30.718,0.0470000000000006,-5.106382978723218,0.0
2026-03-16 18:32:30.795000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,81.62,70.0,0.637054443359375,0.103515625,26.8,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,30.765,0.0470000000000006,-5.05147563486571,5.684341886080802e-14
2026-03-16 18:32:30.841000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,81.62,70.0,0.637054443359375,0.103515625,26.8,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,30.811,0.045999999999999375,-4.893617021276327,0.0
2026-03-16 18:32:30.889000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,81.14,70.0,0.637054443359375,0.103515625,26.8,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,30.859,0.04800000000000182,-5.1515151515149,-5.684341886080802e-14
2026-03-16 18:32:30.940000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,81.14,70.0,0.637054443359375,0.220703125,26.8,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,30.91,0.05099999999999838,-5.151515151515241,0.0
2026-03-16 18:32:30.988000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,80.66,70.0,0.637054443359375,0.267578125,26.8,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,30.958,0.047999999999998266,-4.947368421053056,-5.684341886080802e-14
2026-03-16 18:32:31.035000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,80.66,70.0,0.637054443359375,0.267578125,26.8,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,31.005,0.0470000000000006,-5.163627863487591,5.684341886080802e-14
2026-03-16 18:32:31.081000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,80.19,70.0,0.637054443359375,0.193359375,26.8,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,31.051,0.045999999999999375,-5.163627863487932,-5.684341886080802e-14
2026-03-16 18:32:31.128000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,80.19,70.0,0.637054443359375,0.193359375,26.8,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,31.098,0.0470000000000006,-5.106382978723445,0.0
2026-03-16 18:32:31.175000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,79.71,70.0,0.637054443359375,0.17578125,26.8,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,31.145,0.0470000000000006,-5.160134378499492,0.0
2026-03-16 18:32:31.223000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,79.71,70.0,0.63323974609375,0.17578125,26.8,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,31.193,0.04800000000000182,-5.16013437849972,5.684341886080802e-14
2026-03-16 18:32:31.270000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,79.23,70.0,0.63323974609375,0.111328125,26.8,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,31.24,0.046999999999997044,-5.051475634866847,0.0
2026-03-16 18:32:31.316000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,79.23,70.0,0.63323974609375,0.111328125,26.8,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,31.286,0.04600000000000293,1.1368683772161603e-13,0.0
2026-03-16 18:32:31.363000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,79.23,70.0,0.63323974609375,0.240234375,26.8,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,31.333,0.046999999999997044,-5.106382978723218,0.0
2026-03-16 18:32:31.410000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,78.75,70.0,0.63323974609375,0.28125,26.8,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,31.38,0.0470000000000006,-5.212765957446777,0.0
2026-03-16 18:32:31.459000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,78.75,70.0,0.63323974609375,0.28125,26.8,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,31.429,0.04899999999999949,-5.051546391752254,0.0
2026-03-16 18:32:31.507000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,78.27,70.0,0.63323974609375,0.126953125,26.8,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,31.477,0.04800000000000182,-4.893617021276327,0.0
2026-03-16 18:32:31.553000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,78.27,70.0,0.63323974609375,0.126953125,26.8,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,31.523,0.045999999999999375,-5.051475634866051,-5.684341886080802e-14
2026-03-16 18:32:31.600000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,77.79,70.0,0.63323974609375,0.150390625,26.8,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,31.57,0.0470000000000006,-5.106382978723332,0.0
2026-03-16 18:32:31.647000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,77.79,70.0,0.637054443359375,0.181640625,26.8,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,31.617,0.0470000000000006,-5.38335670874244,5.684341886080802e-14
2026-03-16 18:32:31.693000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,77.3,70.0,0.637054443359375,0.19140625,26.8,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,31.663,0.045999999999999375,-5.383356708742781,-5.684341886080802e-14
2026-03-16 18:32:31.740000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,77.3,70.0,0.637054443359375,0.19140625,26.8,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,31.71,0.0470000000000006,-5.273492286115015,5.684341886080802e-14
2026-03-16 18:32:31.786000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,76.82,70.0,0.637054443359375,0.0859375,26.8,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,31.756,0.045999999999999375,-5.273492286115356,-5.684341886080802e-14
2026-03-16 18:32:31.833000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,76.82,70.0,0.637054443359375,0.0859375,26.8,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,31.803,0.0470000000000006,-5.106382978723218,0.0
2026-03-16 18:32:31.880000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,76.34,70.0,0.63323974609375,0.19921875,26.8,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,31.85,0.0470000000000006,-5.05147563486571,5.684341886080802e-14
2026-03-16 18:32:31.926000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,76.34,70.0,0.63323974609375,0.19921875,26.8,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,31.896,0.045999999999999375,-4.644468313641141,5.684341886080802e-14
2026-03-16 18:32:31.975000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,75.87,70.0,0.63323974609375,0.15234375,26.8,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,31.945,0.04899999999999949,-4.746475909951414,5.684341886080802e-14
2026-03-16 18:32:32.023000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,75.87,70.0,0.63323974609375,0.087890625,26.8,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,31.993,0.047999999999998266,-5.160134378499379,-5.684341886080802e-14
2026-03-16 18:32:32.070000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,75.39,70.0,0.63323974609375,0.115234375,26.8,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,32.04,0.0470000000000006,-5.106382978723445,0.0
2026-03-16 18:32:32.117000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,75.39,70.0,0.63323974609375,0.115234375,26.8,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,32.087,0.04700000000000415,-5.273492286115356,-5.684341886080802e-14
2026-03-16 18:32:32.163000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,74.91,70.0,0.63323974609375,0.251953125,26.8,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,32.133,0.045999999999999375,-5.273492286115015,0.0
2026-03-16 18:32:32.210000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,74.91,70.0,0.63323974609375,0.251953125,26.8,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,32.18,0.046999999999997044,0.0,0.0
2026-03-16 18:32:32.256000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,74.91,70.0,0.63323974609375,0.208984375,26.8,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,32.226,0.045999999999999375,-5.051475634865369,5.684341886080802e-14
2026-03-16 18:32:32.303000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,74.43,70.0,0.63323974609375,0.087890625,26.8,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,32.273,0.04700000000000415,-5.314806773772261,2.842170943040401e-14
2026-03-16 18:32:32.354000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,74.43,70.0,0.63323974609375,0.087890625,26.8,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,32.324,0.05099999999999483,-5.151515151514786,-5.684341886080802e-14
2026-03-16 18:32:32.402000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,73.95,70.0,0.63323974609375,0.099609375,26.8,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,32.372,0.04800000000000182,-4.947368421052147,5.684341886080802e-14
2026-03-16 18:32:32.449000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,73.95,70.0,0.63323974609375,0.099609375,26.8,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,32.419,0.046999999999997044,-5.383356708741076,5.684341886080802e-14
2026-03-16 18:32:32.495000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,73.46,70.0,0.629425048828125,0.099609375,26.8,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,32.465,0.04600000000000648,-5.383356708741189,-5.684341886080802e-14
2026-03-16 18:32:32.542000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,73.46,70.0,0.629425048828125,0.1875,26.8,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,32.512,0.046999999999997044,-4.844298245613686,-5.684341886080802e-14
2026-03-16 18:32:32.590000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,72.99,70.0,0.63323974609375,0.1875,26.8,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,32.56,0.04800000000000182,-5.091666666666356,0.0
2026-03-16 18:32:32.642000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,72.99,70.0,0.63323974609375,0.169921875,26.8,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,32.612,0.0519999999999996,-4.485175202156597,0.0
2026-03-16 18:32:32.695000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,72.51,70.0,0.629425048828125,0.1640625,26.8,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,32.665,0.05299999999999727,-4.441219158200511,0.0
2026-03-16 18:32:32.746000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,72.51,70.0,0.629425048828125,0.1640625,26.8,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,32.716,0.05100000000000193,-4.570575056012217,0.0
2026-03-16 18:32:32.798000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,72.03,70.0,0.629425048828125,0.1640625,26.8,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,32.768,0.0519999999999996,-4.570575056012103,0.0
2026-03-16 18:32:32.849000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,72.03,70.0,0.629425048828125,0.232421875,26.8,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,32.819,0.05100000000000193,-4.570575056012217,0.0
2026-03-16 18:32:32.901000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,71.55,70.0,0.629425048828125,0.1640625,26.8,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,32.871,0.0519999999999996,-9.230769230769283,0.0
2026-03-16 18:32:32.953000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,71.07,70.0,0.629425048828125,0.1640625,26.8,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,32.923,0.0519999999999996,-4.570575056011762,0.0
2026-03-16 18:32:33.004000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,71.07,70.0,0.63323974609375,0.158203125,26.8,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,32.974,0.05099999999999483,-4.3174603174597905,0.0
2026-03-16 18:32:33.058000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.59,70.0,0.629425048828125,0.09375,26.8,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,33.028,0.054000000000002046,-4.360587002096054,0.0
2026-03-16 18:32:33.110000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.59,70.0,0.591278076171875,0.099609375,26.8,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,33.08,0.0519999999999996,-5.14076939608799,0.0
2026-03-16 18:32:33.157000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.13,70.0,0.26702880859375,0.09375,26.8,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,33.127,0.04700000000000415,-4.840997483412821,-5.684341886080802e-14
2026-03-16 18:32:33.203000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.13,70.0,-0.362396240234375,0.052734375,26.8,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,33.173,0.045999999999999375,-1.368107984442986,0.0
2026-03-16 18:32:33.250000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.0,70.0,-0.362396240234375,0.009765625,26.8,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,33.22,0.046999999999997044,-1.452826133677263,0.0
2026-03-16 18:32:33.302000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.0,70.0,-0.3204345703125,0.0,26.8,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,33.272,0.0519999999999996,0.4470234257469201,0.0
2026-03-16 18:32:33.349000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,-0.164031982421875,0.0,26.8,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,33.319,0.04700000000000415,0.42553191489355413,-5.684341886080802e-14
2026-03-16 18:32:33.396000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.072479248046875,0.0,26.8,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,33.366,0.046999999999997044,0.0,1.0986442262739615
2026-03-16 18:32:33.442000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.072479248046875,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,33.412,0.045999999999999375,0.0,1.0986442262740184
2026-03-16 18:32:33.489000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,33.459,0.04700000000000415,0.0,0.0
2026-03-16 18:32:33.537000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,33.507,0.047999999999994714,0.0,0.0
2026-03-16 18:32:33.584000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,33.554,0.04700000000000415,0.0,0.0
2026-03-16 18:32:33.632000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,33.602,0.047999999999994714,-1.1368683772161603e-13,0.0
2026-03-16 18:32:33.678000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,33.648,0.04600000000000648,0.0,0.0
2026-03-16 18:32:33.725000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,33.695,0.046999999999997044,0.0,0.0
2026-03-16 18:32:33.772000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,33.742,0.046999999999997044,0.0,5.684341886080802e-14
2026-03-16 18:32:33.818000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,33.788,0.045999999999999375,0.0,0.0
2026-03-16 18:32:33.865000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,33.835,0.04700000000000415,-1.1368683772161603e-13,0.0
2026-03-16 18:32:33.912000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,33.882,0.046999999999997044,0.0,5.684341886080802e-14
2026-03-16 18:32:33.958000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,33.928,0.045999999999999375,0.0,0.0
2026-03-16 18:32:34.005000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,33.975,0.04700000000000415,0.0,0.0
2026-03-16 18:32:34.051000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,34.021,0.045999999999999375,-1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:32:34.099000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,34.069,0.04800000000000182,0.0,-5.684341886080802e-14
2026-03-16 18:32:34.148000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.003814697265625,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,34.118,0.04899999999999949,0.0,2.842170943040401e-14
2026-03-16 18:32:34.201000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.003814697265625,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,34.171,0.05299999999999727,0.0,0.0
2026-03-16 18:32:34.249000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.003814697265625,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,34.219,0.04800000000000182,1.1368683772161603e-13,0.0
2026-03-16 18:32:34.295000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,34.265,0.045999999999999375,0.0,-5.684341886080802e-14
2026-03-16 18:32:34.342000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,34.312,0.046999999999997044,0.0,5.684341886080802e-14
2026-03-16 18:32:34.388000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,34.358,0.045999999999999375,-1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:32:34.436000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,34.406,0.04800000000000182,0.0,0.0
2026-03-16 18:32:34.483000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,34.453,0.04700000000000415,0.0,0.0
2026-03-16 18:32:34.529000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,34.499,0.045999999999999375,0.0,-5.684341886080802e-14
2026-03-16 18:32:34.576000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,34.546,0.046999999999997044,1.1368683772161603e-13,0.0
2026-03-16 18:32:34.623000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.003814697265625,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,34.593,0.04700000000000415,0.0,0.0
2026-03-16 18:32:34.669000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.003814697265625,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,34.639,0.045999999999999375,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:32:34.717000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,34.687,0.047999999999994714,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:32:34.763000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,34.733,0.045999999999999375,0.0,0.0
2026-03-16 18:32:34.810000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.003814697265625,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,34.78,0.04700000000000415,-1.1368683772161603e-13,0.0
2026-03-16 18:32:34.857000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.003814697265625,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,34.827,0.046999999999997044,0.0,5.684341886080802e-14
2026-03-16 18:32:34.903000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,34.873,0.045999999999999375,0.0,0.0
2026-03-16 18:32:34.950000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,34.92,0.04700000000000415,0.0,0.0
2026-03-16 18:32:34.996000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,34.966,0.045999999999999375,0.0,-5.684341886080802e-14
2026-03-16 18:32:35.043000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,35.013,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:32:35.091000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,35.061,0.04800000000000182,1.1368683772161603e-13,0.0
2026-03-16 18:32:35.137000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,35.107,0.045999999999999375,0.0,0.0
2026-03-16 18:32:35.184000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,35.154,0.04700000000000415,0.0,0.0
2026-03-16 18:32:35.232000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,35.202,0.047999999999994714,1.1368683772161603e-13,0.0
2026-03-16 18:32:35.285000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,35.255,0.05300000000000438,0.0,5.684341886080802e-14
2026-03-16 18:32:35.334000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,35.304,0.04899999999999949,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:32:35.381000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,35.351,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:32:35.429000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,35.399,0.04800000000000182,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:32:35.476000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.003814697265625,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,35.446,0.046999999999997044,-1.1368683772161603e-13,1.0307017543858592
2026-03-16 18:32:35.524000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,35.494,0.04800000000000182,0.0,1.0416666666666288
2026-03-16 18:32:35.572000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,35.542,0.04800000000000182,1.1368683772161603e-13,0.0
2026-03-16 18:32:35.619000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,35.589,0.046999999999997044,1.1368683772161603e-13,0.0
2026-03-16 18:32:35.666000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,35.636,0.04700000000000415,0.0,0.0
2026-03-16 18:32:35.712000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,35.682,0.045999999999999375,1.1368683772161603e-13,1.1368683772161603e-13
2026-03-16 18:32:35.760000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,35.73,0.047999999999994714,0.0,0.0
2026-03-16 18:32:35.808000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,35.778,0.04800000000000182,0.0,0.0
2026-03-16 18:32:35.855000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,35.825,0.04700000000000415,-1.1368683772161603e-13,0.0
2026-03-16 18:32:35.904000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,35.874,0.04899999999999949,-2.2737367544323206e-13,-5.684341886080802e-14
2026-03-16 18:32:35.950000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.003814697265625,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,35.92,0.045999999999999375,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:32:35.998000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.003814697265625,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,35.968,0.04800000000000182,0.0,0.0
2026-03-16 18:32:36.046000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,36.016,0.047999999999994714,0.0,-5.684341886080802e-14
2026-03-16 18:32:36.093000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,36.063,0.04700000000000415,0.0,0.0
2026-03-16 18:32:36.141000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,36.111,0.047999999999994714,0.0,0.0
2026-03-16 18:32:36.189000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,36.159,0.04800000000000182,0.0,0.0
2026-03-16 18:32:36.236000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.003814697265625,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,36.206,0.04700000000000415,0.0,-2.842170943040401e-14
2026-03-16 18:32:36.289000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,36.259,0.05299999999999727,0.0,0.0
2026-03-16 18:32:36.339000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,36.309,0.04999999999999716,0.0,5.684341886080802e-14
2026-03-16 18:32:36.386000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,36.356,0.04700000000000415,0.0,0.0
2026-03-16 18:32:36.432000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,36.402,0.045999999999999375,0.0,0.0
2026-03-16 18:32:36.478000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,36.448,0.045999999999999375,0.0,-5.684341886080802e-14
2026-03-16 18:32:36.525000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,36.495,0.046999999999997044,0.0,5.684341886080802e-14
2026-03-16 18:32:36.571000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,36.541,0.045999999999999375,0.0,0.0
2026-03-16 18:32:36.618000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,36.588,0.04700000000000415,0.0,0.0
2026-03-16 18:32:36.663000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,36.633,0.045000000000001705,0.0,0.0
2026-03-16 18:32:36.710000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.003814697265625,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,36.68,0.046999999999997044,0.0,0.0
2026-03-16 18:32:36.757000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,36.727,0.046999999999997044,0.0,0.0
2026-03-16 18:32:36.803000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,36.773,0.04600000000000648,0.0,0.0
2026-03-16 18:32:36.850000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,36.82,0.046999999999997044,0.0,5.684341886080802e-14
2026-03-16 18:32:36.896000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,36.866,0.045999999999999375,0.0,-5.684341886080802e-14
