timestamp,device_id,test_id,waveform_type,bias,amplitude,frequency,test_purpose,quality_label,notes,cycle_id,feedback_position_%,setpoint_position_%,motor_torque_Nmm,power_W,internal_temperature_deg_C,rotation_direction,test_number,source_file,elapsed_seconds,dt_seconds,velocity,temperature_rate
2026-03-16 18:32:36.943000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.003814697265625,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,36.913,0.046999999999997044,1.1368683772161603e-13,0.0
2026-03-16 18:32:36.990000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,36.96,0.04700000000000415,0.0,0.0
2026-03-16 18:32:37.036000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,37.006,0.045999999999999375,0.0,-5.684341886080802e-14
2026-03-16 18:32:37.083000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,37.053,0.046999999999997044,1.1368683772161603e-13,0.0
2026-03-16 18:32:37.130000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,37.1,0.04700000000000415,0.0,0.0
2026-03-16 18:32:37.176000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,37.146,0.045999999999999375,0.0,0.0
2026-03-16 18:32:37.231000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.003814697265625,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,37.201,0.054999999999999716,0.0,0.0
2026-03-16 18:32:37.277000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,37.247,0.045999999999999375,0.0,-5.684341886080802e-14
2026-03-16 18:32:37.324000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,37.294,0.046999999999997044,0.0,0.0
2026-03-16 18:32:37.370000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,37.34,0.04600000000000648,0.0,0.0
2026-03-16 18:32:37.422000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,37.392,0.0519999999999996,0.0,0.0
2026-03-16 18:32:37.469000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,37.439,0.046999999999997044,0.0,5.684341886080802e-14
2026-03-16 18:32:37.515000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,37.485,0.045999999999999375,0.0,-5.684341886080802e-14
2026-03-16 18:32:37.562000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,37.532,0.046999999999997044,1.1368683772161603e-13,0.0
2026-03-16 18:32:37.609000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,37.579,0.04700000000000415,-1.1368683772161603e-13,0.0
2026-03-16 18:32:37.656000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,37.626,0.046999999999997044,1.1368683772161603e-13,0.0
2026-03-16 18:32:37.703000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,37.673,0.04700000000000415,0.0,0.0
2026-03-16 18:32:37.749000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,37.719,0.045999999999999375,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:32:37.797000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,37.767,0.04800000000000182,0.0,0.0
2026-03-16 18:32:37.845000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,37.815,0.047999999999994714,0.0,-5.684341886080802e-14
2026-03-16 18:32:37.892000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,37.862,0.04700000000000415,0.0,0.0
2026-03-16 18:32:37.940000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,37.91,0.047999999999994714,0.0,-5.684341886080802e-14
2026-03-16 18:32:37.987000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,37.957,0.04700000000000415,0.0,0.0
2026-03-16 18:32:38.035000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,38.005,0.04800000000000182,0.0,0.0
2026-03-16 18:32:38.083000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,38.053,0.047999999999994714,5.684341886080802e-14,0.0
2026-03-16 18:32:38.145000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,38.115,0.06200000000000472,-1.1368683772161603e-13,0.0
2026-03-16 18:32:38.199000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,38.169,0.05399999999999494,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:32:38.250000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,38.22,0.05100000000000193,-1.1368683772161603e-13,0.0
2026-03-16 18:32:38.302000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,38.272,0.0519999999999996,0.0,0.0
2026-03-16 18:32:38.354000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,38.324,0.0519999999999996,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:32:38.407000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,38.377,0.05300000000000438,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:32:38.458000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,38.428,0.05099999999999483,-1.1368683772161603e-13,-2.842170943040401e-14
2026-03-16 18:32:38.511000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,38.481,0.05300000000000438,0.0,-2.842170943040401e-14
2026-03-16 18:32:38.568000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,38.538,0.056999999999995055,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:32:38.619000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,38.589,0.05100000000000193,0.0,0.0
2026-03-16 18:32:38.669000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,38.639,0.05000000000000426,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:32:38.718000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,38.688,0.04899999999999949,0.0,0.0
2026-03-16 18:32:38.771000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,38.741,0.05299999999999727,0.0,0.0
2026-03-16 18:32:38.823000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,38.793,0.0519999999999996,0.0,0.0
2026-03-16 18:32:38.876000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,38.846,0.05299999999999727,0.0,0.0
2026-03-16 18:32:38.929000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,38.899,0.05300000000000438,1.1368683772161603e-13,0.0
2026-03-16 18:32:38.980000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,38.95,0.05100000000000193,-1.1368683772161603e-13,0.0
2026-03-16 18:32:39.032000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,39.002,0.0519999999999996,0.0,5.684341886080802e-14
2026-03-16 18:32:39.083000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,39.053,0.05099999999999483,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:32:39.141000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,39.111,0.05799999999999983,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:32:39.193000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,39.163,0.0519999999999996,1.1368683772161603e-13,0.0
2026-03-16 18:32:39.245000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,39.215,0.05200000000000671,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:32:39.295000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,39.265,0.04999999999999716,1.1368683772161603e-13,2.842170943040401e-14
2026-03-16 18:32:39.347000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,39.317,0.0519999999999996,0.0,0.0
2026-03-16 18:32:39.400000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,39.37,0.05299999999999727,0.0,0.0
2026-03-16 18:32:39.452000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,39.422,0.0519999999999996,0.0,0.0
2026-03-16 18:32:39.504000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,39.474,0.0519999999999996,1.1368683772161603e-13,0.0
2026-03-16 18:32:39.555000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,39.525,0.05100000000000193,-1.1368683772161603e-13,0.0
2026-03-16 18:32:39.608000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,39.578,0.05300000000000438,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:32:39.660000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,39.63,0.0519999999999996,0.0,-0.8369547722518007
2026-03-16 18:32:39.717000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,39.687,0.056999999999995055,0.0,-0.7835121785046795
2026-03-16 18:32:39.763000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,39.733,0.045999999999999375,0.0,0.0
2026-03-16 18:32:39.810000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,39.78,0.04700000000000415,-1.1368683772161603e-13,0.0
2026-03-16 18:32:39.857000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,39.827,0.046999999999997044,0.0,5.684341886080802e-14
2026-03-16 18:32:39.903000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,39.873,0.045999999999999375,0.0,0.0
2026-03-16 18:32:39.950000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,39.92,0.04700000000000415,-1.1368683772161603e-13,0.0
2026-03-16 18:32:39.997000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,39.967,0.046999999999997044,0.0,5.684341886080802e-14
2026-03-16 18:32:40.043000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,40.013,0.045999999999999375,-1.1368683772161603e-13,0.0
2026-03-16 18:32:40.096000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,40.066,0.05300000000000438,0.0,0.0
2026-03-16 18:32:40.143000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,40.113,0.046999999999997044,0.0,0.0
2026-03-16 18:32:40.190000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,40.16,0.046999999999997044,1.1368683772161603e-13,0.0
2026-03-16 18:32:40.237000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,40.207,0.04700000000000415,0.0,0.0
2026-03-16 18:32:40.283000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,40.253,0.045999999999999375,0.0,-5.684341886080802e-14
2026-03-16 18:32:40.330000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,40.3,0.046999999999997044,0.0,5.684341886080802e-14
2026-03-16 18:32:40.376000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,40.346,0.045999999999999375,0.0,0.0
2026-03-16 18:32:40.423000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,40.393,0.04700000000000415,-1.1368683772161603e-13,0.0
2026-03-16 18:32:40.470000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,40.44,0.046999999999997044,0.0,5.684341886080802e-14
2026-03-16 18:32:40.516000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,40.486,0.045999999999999375,0.0,0.0
2026-03-16 18:32:40.563000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,40.533,0.04700000000000415,0.0,0.0
2026-03-16 18:32:40.609000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,40.579,0.045999999999999375,0.0,-5.684341886080802e-14
2026-03-16 18:32:40.656000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,40.626,0.046999999999997044,1.1368683772161603e-13,0.0
2026-03-16 18:32:40.703000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,40.673,0.04700000000000415,0.0,0.0
2026-03-16 18:32:40.749000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,40.719,0.045999999999999375,-1.1368683772161603e-13,0.0
2026-03-16 18:32:40.799000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,40.769,0.04999999999999716,0.0,5.684341886080802e-14
2026-03-16 18:32:40.845000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,40.815,0.045999999999999375,-1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:32:40.893000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,40.863,0.04800000000000182,0.0,0.0
2026-03-16 18:32:40.941000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,40.911,0.04800000000000182,1.1368683772161603e-13,8.526512829121202e-14
2026-03-16 18:32:40.995000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,40.965,0.054000000000002046,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:32:41.042000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,41.012,0.046999999999997044,0.0,5.684341886080802e-14
2026-03-16 18:32:41.088000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,41.058,0.045999999999999375,0.0,-5.684341886080802e-14
2026-03-16 18:32:41.135000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,41.105,0.046999999999997044,1.1368683772161603e-13,0.0
2026-03-16 18:32:41.182000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,41.152,0.04700000000000415,0.0,0.0
2026-03-16 18:32:41.228000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,41.198,0.045999999999999375,-1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:32:41.276000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,41.246,0.04800000000000182,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:32:41.323000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,41.293,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:32:41.371000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,41.341,0.04800000000000182,0.0,0.0
2026-03-16 18:32:41.419000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,41.389,0.04800000000000182,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:32:41.466000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,41.436,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:32:41.514000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,41.484,0.04800000000000182,1.1368683772161603e-13,0.0
2026-03-16 18:32:41.560000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,41.53,0.045999999999999375,0.0,-5.684341886080802e-14
2026-03-16 18:32:41.607000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,41.577,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:32:41.655000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,41.625,0.04800000000000182,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:32:41.702000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,41.672,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:32:41.750000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,41.72,0.04800000000000182,1.1368683772161603e-13,0.0
2026-03-16 18:32:41.796000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,41.766,0.045999999999999375,0.0,0.0
2026-03-16 18:32:41.846000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,41.816,0.05000000000000426,-1.1368683772161603e-13,0.0
2026-03-16 18:32:41.904000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,41.874,0.05799999999999983,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:32:41.951000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,41.921,0.046999999999997044,1.1368683772161603e-13,0.0
2026-03-16 18:32:41.998000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,41.968,0.04700000000000415,0.0,0.0
2026-03-16 18:32:42.044000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,42.014,0.045999999999999375,0.0,-5.684341886080802e-14
2026-03-16 18:32:42.091000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,42.061,0.046999999999997044,0.0,0.0
2026-03-16 18:32:42.138000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,42.108,0.046999999999997044,0.0,0.0
2026-03-16 18:32:42.184000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,42.154,0.04600000000000648,0.0,0.0
2026-03-16 18:32:42.231000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,42.201,0.046999999999997044,0.0,5.684341886080802e-14
2026-03-16 18:32:42.277000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,42.247,0.045999999999999375,0.0,-5.684341886080802e-14
2026-03-16 18:32:42.324000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,42.294,0.046999999999997044,1.1368683772161603e-13,0.0
2026-03-16 18:32:42.371000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,42.341,0.04700000000000415,0.0,0.0
2026-03-16 18:32:42.417000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,42.387,0.045999999999999375,0.0,-5.684341886080802e-14
2026-03-16 18:32:42.464000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,42.434,0.046999999999997044,0.0,5.684341886080802e-14
2026-03-16 18:32:42.510000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,42.48,0.045999999999999375,2.2737367544323206e-13,5.684341886080802e-14
2026-03-16 18:32:42.556000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,42.526,0.04600000000000648,0.0,0.0
2026-03-16 18:32:42.603000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,42.573,0.046999999999997044,0.0,5.684341886080802e-14
2026-03-16 18:32:42.649000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,42.619,0.045999999999999375,0.0,-5.684341886080802e-14
2026-03-16 18:32:42.696000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,42.666,0.046999999999997044,1.1368683772161603e-13,0.0
2026-03-16 18:32:42.743000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,42.713,0.04700000000000415,-1.1368683772161603e-13,0.0
2026-03-16 18:32:42.790000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,42.76,0.046999999999997044,1.1368683772161603e-13,0.0
2026-03-16 18:32:42.837000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,42.807,0.04700000000000415,0.0,0.0
2026-03-16 18:32:42.883000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,42.853,0.045999999999999375,0.0,2.842170943040401e-14
2026-03-16 18:32:42.938000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,42.908,0.054999999999999716,2.2737367544323206e-13,5.684341886080802e-14
2026-03-16 18:32:42.986000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,42.956,0.04800000000000182,1.1368683772161603e-13,0.0
2026-03-16 18:32:43.032000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,43.002,0.045999999999999375,0.0,-5.684341886080802e-14
2026-03-16 18:32:43.079000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,43.049,0.046999999999997044,0.0,5.684341886080802e-14
2026-03-16 18:32:43.125000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,43.095,0.045999999999999375,0.0,0.0
2026-03-16 18:32:43.172000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,43.142,0.04700000000000415,-1.1368683772161603e-13,0.0
2026-03-16 18:32:43.219000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,43.189,0.046999999999997044,0.0,-1.0986442262739047
2026-03-16 18:32:43.265000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,43.235,0.045999999999999375,-1.1368683772161603e-13,-1.1100832562441951
2026-03-16 18:32:43.313000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,43.283,0.04800000000000182,0.0,0.0
2026-03-16 18:32:43.361000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,43.331,0.04800000000000182,0.0,0.0
2026-03-16 18:32:43.409000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,43.379,0.047999999999994714,0.0,0.0
2026-03-16 18:32:43.457000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,43.427,0.04800000000000182,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:32:43.504000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,43.474,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:32:43.552000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,43.522,0.04800000000000182,0.0,0.0
2026-03-16 18:32:43.599000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,43.569,0.04700000000000415,0.0,0.0
2026-03-16 18:32:43.647000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,43.617,0.047999999999994714,0.0,0.0
2026-03-16 18:32:43.695000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,43.665,0.04800000000000182,0.0,0.0
2026-03-16 18:32:43.742000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,43.712,0.04700000000000415,0.0,0.0
2026-03-16 18:32:43.790000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,43.76,0.047999999999994714,0.0,0.0
2026-03-16 18:32:43.837000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,43.807,0.04700000000000415,0.0,0.0
2026-03-16 18:32:43.885000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,43.855,0.047999999999994714,1.1368683772161603e-13,0.0
2026-03-16 18:32:43.938000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,43.908,0.05300000000000438,0.0,5.684341886080802e-14
2026-03-16 18:32:43.987000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,43.957,0.04899999999999949,0.0,0.0
2026-03-16 18:32:44.037000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,44.007,0.04999999999999716,0.0,0.0
2026-03-16 18:32:44.084000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,44.054,0.04700000000000415,0.0,0.0
2026-03-16 18:32:44.132000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,44.102,0.047999999999994714,0.0,0.0
2026-03-16 18:32:44.180000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,44.15,0.04800000000000182,1.1368683772161603e-13,0.0
2026-03-16 18:32:44.226000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,44.196,0.045999999999999375,0.0,5.684341886080802e-14
2026-03-16 18:32:44.273000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,44.243,0.04700000000000415,0.0,-5.684341886080802e-14
2026-03-16 18:32:44.319000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,44.289,0.045999999999999375,0.0,0.0
2026-03-16 18:32:44.366000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,44.336,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:32:44.414000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,44.384,0.04800000000000182,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:32:44.461000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,44.431,0.046999999999997044,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:32:44.508000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,44.478,0.04700000000000415,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:32:44.555000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,44.525,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:32:44.603000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,44.573,0.04800000000000182,0.0,0.0
2026-03-16 18:32:44.651000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,44.621,0.04800000000000182,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:32:44.698000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,44.668,0.046999999999997044,0.0,0.0
2026-03-16 18:32:44.750000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,44.72,0.0519999999999996,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:32:44.803000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,44.773,0.05300000000000438,0.0,-2.842170943040401e-14
2026-03-16 18:32:44.863000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,44.833,0.05999999999999517,0.0,0.0
2026-03-16 18:32:44.916000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,44.886,0.05300000000000438,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:32:44.968000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,44.938,0.0519999999999996,0.0,0.0
2026-03-16 18:32:45.021000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,44.991,0.05299999999999727,0.0,0.0
2026-03-16 18:32:45.077000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,45.047,0.055999999999997385,1.1368683772161603e-13,2.842170943040401e-14
2026-03-16 18:32:45.131000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,45.101,0.054000000000002046,1.1368683772161603e-13,0.0
2026-03-16 18:32:45.181000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,45.151,0.05000000000000426,0.0,0.0
2026-03-16 18:32:45.232000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,45.202,0.05099999999999483,0.0,0.0
2026-03-16 18:32:45.283000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,45.253,0.05100000000000193,-2.2737367544323206e-13,-2.842170943040401e-14
2026-03-16 18:32:45.336000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,45.306,0.05299999999999727,0.0,0.0
2026-03-16 18:32:45.388000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,45.358,0.0519999999999996,1.1368683772161603e-13,0.0
2026-03-16 18:32:45.439000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,45.409,0.05100000000000193,-1.1368683772161603e-13,0.0
2026-03-16 18:32:45.492000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,45.462,0.05300000000000438,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:32:45.543000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,45.513,0.05099999999999483,0.0,-2.842170943040401e-14
2026-03-16 18:32:45.595000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,45.565,0.0519999999999996,1.1368683772161603e-13,0.0
2026-03-16 18:32:45.646000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,45.616,0.05100000000000193,-1.1368683772161603e-13,0.0
2026-03-16 18:32:45.698000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,45.668,0.0519999999999996,0.0,0.0
