timestamp,device_id,test_id,waveform_type,bias,amplitude,frequency,test_purpose,quality_label,notes,cycle_id,feedback_position_%,setpoint_position_%,motor_torque_Nmm,power_W,internal_temperature_deg_C,rotation_direction,test_number,source_file,elapsed_seconds,dt_seconds,velocity,temperature_rate
2026-03-16 18:32:45.751000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,45.721,0.05299999999999727,2.2737367544323206e-13,0.0
2026-03-16 18:32:45.802000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,45.772,0.05100000000000193,0.0,2.842170943040401e-14
2026-03-16 18:32:45.860000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,45.83,0.05799999999999983,0.0,5.684341886080802e-14
2026-03-16 18:32:45.913000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,45.883,0.05300000000000438,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:32:45.965000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,45.935,0.0519999999999996,0.0,0.0
2026-03-16 18:32:46.016000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,45.986,0.05099999999999483,0.0,-2.842170943040401e-14
2026-03-16 18:32:46.068000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,46.038,0.0519999999999996,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:32:46.120000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,46.09,0.05200000000000671,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:32:46.172000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,46.142,0.0519999999999996,0.0,0.0
2026-03-16 18:32:46.225000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,46.195,0.05299999999999727,2.2737367544323206e-13,0.0
2026-03-16 18:32:46.276000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,46.246,0.05100000000000193,-1.1368683772161603e-13,0.0
2026-03-16 18:32:46.328000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,46.298,0.0519999999999996,0.0,0.0
2026-03-16 18:32:46.380000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,46.35,0.0519999999999996,0.0,2.842170943040401e-14
2026-03-16 18:32:46.436000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,46.406,0.055999999999997385,0.0,0.0
2026-03-16 18:32:46.486000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,46.456,0.05000000000000426,0.0,0.0
2026-03-16 18:32:46.536000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,46.506,0.04999999999999716,1.1368683772161603e-13,2.842170943040401e-14
2026-03-16 18:32:46.588000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,46.558,0.0519999999999996,1.1368683772161603e-13,0.0
2026-03-16 18:32:46.639000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,46.609,0.05100000000000193,-1.1368683772161603e-13,0.0
2026-03-16 18:32:46.691000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,46.661,0.0519999999999996,1.1368683772161603e-13,0.0
2026-03-16 18:32:46.742000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,46.712,0.05100000000000193,0.0,0.0
2026-03-16 18:32:46.793000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,46.763,0.05099999999999483,0.0,5.684341886080802e-14
2026-03-16 18:32:46.843000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,46.813,0.05000000000000426,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:32:46.900000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,46.87,0.056999999999995055,0.0,0.0
2026-03-16 18:32:46.953000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,46.923,0.05300000000000438,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:32:47.004000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,46.974,0.05099999999999483,0.0,-2.842170943040401e-14
2026-03-16 18:32:47.056000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,47.026,0.05200000000000671,0.0,0.0
2026-03-16 18:32:47.107000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,47.077,0.05099999999999483,0.0,-2.842170943040401e-14
2026-03-16 18:32:47.159000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,47.129,0.0519999999999996,1.1368683772161603e-13,0.0
2026-03-16 18:32:47.210000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,47.18,0.05100000000000193,0.0,0.0
2026-03-16 18:32:47.261000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,47.231,0.05100000000000193,-1.1368683772161603e-13,0.0
2026-03-16 18:32:47.313000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,47.283,0.0519999999999996,1.1368683772161603e-13,0.0
2026-03-16 18:32:47.364000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,47.334,0.05100000000000193,-1.1368683772161603e-13,0.0
2026-03-16 18:32:47.416000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,47.386,0.0519999999999996,0.0,0.0
2026-03-16 18:32:47.469000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,47.439,0.05299999999999727,0.0,0.0
2026-03-16 18:32:47.523000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,47.493,0.054000000000002046,1.1368683772161603e-13,0.0
2026-03-16 18:32:47.570000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,47.54,0.046999999999997044,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:32:47.617000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,47.587,0.04700000000000415,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:32:47.664000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,47.634,0.046999999999997044,0.0,0.0
2026-03-16 18:32:47.710000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,47.68,0.045999999999999375,0.0,0.0
2026-03-16 18:32:47.757000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,47.727,0.046999999999997044,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:32:47.804000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,47.774,0.04700000000000415,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:32:47.851000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,47.821,0.046999999999997044,-1.1368683772161603e-13,-2.842170943040401e-14
2026-03-16 18:32:47.905000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,47.875,0.054000000000002046,1.1368683772161603e-13,0.0
2026-03-16 18:32:47.952000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,47.922,0.046999999999997044,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:32:47.999000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,47.969,0.04700000000000415,0.0,-5.684341886080802e-14
2026-03-16 18:32:48.045000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,48.015,0.045999999999999375,0.0,0.0
2026-03-16 18:32:48.092000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,48.062,0.046999999999997044,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:32:48.139000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,48.109,0.04700000000000415,0.0,-5.684341886080802e-14
2026-03-16 18:32:48.185000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,48.155,0.045999999999999375,0.0,0.0
2026-03-16 18:32:48.232000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,48.202,0.046999999999997044,0.0,0.0
2026-03-16 18:32:48.278000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,48.248,0.045999999999999375,0.0,5.684341886080802e-14
2026-03-16 18:32:48.325000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,48.295,0.04700000000000415,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:32:48.372000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,48.342,0.046999999999997044,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:32:48.419000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,48.389,0.04700000000000415,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:32:48.466000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,48.436,0.046999999999997044,0.0,0.0
2026-03-16 18:32:48.512000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,48.482,0.045999999999999375,0.0,5.684341886080802e-14
2026-03-16 18:32:48.559000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,48.529,0.04700000000000415,-1.1368683772161603e-13,0.0
2026-03-16 18:32:48.608000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,48.578,0.04899999999999949,-2.2737367544323206e-13,-5.684341886080802e-14
2026-03-16 18:32:48.654000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,48.624,0.045999999999999375,0.0,0.0
2026-03-16 18:32:48.701000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,48.671,0.046999999999997044,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:32:48.748000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,48.718,0.04700000000000415,0.0,2.842170943040401e-14
2026-03-16 18:32:48.799000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,48.769,0.05099999999999483,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:32:48.847000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,48.817,0.04800000000000182,1.1368683772161603e-13,0.0
2026-03-16 18:32:48.893000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,48.863,0.045999999999999375,0.0,0.0
2026-03-16 18:32:48.940000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,48.91,0.046999999999997044,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:32:48.987000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,48.957,0.04700000000000415,0.0,-5.684341886080802e-14
2026-03-16 18:32:49.033000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,49.003,0.045999999999999375,0.0,0.0
2026-03-16 18:32:49.080000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,49.05,0.046999999999997044,0.0,0.0
2026-03-16 18:32:49.126000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,49.096,0.045999999999999375,0.0,5.684341886080802e-14
2026-03-16 18:32:49.173000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,49.143,0.04700000000000415,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:32:49.220000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,49.19,0.046999999999997044,0.0,0.0
2026-03-16 18:32:49.266000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,49.236,0.045999999999999375,0.0,5.684341886080802e-14
2026-03-16 18:32:49.313000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,49.283,0.04700000000000415,0.0,-5.684341886080802e-14
2026-03-16 18:32:49.359000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,49.329,0.045999999999999375,0.0,0.0
2026-03-16 18:32:49.406000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,49.376,0.046999999999997044,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:32:49.453000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,49.423,0.04700000000000415,0.0,-5.684341886080802e-14
2026-03-16 18:32:49.499000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,49.469,0.045999999999999375,0.0,0.0
2026-03-16 18:32:49.546000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,49.516,0.046999999999997044,0.0,-1.0986442262739047
2026-03-16 18:32:49.592000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,49.562,0.045999999999999375,0.0,-1.0986442262739615
2026-03-16 18:32:49.639000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,49.609,0.04700000000000415,-1.1368683772161603e-13,0.0
2026-03-16 18:32:49.686000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,49.656,0.046999999999997044,0.0,0.0
2026-03-16 18:32:49.732000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,49.702,0.045999999999999375,0.0,0.0
2026-03-16 18:32:49.787000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,49.757,0.054999999999999716,0.0,0.0
2026-03-16 18:32:49.833000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,49.803,0.045999999999999375,0.0,0.0
2026-03-16 18:32:49.880000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,49.85,0.04700000000000415,-1.1368683772161603e-13,0.0
2026-03-16 18:32:49.927000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,49.897,0.046999999999997044,0.0,0.0
2026-03-16 18:32:49.973000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,49.943,0.045999999999999375,0.0,0.0
2026-03-16 18:32:50.020000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,49.99,0.04700000000000415,-1.1368683772161603e-13,0.0
2026-03-16 18:32:50.067000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,50.037,0.046999999999997044,0.0,0.0
2026-03-16 18:32:50.113000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,50.083,0.045999999999999375,0.0,0.0
2026-03-16 18:32:50.160000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,50.13,0.04700000000000415,0.0,0.0
2026-03-16 18:32:50.206000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,50.176,0.045999999999999375,0.0,0.0
2026-03-16 18:32:50.253000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,50.223,0.046999999999997044,1.1368683772161603e-13,0.0
2026-03-16 18:32:50.300000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,50.27,0.04700000000000415,0.0,0.0
2026-03-16 18:32:50.346000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,50.316,0.045999999999999375,0.0,0.0
2026-03-16 18:32:50.393000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,50.363,0.046999999999997044,0.0,0.0
2026-03-16 18:32:50.439000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,50.409,0.045999999999999375,0.0,0.0
2026-03-16 18:32:50.486000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,50.456,0.04700000000000415,-1.1368683772161603e-13,0.0
2026-03-16 18:32:50.533000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,50.503,0.046999999999997044,0.0,0.0
2026-03-16 18:32:50.579000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,50.549,0.045999999999999375,0.0,0.0
2026-03-16 18:32:50.626000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,50.596,0.046999999999997044,0.0,5.684341886080802e-14
2026-03-16 18:32:50.672000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,50.642,0.04600000000000648,0.0,-5.684341886080802e-14
2026-03-16 18:32:50.719000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,50.689,0.046999999999997044,0.0,0.0
2026-03-16 18:32:50.766000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,50.736,0.046999999999997044,1.1368683772161603e-13,0.0
2026-03-16 18:32:50.815000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,50.785,0.04899999999999949,1.1368683772161603e-13,0.0
2026-03-16 18:32:50.862000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,50.832,0.04700000000000415,-1.1368683772161603e-13,0.0
2026-03-16 18:32:50.911000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,50.881,0.04899999999999949,-1.1368683772161603e-13,0.0
2026-03-16 18:32:50.958000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,50.928,0.046999999999997044,1.1368683772161603e-13,0.0
2026-03-16 18:32:51.005000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,50.975,0.04700000000000415,0.0,0.0
2026-03-16 18:32:51.051000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,51.021,0.045999999999999375,0.0,0.0
2026-03-16 18:32:51.098000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,51.068,0.046999999999997044,1.1368683772161603e-13,0.0
2026-03-16 18:32:51.145000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,51.115,0.04700000000000415,0.0,0.0
2026-03-16 18:32:51.191000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,51.161,0.045999999999999375,0.0,0.0
2026-03-16 18:32:51.238000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,51.208,0.046999999999997044,0.0,0.0
2026-03-16 18:32:51.284000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,51.254,0.045999999999999375,0.0,0.0
2026-03-16 18:32:51.331000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,51.301,0.04700000000000415,-1.1368683772161603e-13,0.0
2026-03-16 18:32:51.378000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,51.348,0.046999999999997044,0.0,0.0
2026-03-16 18:32:51.424000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,51.394,0.045999999999999375,0.0,0.0
2026-03-16 18:32:51.471000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,51.441,0.04700000000000415,0.0,0.0
2026-03-16 18:32:51.517000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,51.487,0.045999999999999375,0.0,0.0
2026-03-16 18:32:51.564000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,51.534,0.046999999999997044,1.1368683772161603e-13,0.0
2026-03-16 18:32:51.611000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,51.581,0.04700000000000415,0.0,0.0
2026-03-16 18:32:51.657000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,51.627,0.045999999999999375,0.0,0.0
2026-03-16 18:32:51.713000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,51.683,0.055999999999997385,1.1368683772161603e-13,0.0
2026-03-16 18:32:51.759000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,51.729,0.045999999999999375,0.0,0.0
2026-03-16 18:32:51.806000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,51.776,0.04700000000000415,-1.1368683772161603e-13,0.0
2026-03-16 18:32:51.853000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,51.823,0.046999999999997044,0.0,0.0
2026-03-16 18:32:51.899000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,51.869,0.045999999999999375,-1.1368683772161603e-13,0.0
2026-03-16 18:32:51.949000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,51.919,0.04999999999999716,0.0,0.0
2026-03-16 18:32:51.997000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,51.967,0.04800000000000182,0.0,0.0
2026-03-16 18:32:52.045000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,52.015,0.04800000000000182,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:32:52.092000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,52.062,0.046999999999997044,0.0,0.0
2026-03-16 18:32:52.138000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,52.108,0.045999999999999375,0.0,0.0
2026-03-16 18:32:52.185000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,52.155,0.04700000000000415,0.0,0.0
2026-03-16 18:32:52.231000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,52.201,0.045999999999999375,0.0,0.0
2026-03-16 18:32:52.278000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,52.248,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:32:52.326000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,52.296,0.04800000000000182,0.0,-5.684341886080802e-14
2026-03-16 18:32:52.373000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,52.343,0.04700000000000415,0.0,5.684341886080802e-14
2026-03-16 18:32:52.421000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,52.391,0.047999999999994714,0.0,5.684341886080802e-14
2026-03-16 18:32:52.469000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,52.439,0.04800000000000182,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:32:52.516000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,52.486,0.046999999999997044,1.1368683772161603e-13,0.0
2026-03-16 18:32:52.567000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,52.537,0.05100000000000193,0.0,0.0
2026-03-16 18:32:52.624000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,52.594,0.05700000000000216,-1.1368683772161603e-13,0.0
2026-03-16 18:32:52.677000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,52.647,0.05299999999999727,0.0,0.0
2026-03-16 18:32:52.729000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,52.699,0.0519999999999996,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:32:52.782000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,52.752,0.05300000000000438,1.1368683772161603e-13,0.0
2026-03-16 18:32:52.833000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,52.803,0.05099999999999483,0.0,-5.684341886080802e-14
2026-03-16 18:32:52.884000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,52.854,0.05100000000000193,0.0,0.0
2026-03-16 18:32:52.935000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,52.905,0.05100000000000193,0.0,0.0
2026-03-16 18:32:52.986000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,52.956,0.05100000000000193,1.1368683772161603e-13,0.0
2026-03-16 18:32:53.041000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,53.011,0.054999999999999716,0.0,-2.842170943040401e-14
2026-03-16 18:32:53.095000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,53.065,0.05399999999999494,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:32:53.146000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,53.116,0.05100000000000193,0.0,0.0
2026-03-16 18:32:53.196000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,53.166,0.04999999999999716,0.0,0.0
2026-03-16 18:32:53.247000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,53.217,0.05100000000000193,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:32:53.299000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,53.269,0.0519999999999996,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:32:53.350000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,53.32,0.05100000000000193,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:32:53.402000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,53.372,0.0519999999999996,0.0,0.0
2026-03-16 18:32:53.454000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,53.424,0.0519999999999996,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:32:53.505000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,53.475,0.05100000000000193,0.0,0.0
2026-03-16 18:32:53.556000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,53.526,0.05100000000000193,0.0,0.0
2026-03-16 18:32:53.614000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,53.584,0.05799999999999983,1.1368683772161603e-13,0.0
2026-03-16 18:32:53.667000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,53.637,0.05299999999999727,0.0,0.0
2026-03-16 18:32:53.717000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,53.687,0.04999999999999716,0.0,0.0
2026-03-16 18:32:53.768000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,53.738,0.05100000000000193,0.0,0.0
2026-03-16 18:32:53.819000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,53.789,0.05100000000000193,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:32:53.871000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,53.841,0.0519999999999996,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:32:53.922000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,2,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,53.892,0.05100000000000193,-2.2737367544323206e-13,-5.684341886080802e-14
2026-03-16 18:33:19.167000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,89.94,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,79.137,0.04600000000000648,0.0,-2.842170943040401e-14
2026-03-16 18:33:19.218000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,89.94,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,79.188,0.05100000000000193,-1.1368683772161603e-13,0.0
2026-03-16 18:33:19.265000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,89.94,70.0,0.0,0.126953125,26.700000000000003,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,79.235,0.046999999999997044,0.0,5.684341886080802e-14
2026-03-16 18:33:19.311000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,89.94,70.0,0.26702880859375,0.322265625,26.700000000000003,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,79.281,0.04600000000000648,0.0,-5.684341886080802e-14
2026-03-16 18:33:19.358000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,89.94,70.0,1.049041748046875,0.16796875,26.700000000000003,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,79.328,0.046999999999997044,-0.10986442262742457,-5.684341886080802e-14
2026-03-16 18:33:19.404000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,89.93,70.0,1.049041748046875,0.220703125,26.700000000000003,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,79.374,0.04599999999999227,-0.10986442262742457,0.0
2026-03-16 18:33:19.451000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,89.93,70.0,0.84686279296875,0.220703125,26.700000000000003,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,79.421,0.047000000000011255,-2.7659574468092387,0.0
