timestamp,device_id,test_id,waveform_type,bias,amplitude,frequency,test_purpose,quality_label,notes,cycle_id,feedback_position_%,setpoint_position_%,motor_torque_Nmm,power_W,internal_temperature_deg_C,rotation_direction,test_number,source_file,elapsed_seconds,dt_seconds,velocity,temperature_rate
2026-03-16 18:33:19.498000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,89.67,70.0,0.84686279296875,0.220703125,26.700000000000003,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,79.468,0.046999999999997044,-2.7362159688860856,-5.684341886080802e-14
2026-03-16 18:33:19.544000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,89.67,70.0,0.84686279296875,0.228515625,26.700000000000003,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,79.514,0.04599999999999227,-4.420041180506132,0.0
2026-03-16 18:33:19.591000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,89.25,70.0,0.579833984375,0.197265625,26.700000000000003,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,79.561,0.047000000000011255,-4.561170212764068,0.0
2026-03-16 18:33:19.640000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,89.25,70.0,0.576019287109375,0.197265625,26.700000000000003,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,79.61,0.04899999999999238,-4.571591774560716,2.842170943040401e-14
2026-03-16 18:33:19.692000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,88.76,70.0,0.576019287109375,0.1640625,26.700000000000003,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,79.662,0.05200000000000671,-4.711538461536975,-5.684341886080802e-14
2026-03-16 18:33:19.744000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,88.76,70.0,0.591278076171875,0.1640625,26.700000000000003,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,79.714,0.0519999999999925,-4.751570531124571,0.0
2026-03-16 18:33:19.795000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,88.28,70.0,0.614166259765625,0.076171875,26.700000000000003,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,79.765,0.05100000000000193,-4.751570531124571,2.842170943040401e-14
2026-03-16 18:33:19.847000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,88.28,70.0,0.621795654296875,0.244140625,26.700000000000003,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,79.817,0.0519999999999925,-4.51923076922958,5.684341886080802e-14
2026-03-16 18:33:19.899000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,87.81,70.0,0.6256103515625,0.220703125,26.700000000000003,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,79.869,0.05200000000000671,-4.60449927430966,0.0
2026-03-16 18:33:19.953000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,87.81,70.0,0.644683837890625,0.244140625,26.700000000000003,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,79.923,0.054000000000002046,-4.537037037036953,0.0
2026-03-16 18:33:20.007000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,87.32,70.0,0.652313232421875,0.220703125,26.700000000000003,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,79.977,0.054000000000002046,-8.671039460513043,-2.842170943040401e-14
2026-03-16 18:33:20.064000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,86.85,70.0,0.652313232421875,0.275390625,26.700000000000003,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,80.034,0.05700000000000216,-3.6825072389706293,0.0
2026-03-16 18:33:20.110000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,86.85,70.0,0.64849853515625,0.150390625,26.700000000000003,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,80.08,0.04599999999999227,-4.8936170212758725,-5.684341886080802e-14
2026-03-16 18:33:20.158000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,86.37,70.0,0.64849853515625,0.193359375,26.700000000000003,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,80.128,0.04800000000000182,-4.999999999999773,0.0
2026-03-16 18:33:20.206000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,86.37,70.0,0.64849853515625,0.193359375,26.700000000000003,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,80.176,0.04800000000000182,0.0,0.0
2026-03-16 18:33:20.254000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,86.37,70.0,0.64849853515625,0.216796875,26.700000000000003,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,80.224,0.04800000000000182,-5.104166666666515,0.0
2026-03-16 18:33:20.302000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,85.88,70.0,0.640869140625,0.216796875,26.700000000000003,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,80.272,0.04800000000000182,-5.0504385964907215,5.684341886080802e-14
2026-03-16 18:33:20.349000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,85.88,70.0,0.640869140625,0.185546875,26.700000000000003,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,80.319,0.046999999999997044,-5.000000000000341,0.0
2026-03-16 18:33:20.396000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,85.41,70.0,0.640869140625,0.185546875,26.700000000000003,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,80.366,0.046999999999997044,-5.0526315789480805,-5.684341886080802e-14
2026-03-16 18:33:20.444000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,85.41,70.0,0.644683837890625,0.15234375,26.700000000000003,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,80.414,0.04800000000000182,-5.1601343784998335,5.684341886080802e-14
2026-03-16 18:33:20.491000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,84.93,70.0,0.644683837890625,0.15234375,26.700000000000003,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,80.461,0.046999999999997044,-5.50688360450647,2.842170943040401e-14
2026-03-16 18:33:20.546000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,84.93,70.0,0.644683837890625,0.15234375,26.700000000000003,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,80.516,0.05500000000000682,-5.451051779937757,-5.684341886080802e-14
2026-03-16 18:33:20.594000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,84.44,70.0,0.644683837890625,0.208984375,26.700000000000003,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,80.564,0.04799999999998761,-5.050438596494018,1.075027995520145
2026-03-16 18:33:20.641000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,84.44,70.0,0.640869140625,0.208984375,26.8,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,80.611,0.047000000000011255,-5.000000000001023,1.063829787233601
2026-03-16 18:33:20.688000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,83.97,70.0,0.640869140625,0.12890625,26.8,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,80.658,0.046999999999997044,-5.000000000000341,0.0
2026-03-16 18:33:20.735000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,83.97,70.0,0.640869140625,0.12890625,26.8,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,80.705,0.046999999999997044,-5.106382978723786,0.0
2026-03-16 18:33:20.782000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,83.49,70.0,0.640869140625,0.2109375,26.8,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,80.752,0.046999999999997044,-5.106382978724582,0.0
2026-03-16 18:33:20.829000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,83.49,70.0,0.640869140625,0.2109375,26.8,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,80.799,0.047000000000011255,-5.212765957447914,0.0
2026-03-16 18:33:20.876000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,83.0,70.0,0.644683837890625,0.181640625,26.8,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,80.846,0.046999999999997044,-5.212765957447004,0.0
2026-03-16 18:33:20.923000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,83.0,70.0,0.644683837890625,0.181640625,26.8,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,80.893,0.046999999999997044,-5.273492286116266,-5.684341886080802e-14
2026-03-16 18:33:20.969000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,82.52,70.0,0.644683837890625,0.23828125,26.8,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,80.939,0.04599999999999227,-5.273492286117062,0.0
2026-03-16 18:33:21.016000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,82.52,70.0,0.644683837890625,0.23828125,26.8,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,80.986,0.047000000000011255,-4.696003401362304,0.0
2026-03-16 18:33:21.065000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,82.05,70.0,0.640869140625,0.23828125,26.8,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,81.035,0.04899999999999238,-4.844361987220054,-5.684341886080802e-14
2026-03-16 18:33:21.115000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,82.05,70.0,0.637054443359375,0.267578125,26.8,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,81.085,0.04999999999999716,-5.264312349197439,0.0
2026-03-16 18:33:21.162000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,81.57,70.0,0.637054443359375,0.267578125,26.8,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,81.132,0.047000000000011255,-5.051475634863891,0.0
2026-03-16 18:33:21.208000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,81.57,70.0,0.63323974609375,0.126953125,26.8,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,81.178,0.04599999999999227,-5.051475634866051,5.684341886080802e-14
2026-03-16 18:33:21.255000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,81.09,70.0,0.637054443359375,0.126953125,26.8,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,81.225,0.046999999999997044,-5.051475634866961,5.684341886080802e-14
2026-03-16 18:33:21.301000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,81.09,70.0,0.637054443359375,0.162109375,26.8,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,81.271,0.04600000000000648,-5.051475634866961,-5.684341886080802e-14
2026-03-16 18:33:21.348000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,80.61,70.0,0.637054443359375,0.26953125,26.8,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,81.318,0.046999999999997044,-5.314806773773853,2.842170943040401e-14
2026-03-16 18:33:21.399000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,80.61,70.0,0.637054443359375,0.26953125,26.8,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,81.369,0.05100000000000193,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:33:21.446000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,80.61,70.0,0.629425048828125,0.087890625,26.8,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,81.416,0.046999999999997044,-5.106382978723786,0.0
2026-03-16 18:33:21.493000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,80.13,70.0,0.629425048828125,0.087890625,26.8,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,81.463,0.046999999999997044,-5.051475634867074,5.684341886080802e-14
2026-03-16 18:33:21.539000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,80.13,70.0,0.629425048828125,0.19921875,26.8,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,81.509,0.04600000000000648,-5.051475634866847,-5.684341886080802e-14
2026-03-16 18:33:21.586000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,79.65,70.0,0.629425048828125,0.232421875,26.8,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,81.556,0.046999999999997044,-5.106382978723559,0.0
2026-03-16 18:33:21.633000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,79.65,70.0,0.629425048828125,0.232421875,26.8,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,81.603,0.046999999999997044,-5.273492286113878,5.684341886080802e-14
2026-03-16 18:33:21.679000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,79.17,70.0,0.629425048828125,0.1171875,26.8,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,81.649,0.04600000000000648,-5.273492286113765,-5.684341886080802e-14
2026-03-16 18:33:21.726000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,79.17,70.0,0.629425048828125,0.1171875,26.8,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,81.696,0.046999999999997044,-5.273492286113878,5.684341886080802e-14
2026-03-16 18:33:21.772000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,78.69,70.0,0.629425048828125,0.158203125,26.8,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,81.742,0.04600000000000648,-5.328399629971159,5.684341886080802e-14
2026-03-16 18:33:21.820000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,78.69,70.0,0.629425048828125,0.158203125,26.8,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,81.79,0.04800000000000182,-5.160134378499947,5.684341886080802e-14
2026-03-16 18:33:21.867000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,78.21,70.0,0.629425048828125,0.12109375,26.8,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,81.837,0.046999999999997044,-5.051475634866392,-5.684341886080802e-14
2026-03-16 18:33:21.913000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,78.21,70.0,0.629425048828125,0.12109375,26.8,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,81.883,0.04599999999999227,-5.156714710590336,0.0
2026-03-16 18:33:21.960000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,77.72,70.0,0.629425048828125,0.15234375,26.8,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,81.93,0.047000000000011255,-5.1567147105901086,0.0
2026-03-16 18:33:22.006000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,77.72,70.0,0.63323974609375,0.279296875,26.8,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,81.976,0.04599999999999227,-4.94623655913972,5.684341886080802e-14
2026-03-16 18:33:22.053000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,77.25,70.0,0.63323974609375,0.279296875,26.8,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,82.023,0.046999999999997044,-5.000000000000227,0.0
2026-03-16 18:33:22.100000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,77.25,70.0,0.63323974609375,0.16796875,26.8,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,82.07,0.046999999999997044,-5.273492286113765,5.684341886080802e-14
2026-03-16 18:33:22.146000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,76.77,70.0,0.63323974609375,0.09375,26.8,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,82.116,0.04600000000000648,-5.273492286113651,-5.684341886080802e-14
2026-03-16 18:33:22.193000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,76.77,70.0,0.63323974609375,0.09375,26.8,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,82.163,0.046999999999997044,-5.273492286113651,5.684341886080802e-14
2026-03-16 18:33:22.239000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,76.29,70.0,0.629425048828125,0.181640625,26.8,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,82.209,0.04600000000000648,-5.53682342502043,0.0
2026-03-16 18:33:22.291000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,76.29,70.0,0.629425048828125,0.185546875,26.8,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,82.261,0.0519999999999925,-4.48517520215637,5.684341886080802e-14
2026-03-16 18:33:22.344000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,75.81,70.0,0.63323974609375,0.197265625,26.8,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,82.314,0.05299999999999727,-4.208118925100848,0.0
2026-03-16 18:33:22.390000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,75.81,70.0,0.63323974609375,0.228515625,26.8,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,82.36,0.04600000000000648,0.0,-5.684341886080802e-14
2026-03-16 18:33:22.437000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,75.81,70.0,0.63323974609375,0.228515625,26.8,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,82.407,0.046999999999997044,-5.273492286113765,5.684341886080802e-14
2026-03-16 18:33:22.483000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,75.33,70.0,0.63323974609375,0.099609375,26.8,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,82.453,0.04600000000000648,-5.273492286113651,-5.684341886080802e-14
2026-03-16 18:33:22.530000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,75.33,70.0,0.63323974609375,0.099609375,26.8,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,82.5,0.046999999999997044,-5.212765957447118,0.0
2026-03-16 18:33:22.577000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,74.84,70.0,0.629425048828125,0.158203125,26.8,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,82.547,0.046999999999997044,-5.1567147105934055,5.684341886080802e-14
2026-03-16 18:33:22.623000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,74.84,70.0,0.629425048828125,0.279296875,26.8,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,82.593,0.04600000000000648,-4.946236559140516,-5.684341886080802e-14
2026-03-16 18:33:22.670000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,74.37,70.0,0.629425048828125,0.279296875,26.8,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,82.64,0.046999999999997044,-4.94623655914063,5.684341886080802e-14
2026-03-16 18:33:22.716000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,74.37,70.0,0.629425048828125,0.150390625,26.8,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,82.686,0.04600000000000648,-5.051475634866961,-5.684341886080802e-14
2026-03-16 18:33:22.763000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,73.89,70.0,0.629425048828125,0.1171875,26.8,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,82.733,0.046999999999997044,-5.106382978723673,0.0
2026-03-16 18:33:22.810000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,73.89,70.0,0.629425048828125,0.1171875,26.8,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,82.78,0.046999999999997044,-5.2734922861163795,-5.684341886080802e-14
2026-03-16 18:33:22.856000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,73.41,70.0,0.629425048828125,0.216796875,26.8,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,82.826,0.04599999999999227,-5.273492286117062,0.0
2026-03-16 18:33:22.903000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,73.41,70.0,0.629425048828125,0.216796875,26.8,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,82.873,0.047000000000011255,-5.273492286116834,0.0
2026-03-16 18:33:22.949000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,72.93,70.0,0.629425048828125,0.208984375,26.8,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,82.919,0.04599999999999227,-5.273492286115925,5.684341886080802e-14
2026-03-16 18:33:22.996000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,72.93,70.0,0.629425048828125,0.091796875,26.8,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,82.966,0.046999999999997044,-5.106382978721399,0.0
2026-03-16 18:33:23.043000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,72.45,70.0,0.6256103515625,0.091796875,26.8,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,83.013,0.047000000000011255,-5.0514756348637775,0.0
2026-03-16 18:33:23.089000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,72.45,70.0,0.6256103515625,0.1796875,26.8,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,83.059,0.04599999999999227,-5.051475634866051,5.684341886080802e-14
2026-03-16 18:33:23.136000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,71.97,70.0,0.629425048828125,0.2578125,26.8,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,83.106,0.046999999999997044,-5.106382978724469,0.0
2026-03-16 18:33:23.183000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,71.97,70.0,0.629425048828125,0.2578125,26.8,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,83.153,0.047000000000011255,1.1368683772161603e-13,0.0
2026-03-16 18:33:23.229000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,71.97,70.0,0.6256103515625,0.12890625,26.8,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,83.199,0.04599999999999227,-5.051475634866165,5.684341886080802e-14
2026-03-16 18:33:23.276000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,71.49,70.0,0.6256103515625,0.12890625,26.8,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,83.246,0.046999999999997044,-5.051475634867074,5.684341886080802e-14
2026-03-16 18:33:23.322000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,71.49,70.0,0.629425048828125,0.1328125,26.8,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,83.292,0.04600000000000648,-3.760858456821552,5.684341886080802e-14
2026-03-16 18:33:23.379000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,71.01,70.0,0.629425048828125,0.1328125,26.8,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,83.349,0.05700000000000216,-3.849624060150063,5.684341886080802e-14
2026-03-16 18:33:23.427000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,71.01,70.0,0.6256103515625,0.09765625,26.8,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,83.397,0.04800000000000182,-5.32839962997366,5.684341886080802e-14
2026-03-16 18:33:23.473000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.53,70.0,0.6103515625,0.0859375,26.8,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,83.443,0.04599999999999227,-5.2734922861160385,5.684341886080802e-14
2026-03-16 18:33:23.520000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.53,70.0,0.28228759765625,0.0859375,26.8,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,83.49,0.046999999999997044,-5.053763440859029,5.684341886080802e-14
2026-03-16 18:33:23.566000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.07,70.0,-0.240325927734375,0.0859375,26.8,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,83.536,0.04600000000000648,-5.053763440859029,-5.684341886080802e-14
2026-03-16 18:33:23.613000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.07,70.0,-0.255584716796875,0.01171875,26.8,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,83.583,0.046999999999997044,-0.7446808510638903,0.0
2026-03-16 18:33:23.660000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.0,70.0,-0.240325927734375,0.009765625,26.8,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,83.63,0.046999999999997044,-0.7366735300846585,5.684341886080802e-14
2026-03-16 18:33:23.706000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.0,70.0,-0.22125244140625,0.0,26.8,2,2003,P2_HIGH_SQUARE_001_telemetry.csv,83.676,0.04600000000000648,0.4209563029056653,-5.684341886080802e-14
2026-03-16 18:33:23.753000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,-0.213623046875,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,83.723,0.046999999999997044,0.4209563029056653,5.684341886080802e-14
2026-03-16 18:33:23.799000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.019073486328125,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,83.769,0.04600000000000648,0.0,1.052390757263879
2026-03-16 18:33:23.846000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.019073486328125,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,83.816,0.046999999999997044,0.0,1.0638297872341127
2026-03-16 18:33:23.893000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,-0.003814697265625,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,83.863,0.046999999999997044,0.0,0.0
2026-03-16 18:33:23.939000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,-0.003814697265625,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,83.909,0.04600000000000648,0.0,0.0
2026-03-16 18:33:23.986000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,-0.003814697265625,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,83.956,0.046999999999997044,-2.2737367544323206e-13,-5.684341886080802e-14
2026-03-16 18:33:24.032000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,84.002,0.04599999999999227,0.0,0.0
2026-03-16 18:33:24.079000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,84.049,0.047000000000011255,0.0,0.0
2026-03-16 18:33:24.126000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,84.096,0.046999999999997044,-2.2737367544323206e-13,-5.684341886080802e-14
2026-03-16 18:33:24.172000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,84.142,0.04599999999999227,-1.1368683772161603e-13,0.0
2026-03-16 18:33:24.220000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,84.19,0.04800000000000182,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:33:24.266000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,84.236,0.04600000000000648,0.0,0.0
2026-03-16 18:33:24.313000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,84.283,0.046999999999997044,0.0,0.0
2026-03-16 18:33:24.360000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,84.33,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:33:24.414000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,84.384,0.054000000000002046,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:33:24.463000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,84.433,0.049000000000006594,1.1368683772161603e-13,0.0
2026-03-16 18:33:24.511000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,84.481,0.04799999999998761,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:33:24.558000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,84.528,0.047000000000011255,0.0,0.0
2026-03-16 18:33:24.605000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,84.575,0.046999999999997044,-2.2737367544323206e-13,-5.684341886080802e-14
2026-03-16 18:33:24.651000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,84.621,0.04599999999999227,0.0,0.0
2026-03-16 18:33:24.698000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,84.668,0.047000000000011255,0.0,0.0
2026-03-16 18:33:24.744000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,84.714,0.04599999999999227,-1.1368683772161603e-13,0.0
2026-03-16 18:33:24.792000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,84.762,0.04800000000000182,0.0,0.0
2026-03-16 18:33:24.840000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,84.81,0.04800000000000182,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:33:24.887000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,84.857,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:33:24.935000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,84.905,0.04800000000000182,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:33:24.982000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,84.952,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:33:25.030000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,85.0,0.04800000000000182,0.0,0.0
2026-03-16 18:33:25.078000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,85.048,0.04800000000000182,1.1368683772161603e-13,8.526512829121202e-14
2026-03-16 18:33:25.132000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,85.102,0.054000000000002046,0.0,0.0
2026-03-16 18:33:25.186000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,85.156,0.054000000000002046,1.1368683772161603e-13,0.0
2026-03-16 18:33:25.238000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,85.208,0.0519999999999925,0.0,0.0
2026-03-16 18:33:25.295000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,85.265,0.05700000000000216,1.1368683772161603e-13,0.0
2026-03-16 18:33:25.347000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,85.317,0.0519999999999925,0.0,-5.684341886080802e-14
2026-03-16 18:33:25.399000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,85.369,0.05200000000000671,0.0,0.0
2026-03-16 18:33:25.451000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,85.421,0.05200000000000671,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:33:25.502000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,85.472,0.05099999999998772,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:33:25.554000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,85.524,0.05200000000000671,0.0,0.0
2026-03-16 18:33:25.610000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,85.58,0.055999999999997385,0.0,0.0
2026-03-16 18:33:25.665000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,85.635,0.05500000000000682,0.0,0.0
2026-03-16 18:33:25.712000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,85.682,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:33:25.760000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,85.73,0.04800000000000182,1.1368683772161603e-13,1.075027995520884
2026-03-16 18:33:25.807000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,85.777,0.046999999999997044,0.0,1.0638297872341127
2026-03-16 18:33:25.854000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,85.824,0.046999999999997044,-1.1368683772161603e-13,0.0
2026-03-16 18:33:25.902000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,85.872,0.04800000000000182,1.1368683772161603e-13,0.0
2026-03-16 18:33:25.949000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,85.919,0.046999999999997044,0.0,0.0
2026-03-16 18:33:25.996000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,85.966,0.046999999999997044,-1.1368683772161603e-13,0.0
2026-03-16 18:33:26.044000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,86.014,0.04800000000000182,1.1368683772161603e-13,0.0
2026-03-16 18:33:26.091000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,86.061,0.047000000000011255,0.0,-5.684341886080802e-14
2026-03-16 18:33:26.138000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,86.108,0.046999999999997044,0.0,0.0
2026-03-16 18:33:26.190000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,86.16,0.0519999999999925,0.0,0.0
2026-03-16 18:33:26.239000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,86.209,0.049000000000006594,0.0,0.0
2026-03-16 18:33:26.287000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,86.257,0.04800000000000182,1.1368683772161603e-13,0.0
2026-03-16 18:33:26.334000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,86.304,0.046999999999997044,-2.2737367544323206e-13,-5.684341886080802e-14
2026-03-16 18:33:26.383000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,86.353,0.04899999999999238,1.1368683772161603e-13,0.0
2026-03-16 18:33:26.430000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,86.4,0.047000000000011255,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:33:26.478000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,86.448,0.04799999999998761,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:33:26.525000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,86.495,0.047000000000011255,-1.1368683772161603e-13,0.0
2026-03-16 18:33:26.573000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,86.543,0.04800000000000182,1.1368683772161603e-13,0.0
2026-03-16 18:33:26.620000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,86.59,0.046999999999997044,-2.2737367544323206e-13,-5.684341886080802e-14
2026-03-16 18:33:26.666000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,86.636,0.04599999999999227,0.0,0.0
2026-03-16 18:33:26.716000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,86.686,0.05000000000001137,0.0,0.0
2026-03-16 18:33:26.765000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,86.735,0.04899999999999238,0.0,-5.684341886080802e-14
2026-03-16 18:33:26.811000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,86.781,0.04600000000000648,-1.1368683772161603e-13,-2.842170943040401e-14
2026-03-16 18:33:26.866000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,86.836,0.05499999999999261,0.0,0.0
2026-03-16 18:33:26.913000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,86.883,0.046999999999997044,0.0,5.684341886080802e-14
2026-03-16 18:33:26.960000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,86.93,0.047000000000011255,0.0,0.0
2026-03-16 18:33:27.006000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,86.976,0.04599999999999227,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:33:27.053000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,87.023,0.046999999999997044,0.0,0.0
2026-03-16 18:33:27.100000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,87.07,0.046999999999997044,0.0,0.0
2026-03-16 18:33:27.146000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,87.116,0.04600000000000648,0.0,0.0
2026-03-16 18:33:27.193000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,87.163,0.046999999999997044,0.0,0.0
2026-03-16 18:33:27.240000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,87.21,0.046999999999997044,0.0,0.0
2026-03-16 18:33:27.286000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,87.256,0.04600000000000648,0.0,0.0
2026-03-16 18:33:27.333000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,87.303,0.046999999999997044,0.0,0.0
2026-03-16 18:33:27.379000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,87.349,0.04600000000000648,0.0,0.0
2026-03-16 18:33:27.426000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,87.396,0.046999999999997044,-1.1368683772161603e-13,0.0
2026-03-16 18:33:27.474000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,87.444,0.04800000000000182,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:33:27.520000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,87.49,0.04599999999999227,0.0,0.0
