timestamp,device_id,test_id,waveform_type,bias,amplitude,frequency,test_purpose,quality_label,notes,cycle_id,feedback_position_%,setpoint_position_%,motor_torque_Nmm,power_W,internal_temperature_deg_C,rotation_direction,test_number,source_file,elapsed_seconds,dt_seconds,velocity,temperature_rate
2026-03-16 18:33:27.567000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,87.537,0.047000000000011255,0.0,0.0
2026-03-16 18:33:27.613000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,87.583,0.04599999999999227,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:33:27.660000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,87.63,0.046999999999997044,0.0,5.684341886080802e-14
2026-03-16 18:33:27.707000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,87.677,0.047000000000011255,0.0,0.0
2026-03-16 18:33:27.753000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,87.723,0.04599999999999227,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:33:27.801000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,87.771,0.04800000000000182,-1.1368683772161603e-13,0.0
2026-03-16 18:33:27.858000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,87.828,0.05700000000000216,0.0,-5.684341886080802e-14
2026-03-16 18:33:27.907000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,87.877,0.04899999999999238,-1.1368683772161603e-13,0.0
2026-03-16 18:33:27.955000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,87.925,0.04800000000000182,-1.1368683772161603e-13,0.0
2026-03-16 18:33:28.001000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,87.971,0.04600000000000648,0.0,0.0
2026-03-16 18:33:28.048000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,88.018,0.046999999999997044,-2.2737367544323206e-13,-5.684341886080802e-14
2026-03-16 18:33:28.094000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,88.064,0.04599999999999227,0.0,0.0
2026-03-16 18:33:28.141000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,88.111,0.047000000000011255,0.0,-5.684341886080802e-14
2026-03-16 18:33:28.188000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,88.158,0.046999999999997044,0.0,0.0
2026-03-16 18:33:28.235000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,88.205,0.046999999999997044,0.0,0.0
2026-03-16 18:33:28.282000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,88.252,0.046999999999997044,0.0,0.0
2026-03-16 18:33:28.328000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,88.298,0.04600000000000648,0.0,0.0
2026-03-16 18:33:28.375000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,88.345,0.046999999999997044,0.0,0.0
2026-03-16 18:33:28.422000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,88.392,0.046999999999997044,0.0,0.0
2026-03-16 18:33:28.468000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,88.438,0.04600000000000648,0.0,0.0
2026-03-16 18:33:28.515000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,88.485,0.046999999999997044,0.0,0.0
2026-03-16 18:33:28.561000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,88.531,0.04600000000000648,0.0,0.0
2026-03-16 18:33:28.608000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,88.578,0.046999999999997044,0.0,0.0
2026-03-16 18:33:28.655000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,88.625,0.046999999999997044,0.0,0.0
2026-03-16 18:33:28.701000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,88.671,0.04600000000000648,0.0,0.0
2026-03-16 18:33:28.748000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,88.718,0.046999999999997044,-2.2737367544323206e-13,-5.684341886080802e-14
2026-03-16 18:33:28.794000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,88.764,0.04599999999999227,0.0,0.0
2026-03-16 18:33:28.841000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,88.811,0.047000000000011255,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:33:28.893000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,88.863,0.0519999999999925,0.0,0.0
2026-03-16 18:33:28.942000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,88.912,0.049000000000006594,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:33:28.990000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,88.96,0.04799999999998761,-1.1368683772161603e-13,0.0
2026-03-16 18:33:29.036000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,89.006,0.04600000000000648,0.0,0.0
2026-03-16 18:33:29.083000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,89.053,0.046999999999997044,0.0,0.0
2026-03-16 18:33:29.130000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,89.1,0.046999999999997044,0.0,0.0
2026-03-16 18:33:29.176000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,89.146,0.04600000000000648,0.0,0.0
2026-03-16 18:33:29.223000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,89.193,0.046999999999997044,0.0,0.0
2026-03-16 18:33:29.269000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,89.239,0.04600000000000648,0.0,0.0
2026-03-16 18:33:29.316000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,89.286,0.046999999999997044,0.0,0.0
2026-03-16 18:33:29.363000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,89.333,0.046999999999997044,0.0,0.0
2026-03-16 18:33:29.409000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,89.379,0.04600000000000648,1.1368683772161603e-13,0.0
2026-03-16 18:33:29.457000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,89.427,0.04800000000000182,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:33:29.503000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,89.473,0.04599999999999227,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:33:29.550000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,89.52,0.046999999999997044,0.0,0.0
2026-03-16 18:33:29.597000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,89.567,0.046999999999997044,0.0,0.0
2026-03-16 18:33:29.643000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,89.613,0.04600000000000648,0.0,0.0
2026-03-16 18:33:29.690000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,89.66,0.046999999999997044,0.0,0.0
2026-03-16 18:33:29.737000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,89.707,0.046999999999997044,0.0,0.0
2026-03-16 18:33:29.783000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,89.753,0.04600000000000648,0.0,0.0
2026-03-16 18:33:29.830000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,89.8,0.046999999999997044,0.0,0.0
2026-03-16 18:33:29.876000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,89.846,0.04600000000000648,0.0,0.0
2026-03-16 18:33:29.923000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,89.893,0.046999999999997044,0.0,-2.842170943040401e-14
2026-03-16 18:33:29.978000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,89.948,0.05499999999999261,-1.1368683772161603e-13,0.0
2026-03-16 18:33:30.027000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,27.0,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,89.997,0.049000000000006594,-1.1368683772161603e-13,-1.0859929078016535
2026-03-16 18:33:30.074000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,90.044,0.046999999999997044,0.0,-1.0523907572639928
2026-03-16 18:33:30.120000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,90.09,0.04600000000000648,0.0,0.0
2026-03-16 18:33:30.167000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,90.137,0.046999999999997044,0.0,0.0
2026-03-16 18:33:30.214000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,90.184,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:33:30.262000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,90.232,0.04800000000000182,0.0,0.0
2026-03-16 18:33:30.310000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,90.28,0.04800000000000182,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:33:30.357000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,90.327,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:33:30.405000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,90.375,0.04800000000000182,0.0,0.0
2026-03-16 18:33:30.453000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,90.423,0.04800000000000182,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:33:30.500000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,90.47,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:33:30.548000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,90.518,0.04800000000000182,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:33:30.595000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,90.565,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:33:30.643000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,90.613,0.04800000000000182,0.0,5.684341886080802e-14
2026-03-16 18:33:30.692000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,90.662,0.049000000000006594,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:33:30.747000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,90.717,0.05499999999999261,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:33:30.800000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,90.77,0.05299999999999727,2.2737367544323206e-13,5.684341886080802e-14
2026-03-16 18:33:30.851000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,90.821,0.05100000000000193,0.0,5.684341886080802e-14
2026-03-16 18:33:30.903000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,90.873,0.05200000000000671,0.0,5.684341886080802e-14
2026-03-16 18:33:30.955000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,90.925,0.0519999999999925,0.0,0.0
2026-03-16 18:33:31.013000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,90.983,0.058000000000006935,-1.1368683772161603e-13,0.0
2026-03-16 18:33:31.067000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,91.037,0.054000000000002046,1.1368683772161603e-13,0.0
2026-03-16 18:33:31.124000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,91.094,0.05699999999998795,1.1368683772161603e-13,0.0
2026-03-16 18:33:31.175000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,91.145,0.05100000000000193,0.0,5.684341886080802e-14
2026-03-16 18:33:31.227000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,91.197,0.05200000000000671,0.0,5.684341886080802e-14
2026-03-16 18:33:31.279000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,91.249,0.0519999999999925,0.0,-5.684341886080802e-14
2026-03-16 18:33:31.330000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,91.3,0.05100000000000193,0.0,0.0
2026-03-16 18:33:31.381000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,91.351,0.05100000000000193,0.0,0.0
2026-03-16 18:33:31.432000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,91.402,0.05100000000000193,0.0,5.684341886080802e-14
2026-03-16 18:33:31.484000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,91.454,0.0519999999999925,0.0,-5.684341886080802e-14
2026-03-16 18:33:31.535000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,91.505,0.05100000000000193,0.0,0.0
2026-03-16 18:33:31.586000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,91.556,0.05100000000000193,0.0,5.684341886080802e-14
2026-03-16 18:33:31.638000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,91.608,0.05200000000000671,1.1368683772161603e-13,0.0
2026-03-16 18:33:31.688000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,91.658,0.04999999999999716,-1.1368683772161603e-13,-2.842170943040401e-14
2026-03-16 18:33:31.740000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,91.71,0.0519999999999925,0.0,-5.684341886080802e-14
2026-03-16 18:33:31.791000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,91.761,0.05100000000000193,0.0,5.684341886080802e-14
2026-03-16 18:33:31.843000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,91.813,0.05200000000000671,0.0,-5.684341886080802e-14
2026-03-16 18:33:31.894000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,91.864,0.05100000000000193,0.0,0.0
2026-03-16 18:33:31.945000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,91.915,0.05100000000000193,0.0,5.684341886080802e-14
2026-03-16 18:33:31.997000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,91.967,0.0519999999999925,-1.1368683772161603e-13,0.0
2026-03-16 18:33:32.051000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,92.021,0.054000000000002046,0.0,5.684341886080802e-14
2026-03-16 18:33:32.104000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,92.074,0.05299999999999727,0.0,-5.684341886080802e-14
2026-03-16 18:33:32.156000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,92.126,0.05200000000000671,0.0,2.842170943040401e-14
2026-03-16 18:33:32.209000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,92.179,0.05299999999999727,0.0,0.0
2026-03-16 18:33:32.255000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,92.225,0.04599999999999227,0.0,0.0
2026-03-16 18:33:32.302000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,92.272,0.047000000000011255,0.0,0.0
2026-03-16 18:33:32.349000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,92.319,0.046999999999997044,-2.2737367544323206e-13,-5.684341886080802e-14
2026-03-16 18:33:32.395000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,92.365,0.04599999999999227,0.0,0.0
2026-03-16 18:33:32.442000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,92.412,0.047000000000011255,0.0,0.0
2026-03-16 18:33:32.488000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,92.458,0.04599999999999227,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:33:32.535000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,92.505,0.046999999999997044,0.0,0.0
2026-03-16 18:33:32.582000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,92.552,0.047000000000011255,0.0,0.0
2026-03-16 18:33:32.629000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,92.599,0.046999999999997044,0.0,0.0
2026-03-16 18:33:32.676000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,92.646,0.046999999999997044,0.0,0.0
2026-03-16 18:33:32.723000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,92.693,0.046999999999997044,0.0,0.0
2026-03-16 18:33:32.769000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,92.739,0.04600000000000648,0.0,0.0
2026-03-16 18:33:32.816000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,92.786,0.046999999999997044,-2.2737367544323206e-13,-5.684341886080802e-14
2026-03-16 18:33:32.862000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,92.832,0.04599999999999227,-1.1368683772161603e-13,0.0
2026-03-16 18:33:32.910000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,92.88,0.04800000000000182,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:33:32.956000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,92.926,0.04600000000000648,0.0,2.842170943040401e-14
2026-03-16 18:33:33.008000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,92.978,0.0519999999999925,0.0,0.0
2026-03-16 18:33:33.056000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,93.026,0.04800000000000182,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:33:33.103000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,93.073,0.046999999999997044,0.0,0.0
2026-03-16 18:33:33.150000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,93.12,0.047000000000011255,-1.1368683772161603e-13,0.0
2026-03-16 18:33:33.198000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,93.168,0.04800000000000182,0.0,-2.842170943040401e-14
2026-03-16 18:33:33.251000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,93.221,0.05299999999999727,0.0,0.0
2026-03-16 18:33:33.299000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,93.269,0.04800000000000182,1.1368683772161603e-13,0.0
2026-03-16 18:33:33.345000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,93.315,0.04599999999999227,-1.1368683772161603e-13,0.0
2026-03-16 18:33:33.393000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,93.363,0.04800000000000182,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:33:33.439000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,93.409,0.04600000000000648,0.0,0.0
2026-03-16 18:33:33.486000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,93.456,0.046999999999997044,0.0,0.0
2026-03-16 18:33:33.533000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,93.503,0.046999999999997044,0.0,0.0
2026-03-16 18:33:33.579000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.9,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,93.549,0.04600000000000648,0.0,-1.052390757263936
2026-03-16 18:33:33.626000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,93.596,0.046999999999997044,-2.2737367544323206e-13,-1.0523907572638223
2026-03-16 18:33:33.672000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,93.642,0.04599999999999227,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:33:33.720000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,93.69,0.04800000000000182,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:33:33.767000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,93.737,0.046999999999997044,0.0,5.684341886080802e-14
2026-03-16 18:33:33.813000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,93.783,0.04600000000000648,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:33:33.861000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,93.831,0.04800000000000182,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:33:33.908000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,93.878,0.046999999999997044,1.1368683772161603e-13,2.842170943040401e-14
2026-03-16 18:33:33.959000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,93.929,0.05100000000000193,0.0,0.0
2026-03-16 18:33:34.007000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,93.977,0.04800000000000182,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:33:34.053000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,94.023,0.04599999999999227,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:33:34.100000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,94.07,0.046999999999997044,0.0,5.684341886080802e-14
2026-03-16 18:33:34.146000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,94.116,0.04600000000000648,0.0,-5.684341886080802e-14
2026-03-16 18:33:34.193000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,94.163,0.046999999999997044,0.0,0.0
2026-03-16 18:33:34.240000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,94.21,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:33:34.288000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,94.258,0.04800000000000182,0.0,0.0
2026-03-16 18:33:34.338000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,94.308,0.05000000000001137,0.0,-5.684341886080802e-14
2026-03-16 18:33:34.384000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,94.354,0.04599999999999227,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:33:34.431000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,94.401,0.046999999999997044,0.0,0.0
2026-03-16 18:33:34.478000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,94.448,0.046999999999997044,0.0,5.684341886080802e-14
2026-03-16 18:33:34.524000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,94.494,0.04600000000000648,0.0,-5.684341886080802e-14
2026-03-16 18:33:34.571000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,94.541,0.046999999999997044,0.0,5.684341886080802e-14
2026-03-16 18:33:34.617000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,94.587,0.04600000000000648,0.0,-5.684341886080802e-14
2026-03-16 18:33:34.664000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,94.634,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:33:34.712000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,94.682,0.04800000000000182,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:33:34.758000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,94.728,0.04599999999999227,0.0,0.0
2026-03-16 18:33:34.805000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,94.775,0.047000000000011255,0.0,0.0
2026-03-16 18:33:34.852000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,94.822,0.046999999999997044,1.1368683772161603e-13,2.842170943040401e-14
2026-03-16 18:33:34.903000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,94.873,0.05100000000000193,0.0,0.0
2026-03-16 18:33:34.951000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,94.921,0.04800000000000182,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:33:34.997000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,94.967,0.04599999999999227,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:33:35.044000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,95.014,0.046999999999997044,0.0,0.0
2026-03-16 18:33:35.091000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,95.061,0.047000000000011255,0.0,0.0
2026-03-16 18:33:35.137000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,95.107,0.04599999999999227,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:33:35.184000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,95.154,0.046999999999997044,0.0,5.684341886080802e-14
2026-03-16 18:33:35.230000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,95.2,0.04600000000000648,0.0,-5.684341886080802e-14
2026-03-16 18:33:35.277000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,95.247,0.046999999999997044,0.0,0.0
2026-03-16 18:33:35.324000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,95.294,0.046999999999997044,0.0,0.0
2026-03-16 18:33:35.371000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,95.341,0.046999999999997044,0.0,0.0
2026-03-16 18:33:35.418000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,95.388,0.047000000000011255,0.0,0.0
2026-03-16 18:33:35.464000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,95.434,0.04599999999999227,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:33:35.511000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,95.481,0.046999999999997044,0.0,0.0
2026-03-16 18:33:35.558000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,95.528,0.047000000000011255,0.0,0.0
2026-03-16 18:33:35.605000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,95.575,0.046999999999997044,-2.2737367544323206e-13,-5.684341886080802e-14
2026-03-16 18:33:35.654000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,95.624,0.04899999999999238,0.0,-5.684341886080802e-14
2026-03-16 18:33:35.700000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,95.67,0.04600000000000648,0.0,-5.684341886080802e-14
2026-03-16 18:33:35.747000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,95.717,0.046999999999997044,0.0,0.0
2026-03-16 18:33:35.794000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,95.764,0.046999999999997044,1.1368683772161603e-13,2.842170943040401e-14
2026-03-16 18:33:35.845000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,95.815,0.05100000000000193,0.0,0.0
2026-03-16 18:33:35.893000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,95.863,0.04800000000000182,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:33:35.940000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,95.91,0.046999999999997044,0.0,0.0
2026-03-16 18:33:35.987000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,95.957,0.046999999999997044,0.0,0.0
2026-03-16 18:33:36.034000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,96.004,0.047000000000011255,0.0,0.0
2026-03-16 18:33:36.080000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,96.05,0.04599999999999227,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:33:36.127000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,96.097,0.046999999999997044,0.0,0.0
2026-03-16 18:33:36.174000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,96.144,0.047000000000011255,0.0,0.0
