timestamp,device_id,test_id,waveform_type,bias,amplitude,frequency,test_purpose,quality_label,notes,cycle_id,feedback_position_%,setpoint_position_%,motor_torque_Nmm,power_W,internal_temperature_deg_C,rotation_direction,test_number,source_file,elapsed_seconds,dt_seconds,velocity,temperature_rate
2026-03-16 18:33:36.221000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,96.191,0.046999999999997044,0.0,0.0
2026-03-16 18:33:36.268000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,96.238,0.046999999999997044,0.0,0.0
2026-03-16 18:33:36.315000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,96.285,0.046999999999997044,0.0,0.0
2026-03-16 18:33:36.362000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,96.332,0.046999999999997044,0.0,5.684341886080802e-14
2026-03-16 18:33:36.408000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,96.378,0.04600000000000648,0.0,-5.684341886080802e-14
2026-03-16 18:33:36.455000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,96.425,0.046999999999997044,0.0,0.0
2026-03-16 18:33:36.502000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,96.472,0.046999999999997044,1.1368683772161603e-13,0.0
2026-03-16 18:33:36.547000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,96.517,0.045000000000001705,0.0,0.0
2026-03-16 18:33:36.594000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,96.564,0.046999999999997044,0.0,0.0
2026-03-16 18:33:36.641000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,96.611,0.047000000000011255,0.0,0.0
2026-03-16 18:33:36.688000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,96.658,0.046999999999997044,-2.2737367544323206e-13,-5.684341886080802e-14
2026-03-16 18:33:36.737000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,96.707,0.04899999999999238,-1.1368683772161603e-13,0.0
2026-03-16 18:33:36.790000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,96.76,0.05300000000001148,1.1368683772161603e-13,0.0
2026-03-16 18:33:36.837000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,96.807,0.046999999999997044,-2.2737367544323206e-13,-5.684341886080802e-14
2026-03-16 18:33:36.883000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,96.853,0.04599999999999227,0.0,0.0
2026-03-16 18:33:36.930000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,96.9,0.047000000000011255,0.0,0.0
2026-03-16 18:33:36.977000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,96.947,0.046999999999997044,-2.2737367544323206e-13,-5.684341886080802e-14
2026-03-16 18:33:37.023000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,96.993,0.04599999999999227,0.0,0.0
2026-03-16 18:33:37.070000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,97.04,0.047000000000011255,0.0,0.0
2026-03-16 18:33:37.117000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,97.087,0.046999999999997044,-2.2737367544323206e-13,-5.684341886080802e-14
2026-03-16 18:33:37.163000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,97.133,0.04599999999999227,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:33:37.211000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,97.181,0.04800000000000182,0.0,0.0
2026-03-16 18:33:37.262000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,97.232,0.05100000000000193,0.0,0.0
2026-03-16 18:33:37.314000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,97.284,0.05200000000000671,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:33:37.365000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,97.335,0.05099999999998772,1.1368683772161603e-13,2.842170943040401e-14
2026-03-16 18:33:37.417000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,97.387,0.05200000000000671,0.0,0.0
2026-03-16 18:33:37.469000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,97.439,0.0519999999999925,0.0,0.0
2026-03-16 18:33:37.520000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,97.49,0.05100000000000193,0.0,0.0
2026-03-16 18:33:37.572000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,97.542,0.05200000000000671,0.0,0.0
2026-03-16 18:33:37.623000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,97.593,0.05100000000000193,0.0,2.842170943040401e-14
2026-03-16 18:33:37.675000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,97.645,0.0519999999999925,0.0,0.0
2026-03-16 18:33:37.726000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,97.696,0.05100000000000193,0.0,0.0
2026-03-16 18:33:37.780000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,97.75,0.054000000000002046,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:33:37.835000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,97.805,0.05500000000000682,0.0,0.0
2026-03-16 18:33:37.882000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,97.852,0.046999999999997044,0.0,0.0
2026-03-16 18:33:37.929000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,97.899,0.046999999999997044,-2.2737367544323206e-13,-5.684341886080802e-14
2026-03-16 18:33:37.975000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,97.945,0.04599999999999227,0.0,0.0
2026-03-16 18:33:38.022000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,97.992,0.047000000000011255,0.0,0.0
2026-03-16 18:33:38.069000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,98.039,0.046999999999997044,-2.2737367544323206e-13,-5.684341886080802e-14
2026-03-16 18:33:38.115000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,98.085,0.04599999999999227,0.0,0.0
2026-03-16 18:33:38.162000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,98.132,0.047000000000011255,0.0,0.0
2026-03-16 18:33:38.208000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,98.178,0.04599999999999227,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:33:38.255000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,98.225,0.046999999999997044,0.0,0.0
2026-03-16 18:33:38.302000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,98.272,0.047000000000011255,0.0,0.0
2026-03-16 18:33:38.348000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,98.318,0.04599999999999227,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:33:38.395000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,98.365,0.046999999999997044,0.0,5.684341886080802e-14
2026-03-16 18:33:38.441000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,98.411,0.04600000000000648,0.0,-5.684341886080802e-14
2026-03-16 18:33:38.488000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,98.458,0.046999999999997044,0.0,0.0
2026-03-16 18:33:38.535000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,98.505,0.046999999999997044,0.0,5.684341886080802e-14
2026-03-16 18:33:38.581000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,98.551,0.04600000000000648,0.0,-5.684341886080802e-14
2026-03-16 18:33:38.628000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,98.598,0.046999999999997044,0.0,5.684341886080802e-14
2026-03-16 18:33:38.674000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,98.644,0.04600000000000648,0.0,-5.684341886080802e-14
2026-03-16 18:33:38.721000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,98.691,0.046999999999997044,0.0,0.0
2026-03-16 18:33:38.768000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,98.738,0.046999999999997044,0.0,5.684341886080802e-14
2026-03-16 18:33:38.814000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,98.784,0.04600000000000648,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:33:38.865000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,98.835,0.05099999999998772,1.1368683772161603e-13,2.842170943040401e-14
2026-03-16 18:33:38.917000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,98.887,0.05200000000000671,-1.1368683772161603e-13,0.0
2026-03-16 18:33:38.965000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,98.935,0.04800000000000182,0.0,0.0
2026-03-16 18:33:39.013000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,98.983,0.04800000000000182,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:33:39.060000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,99.03,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:33:39.108000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,99.078,0.04800000000000182,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:33:39.155000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,99.125,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:33:39.203000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,99.173,0.04800000000000182,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:33:39.250000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,99.22,0.046999999999997044,0.0,0.0
2026-03-16 18:33:39.297000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,99.267,0.046999999999997044,0.0,0.0
2026-03-16 18:33:39.344000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,99.314,0.046999999999997044,0.0,0.0
2026-03-16 18:33:39.391000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,99.361,0.047000000000011255,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:33:39.439000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,99.409,0.04800000000000182,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:33:39.486000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,99.456,0.046999999999997044,-2.2737367544323206e-13,-5.684341886080802e-14
2026-03-16 18:33:39.532000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,99.502,0.04599999999999227,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:33:39.580000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,99.55,0.04800000000000182,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:33:39.627000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,99.597,0.046999999999997044,0.0,5.684341886080802e-14
2026-03-16 18:33:39.673000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,99.643,0.04600000000000648,0.0,-5.684341886080802e-14
2026-03-16 18:33:39.720000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,99.69,0.046999999999997044,0.0,5.684341886080802e-14
2026-03-16 18:33:39.766000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,99.736,0.04600000000000648,0.0,-5.684341886080802e-14
2026-03-16 18:33:39.813000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,99.783,0.046999999999997044,0.0,0.0
2026-03-16 18:33:39.860000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,99.83,0.046999999999997044,0.0,5.684341886080802e-14
2026-03-16 18:33:39.906000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,99.876,0.04600000000000648,0.0,-2.842170943040401e-14
2026-03-16 18:33:39.957000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,99.927,0.05100000000000193,0.0,5.684341886080802e-14
2026-03-16 18:33:40.008000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,99.978,0.05099999999998772,1.1368683772161603e-13,0.0
2026-03-16 18:33:40.056000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,100.026,0.04800000000000182,1.1368683772161603e-13,-1.0750279955207702
2026-03-16 18:33:40.103000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,100.073,0.046999999999997044,0.0,-1.052390757263879
2026-03-16 18:33:40.149000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,100.119,0.04600000000000648,0.0,-5.684341886080802e-14
2026-03-16 18:33:40.196000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,100.166,0.046999999999997044,0.0,5.684341886080802e-14
2026-03-16 18:33:40.242000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,100.212,0.04600000000000648,1.1368683772161603e-13,1.0195035460993154
2026-03-16 18:33:40.290000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,100.26,0.04800000000000182,0.0,1.0416666666666288
2026-03-16 18:33:40.338000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.8,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,100.308,0.04800000000000182,1.1368683772161603e-13,-1.1100832562444225
2026-03-16 18:33:40.384000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,100.354,0.04599999999999227,-1.1368683772161603e-13,-1.1100832562445362
2026-03-16 18:33:40.432000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,100.402,0.04800000000000182,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:33:40.479000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,100.449,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:33:40.527000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,100.497,0.04800000000000182,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:33:40.574000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,100.544,0.046999999999997044,0.0,0.0
2026-03-16 18:33:40.621000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,100.591,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:33:40.669000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,100.639,0.04800000000000182,1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:33:40.716000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,100.686,0.047000000000011255,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:33:40.764000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,100.734,0.04799999999998761,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:33:40.812000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,100.782,0.04800000000000182,0.0,0.0
2026-03-16 18:33:40.862000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,100.832,0.04999999999999716,0.0,0.0
2026-03-16 18:33:40.910000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,100.88,0.04800000000000182,-1.1368683772161603e-13,0.0
2026-03-16 18:33:40.956000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,100.926,0.04600000000000648,1.1368683772161603e-13,0.0
2026-03-16 18:33:41.004000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,100.974,0.04800000000000182,0.0,0.0
2026-03-16 18:33:41.052000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,101.022,0.04800000000000182,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:33:41.099000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,101.069,0.046999999999997044,-2.2737367544323206e-13,-5.684341886080802e-14
2026-03-16 18:33:41.148000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,101.118,0.04899999999999238,0.0,5.684341886080802e-14
2026-03-16 18:33:41.198000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,101.168,0.05000000000001137,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:33:41.245000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,101.215,0.046999999999997044,0.0,0.0
2026-03-16 18:33:41.292000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,101.262,0.046999999999997044,0.0,5.684341886080802e-14
2026-03-16 18:33:41.338000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,101.308,0.04600000000000648,0.0,-5.684341886080802e-14
2026-03-16 18:33:41.385000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,101.355,0.046999999999997044,-2.2737367544323206e-13,-5.684341886080802e-14
2026-03-16 18:33:41.431000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,101.401,0.04599999999999227,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:33:41.478000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,101.448,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:33:41.526000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,101.496,0.04800000000000182,0.0,0.0
2026-03-16 18:33:41.574000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,101.544,0.04800000000000182,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:33:41.621000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,101.591,0.046999999999997044,0.0,0.0
2026-03-16 18:33:41.668000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,101.638,0.047000000000011255,-1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:33:41.716000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,101.686,0.04800000000000182,-1.1368683772161603e-13,0.0
2026-03-16 18:33:41.767000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,101.737,0.05099999999998772,0.0,5.684341886080802e-14
2026-03-16 18:33:41.814000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,101.784,0.047000000000011255,0.0,0.0
2026-03-16 18:33:41.861000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,101.831,0.046999999999997044,-2.2737367544323206e-13,-5.684341886080802e-14
2026-03-16 18:33:41.907000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,101.877,0.04599999999999227,0.0,0.0
2026-03-16 18:33:41.954000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,101.924,0.047000000000011255,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:33:42.002000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,101.972,0.04799999999998761,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:33:42.050000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,102.02,0.04800000000000182,0.0,0.0
2026-03-16 18:33:42.098000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,102.068,0.04800000000000182,-1.1368683772161603e-13,0.0
2026-03-16 18:33:42.144000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,102.114,0.04600000000000648,1.1368683772161603e-13,0.0
2026-03-16 18:33:42.193000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,102.163,0.04899999999999238,0.0,0.0
2026-03-16 18:33:42.244000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,102.214,0.05100000000000193,0.0,0.0
2026-03-16 18:33:42.290000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,102.26,0.04600000000000648,0.0,-5.684341886080802e-14
2026-03-16 18:33:42.337000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,102.307,0.046999999999997044,-2.2737367544323206e-13,-5.684341886080802e-14
2026-03-16 18:33:42.383000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,102.353,0.04599999999999227,0.0,0.0
2026-03-16 18:33:42.430000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,102.4,0.047000000000011255,0.0,0.0
2026-03-16 18:33:42.477000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,102.447,0.046999999999997044,-2.2737367544323206e-13,-5.684341886080802e-14
2026-03-16 18:33:42.523000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,102.493,0.04599999999999227,0.0,0.0
2026-03-16 18:33:42.570000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,102.54,0.047000000000011255,0.0,0.0
2026-03-16 18:33:42.617000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,102.587,0.046999999999997044,1.1368683772161603e-13,0.0
2026-03-16 18:33:42.668000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,102.638,0.05100000000000193,0.0,0.0
2026-03-16 18:33:42.717000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,102.687,0.04899999999999238,2.2737367544323206e-13,5.684341886080802e-14
2026-03-16 18:33:42.764000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,102.734,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:33:42.812000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,102.782,0.04800000000000182,0.0,-2.842170943040401e-14
2026-03-16 18:33:42.865000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,102.835,0.05299999999999727,0.0,0.0
2026-03-16 18:33:42.917000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,102.887,0.05200000000000671,0.0,-5.684341886080802e-14
2026-03-16 18:33:42.969000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,102.939,0.0519999999999925,0.0,0.0
2026-03-16 18:33:43.020000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,102.99,0.05100000000000193,0.0,0.0
2026-03-16 18:33:43.072000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,103.042,0.05200000000000671,0.0,0.0
2026-03-16 18:33:43.123000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,103.093,0.05100000000000193,0.0,2.842170943040401e-14
2026-03-16 18:33:43.175000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,103.145,0.0519999999999925,1.1368683772161603e-13,2.842170943040401e-14
2026-03-16 18:33:43.228000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,103.198,0.05299999999999727,0.0,0.0
2026-03-16 18:33:43.280000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,103.25,0.05200000000000671,1.1368683772161603e-13,0.0
2026-03-16 18:33:43.334000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,103.304,0.054000000000002046,0.0,0.0
2026-03-16 18:33:43.385000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,103.355,0.05100000000000193,0.0,0.0
2026-03-16 18:33:43.436000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,103.406,0.05100000000000193,0.0,0.0
2026-03-16 18:33:43.486000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,103.456,0.04999999999999716,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:33:43.538000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,103.508,0.0519999999999925,0.0,5.684341886080802e-14
2026-03-16 18:33:43.590000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,103.56,0.05200000000000671,0.0,0.0
2026-03-16 18:33:43.641000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,103.611,0.05100000000000193,0.0,2.842170943040401e-14
2026-03-16 18:33:43.693000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,103.663,0.0519999999999925,0.0,-2.842170943040401e-14
2026-03-16 18:33:43.750000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,103.72,0.05700000000000216,0.0,2.842170943040401e-14
2026-03-16 18:33:43.805000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,103.775,0.05500000000000682,0.0,0.0
2026-03-16 18:33:43.857000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,103.827,0.0519999999999925,0.0,5.684341886080802e-14
2026-03-16 18:33:43.909000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,103.879,0.05200000000000671,0.0,0.0
2026-03-16 18:33:43.960000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,103.93,0.05100000000000193,0.0,2.842170943040401e-14
2026-03-16 18:33:44.012000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,103.982,0.0519999999999925,0.0,5.684341886080802e-14
2026-03-16 18:33:44.064000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,104.034,0.05200000000000671,-1.1368683772161603e-13,0.0
2026-03-16 18:33:44.115000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,104.085,0.05099999999998772,1.1368683772161603e-13,2.842170943040401e-14
2026-03-16 18:33:44.167000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,104.137,0.05200000000000671,0.0,0.0
2026-03-16 18:33:44.218000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,104.188,0.05100000000000193,0.0,2.842170943040401e-14
2026-03-16 18:33:44.272000+00:00,BELIMO-8,P2_HIGH_SQUARE_001,square,80.0,10.0,0.02,step-response identification in high operating region,unreviewed,,4,70.04,70.0,0.0,0.0,26.700000000000003,0,2003,P2_HIGH_SQUARE_001_telemetry.csv,104.242,0.054000000000002046,0.0,2.842170943040401e-14
2026-03-16 18:36:21.270000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,24.2,24.220588,0.0,0.0,28.1,0,3001,P3_MID_TRIANGLE_001_telemetry.csv,0.0,0.047000000000011255,0.0,0.0
2026-03-16 18:36:21.316000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,24.2,24.220588,0.0,0.0,28.1,0,3001,P3_MID_TRIANGLE_001_telemetry.csv,0.046,0.046,0.0,0.0
2026-03-16 18:36:21.363000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,24.2,24.220588,0.0,0.0,28.1,0,3001,P3_MID_TRIANGLE_001_telemetry.csv,0.093,0.047,0.0,5.684341886080802e-14
2026-03-16 18:36:21.409000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,24.2,24.220588,0.0,0.0,28.1,0,3001,P3_MID_TRIANGLE_001_telemetry.csv,0.139,0.04600000000000001,2.842170943040401e-14,0.0
2026-03-16 18:36:21.456000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,24.2,24.220588,0.0,0.0,28.1,0,3001,P3_MID_TRIANGLE_001_telemetry.csv,0.186,0.046999999999999986,0.0,0.0
2026-03-16 18:36:21.503000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,24.2,24.220588,0.0,0.0,28.1,0,3001,P3_MID_TRIANGLE_001_telemetry.csv,0.233,0.047000000000000014,5.684341886080802e-14,0.0
2026-03-16 18:36:21.549000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,24.2,24.220588,0.0,0.0,28.1,0,3001,P3_MID_TRIANGLE_001_telemetry.csv,0.279,0.04600000000000001,2.842170943040401e-14,0.0
