timestamp,device_id,test_id,waveform_type,bias,amplitude,frequency,test_purpose,quality_label,notes,cycle_id,feedback_position_%,setpoint_position_%,motor_torque_Nmm,power_W,internal_temperature_deg_C,rotation_direction,test_number,source_file,elapsed_seconds,dt_seconds,velocity,temperature_rate
2026-03-16 18:36:21.596000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,24.2,24.220588,0.0,0.0,28.1,0,3001,P3_MID_TRIANGLE_001_telemetry.csv,0.326,0.046999999999999986,0.0,0.0
2026-03-16 18:36:21.642000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,24.2,24.220588,0.0,0.0,28.1,0,3001,P3_MID_TRIANGLE_001_telemetry.csv,0.372,0.045999999999999985,-5.684341886080802e-14,-2.842170943040401e-14
2026-03-16 18:36:21.697000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,24.2,24.220588,0.0,0.0,28.1,0,3001,P3_MID_TRIANGLE_001_telemetry.csv,0.427,0.05499999999999999,-5.684341886080802e-14,-5.684341886080802e-14
2026-03-16 18:36:21.748000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,24.2,24.220588,0.0,0.0,28.1,0,3001,P3_MID_TRIANGLE_001_telemetry.csv,0.478,0.05099999999999999,5.684341886080802e-14,0.0
2026-03-16 18:36:21.794000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,24.2,24.220588,0.0,0.0,28.1,0,3001,P3_MID_TRIANGLE_001_telemetry.csv,0.524,0.04600000000000004,2.842170943040401e-14,0.0
2026-03-16 18:36:21.841000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,24.2,24.220588,0.0,0.0,28.1,0,3001,P3_MID_TRIANGLE_001_telemetry.csv,0.571,0.04699999999999993,0.0,0.0
2026-03-16 18:36:21.887000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,24.2,24.220588,0.0,0.0,28.1,0,3001,P3_MID_TRIANGLE_001_telemetry.csv,0.617,0.04600000000000004,-2.842170943040401e-14,-1.0523907572637654
2026-03-16 18:36:21.934000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,24.2,24.220588,0.0,0.0,28.0,0,3001,P3_MID_TRIANGLE_001_telemetry.csv,0.664,0.04700000000000004,0.0,-1.0638297872341127
2026-03-16 18:36:21.981000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,24.2,24.220588,0.0,0.0,28.0,0,3001,P3_MID_TRIANGLE_001_telemetry.csv,0.711,0.04699999999999993,0.0,5.684341886080802e-14
2026-03-16 18:36:22.028000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,24.2,24.220588,0.0,0.0,28.0,0,3001,P3_MID_TRIANGLE_001_telemetry.csv,0.758,0.04700000000000004,0.0,0.0
2026-03-16 18:36:22.075000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,24.2,24.220588,0.0,0.0,28.0,0,3001,P3_MID_TRIANGLE_001_telemetry.csv,0.805,0.04700000000000004,5.684341886080802e-14,1.1368683772161603e-13
2026-03-16 18:36:22.121000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,24.2,24.220588,0.0,0.0,28.0,0,3001,P3_MID_TRIANGLE_001_telemetry.csv,0.851,0.04599999999999993,-5.684341886080802e-14,-1.1368683772161603e-13
2026-03-16 18:36:22.168000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,24.2,24.220588,0.0,0.0,28.0,0,3001,P3_MID_TRIANGLE_001_telemetry.csv,0.898,0.04700000000000004,0.0,-5.684341886080802e-14
2026-03-16 18:36:22.215000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,24.2,24.220588,0.0,0.0,28.0,0,3001,P3_MID_TRIANGLE_001_telemetry.csv,0.945,0.04699999999999993,0.0,0.0
2026-03-16 18:36:22.261000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,24.2,24.220588,0.0,0.0,28.0,0,3001,P3_MID_TRIANGLE_001_telemetry.csv,0.991,0.04600000000000004,-2.842170943040401e-14,5.684341886080802e-14
2026-03-16 18:36:22.308000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,24.2,24.220588,0.0,0.0,28.0,0,3001,P3_MID_TRIANGLE_001_telemetry.csv,1.038,0.04700000000000004,0.0,-5.684341886080802e-14
2026-03-16 18:36:22.354000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,24.2,24.220588,0.0,0.0,28.0,0,3001,P3_MID_TRIANGLE_001_telemetry.csv,1.084,0.04600000000000004,2.842170943040401e-14,0.0
2026-03-16 18:36:22.401000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,24.2,24.220588,0.0,0.0,28.0,0,3001,P3_MID_TRIANGLE_001_telemetry.csv,1.131,0.04699999999999993,0.0,0.0
2026-03-16 18:36:22.448000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,24.2,24.220588,0.0,0.0,28.0,0,3001,P3_MID_TRIANGLE_001_telemetry.csv,1.178,0.04699999999999993,0.0,0.0
2026-03-16 18:36:22.494000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,24.2,24.220588,0.0,0.0,28.0,0,3001,P3_MID_TRIANGLE_001_telemetry.csv,1.224,0.04600000000000004,2.842170943040401e-14,0.0
2026-03-16 18:36:22.541000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,24.2,24.220588,0.0,0.0,28.0,0,3001,P3_MID_TRIANGLE_001_telemetry.csv,1.271,0.04699999999999993,0.0,0.0
2026-03-16 18:36:22.589000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,24.2,24.220588,0.0,0.0,28.0,0,3001,P3_MID_TRIANGLE_001_telemetry.csv,1.319,0.04800000000000004,0.0,0.0
2026-03-16 18:36:22.636000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,24.2,24.220588,0.0,0.0,28.0,0,3001,P3_MID_TRIANGLE_001_telemetry.csv,1.366,0.04700000000000015,0.0,-5.684341886080802e-14
2026-03-16 18:36:22.684000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,24.2,24.220588,0.0,0.0,28.0,0,3001,P3_MID_TRIANGLE_001_telemetry.csv,1.414,0.04799999999999982,-2.842170943040401e-14,0.0
2026-03-16 18:36:22.737000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,24.2,24.220588,0.0,0.0,28.0,0,3001,P3_MID_TRIANGLE_001_telemetry.csv,1.467,0.05300000000000016,5.684341886080802e-14,0.0
2026-03-16 18:36:22.785000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,24.2,24.220588,0.0,0.0,28.0,0,3001,P3_MID_TRIANGLE_001_telemetry.csv,1.515,0.04799999999999982,0.0,-5.684341886080802e-14
2026-03-16 18:36:22.831000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,24.2,24.220588,0.0,0.0,28.0,0,3001,P3_MID_TRIANGLE_001_telemetry.csv,1.561,0.04600000000000004,0.0,0.0
2026-03-16 18:36:22.878000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,24.2,24.220588,0.0,0.0,28.0,0,3001,P3_MID_TRIANGLE_001_telemetry.csv,1.608,0.04700000000000015,-5.684341886080802e-14,-5.684341886080802e-14
2026-03-16 18:36:22.927000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,24.2,24.220588,0.0,0.0,28.0,0,3001,P3_MID_TRIANGLE_001_telemetry.csv,1.657,0.04899999999999993,0.0,0.0
2026-03-16 18:36:22.975000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,24.2,24.220588,0.0,0.0,28.0,0,3001,P3_MID_TRIANGLE_001_telemetry.csv,1.705,0.04800000000000004,0.0,0.0
2026-03-16 18:36:23.022000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,24.2,24.220588,0.0,0.0,28.0,0,3001,P3_MID_TRIANGLE_001_telemetry.csv,1.752,0.04699999999999993,0.0,0.0
2026-03-16 18:36:23.068000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,24.2,24.220588,0.0,0.0,28.0,0,3001,P3_MID_TRIANGLE_001_telemetry.csv,1.798,0.04600000000000004,2.842170943040401e-14,0.0
2026-03-16 18:36:23.115000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,24.2,24.220588,0.0,0.0,28.0,0,3001,P3_MID_TRIANGLE_001_telemetry.csv,1.845,0.04699999999999993,0.0,0.0
2026-03-16 18:36:23.162000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,24.2,24.220588,0.0,0.0,28.0,0,3001,P3_MID_TRIANGLE_001_telemetry.csv,1.892,0.04699999999999993,0.0,0.0
2026-03-16 18:36:23.208000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,24.2,24.220588,0.0,0.0,28.0,0,3001,P3_MID_TRIANGLE_001_telemetry.csv,1.938,0.04600000000000004,-5.684341886080802e-14,-5.684341886080802e-14
2026-03-16 18:36:23.257000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,24.2,24.220588,0.0,0.0,28.0,0,3001,P3_MID_TRIANGLE_001_telemetry.csv,1.987,0.049000000000000155,0.0,0.0
2026-03-16 18:36:23.307000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,24.2,24.220588,0.0,0.0,28.0,0,3001,P3_MID_TRIANGLE_001_telemetry.csv,2.037,0.04999999999999982,5.684341886080802e-14,0.0
2026-03-16 18:36:23.354000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,24.2,24.220588,0.0,0.0,28.0,0,3001,P3_MID_TRIANGLE_001_telemetry.csv,2.084,0.04700000000000015,0.0,-0.9403761504602244
2026-03-16 18:36:23.405000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,24.2,24.220588,0.0,0.0,27.9,0,3001,P3_MID_TRIANGLE_001_telemetry.csv,2.135,0.05099999999999971,0.0,-0.9403761504602244
2026-03-16 18:36:23.452000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,24.2,24.220588,0.0,0.0,27.9,0,3001,P3_MID_TRIANGLE_001_telemetry.csv,2.182,0.04700000000000015,0.0,0.0
2026-03-16 18:36:23.499000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,24.2,24.220588,0.0,0.0,27.9,0,3001,P3_MID_TRIANGLE_001_telemetry.csv,2.229,0.04700000000000015,-5.684341886080802e-14,0.0
2026-03-16 18:36:23.546000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,24.2,24.220588,0.0,0.0,27.9,0,3001,P3_MID_TRIANGLE_001_telemetry.csv,2.276,0.04699999999999971,-2.842170943040401e-14,0.0
2026-03-16 18:36:23.596000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,24.2,24.220588,0.0,0.0,27.9,0,3001,P3_MID_TRIANGLE_001_telemetry.csv,2.326,0.050000000000000266,-5.684341886080802e-14,0.0
2026-03-16 18:36:23.644000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,24.2,24.220588,0.0,0.0,27.9,0,3001,P3_MID_TRIANGLE_001_telemetry.csv,2.374,0.04800000000000004,5.684341886080802e-14,5.684341886080802e-14
2026-03-16 18:36:23.691000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,24.2,24.220588,0.0,0.0,27.9,0,3001,P3_MID_TRIANGLE_001_telemetry.csv,2.421,0.04699999999999971,5.684341886080802e-14,0.0
2026-03-16 18:36:23.738000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,24.2,24.220588,0.0,0.0,27.9,0,3001,P3_MID_TRIANGLE_001_telemetry.csv,2.468,0.04700000000000015,0.0,0.0
2026-03-16 18:36:23.785000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,24.2,24.220588,0.0,0.0,27.9,0,3001,P3_MID_TRIANGLE_001_telemetry.csv,2.515,0.04700000000000015,-5.684341886080802e-14,0.0
2026-03-16 18:36:23.832000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,24.2,24.220588,0.0,0.0,27.9,0,3001,P3_MID_TRIANGLE_001_telemetry.csv,2.562,0.04699999999999971,5.684341886080802e-14,0.0
2026-03-16 18:36:23.879000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,24.2,24.220588,0.0,0.0,27.9,0,3001,P3_MID_TRIANGLE_001_telemetry.csv,2.609,0.04700000000000015,0.0,0.0
2026-03-16 18:36:23.925000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,24.2,24.220588,0.0,0.0,27.9,0,3001,P3_MID_TRIANGLE_001_telemetry.csv,2.655,0.04599999999999982,-2.842170943040401e-14,0.0
2026-03-16 18:36:23.972000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,24.2,24.220588,0.0,0.0,27.9,0,3001,P3_MID_TRIANGLE_001_telemetry.csv,2.702,0.04700000000000015,0.0,0.0
2026-03-16 18:36:24.019000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,24.2,24.220588,0.0,0.0,27.9,0,3001,P3_MID_TRIANGLE_001_telemetry.csv,2.749,0.04700000000000015,0.0,0.0
2026-03-16 18:36:24.065000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,24.2,24.220588,0.0,0.0,27.9,0,3001,P3_MID_TRIANGLE_001_telemetry.csv,2.795,0.04599999999999982,-2.842170943040401e-14,0.0
2026-03-16 18:36:24.112000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,24.2,24.220588,0.0,0.0,27.9,0,3001,P3_MID_TRIANGLE_001_telemetry.csv,2.842,0.04700000000000015,0.0,0.0
2026-03-16 18:36:24.158000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,24.2,24.220588,0.0,0.0,27.9,0,3001,P3_MID_TRIANGLE_001_telemetry.csv,2.888,0.04599999999999982,-2.842170943040401e-14,0.0
2026-03-16 18:36:24.205000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,24.2,24.220588,0.0,0.0,27.9,0,3001,P3_MID_TRIANGLE_001_telemetry.csv,2.935,0.04700000000000015,0.0,0.0
2026-03-16 18:36:24.253000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,24.2,24.220588,0.0,0.0,27.9,0,3001,P3_MID_TRIANGLE_001_telemetry.csv,2.983,0.04800000000000004,5.684341886080802e-14,5.684341886080802e-14
2026-03-16 18:36:24.300000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,24.2,24.220588,0.0,0.0,27.9,0,3001,P3_MID_TRIANGLE_001_telemetry.csv,3.03,0.04699999999999971,-2.842170943040401e-14,0.0
2026-03-16 18:36:24.350000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,24.2,24.220588,0.0,0.0,27.9,0,3001,P3_MID_TRIANGLE_001_telemetry.csv,3.08,0.050000000000000266,2.842170943040401e-14,2.842170943040401e-14
2026-03-16 18:36:24.406000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,24.2,24.220588,0.0,0.0,27.9,0,3001,P3_MID_TRIANGLE_001_telemetry.csv,3.136,0.05600000000000005,0.0,0.0
2026-03-16 18:36:24.454000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,24.2,24.220588,0.0,0.0,27.9,0,3001,P3_MID_TRIANGLE_001_telemetry.csv,3.184,0.04800000000000004,5.684341886080802e-14,5.684341886080802e-14
2026-03-16 18:36:24.501000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,24.2,24.220588,0.0,0.0,27.9,0,3001,P3_MID_TRIANGLE_001_telemetry.csv,3.231,0.04699999999999971,-5.684341886080802e-14,-5.684341886080802e-14
2026-03-16 18:36:24.549000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,24.2,24.220588,0.0,0.0,27.9,0,3001,P3_MID_TRIANGLE_001_telemetry.csv,3.279,0.04800000000000004,2.842170943040401e-14,0.0
2026-03-16 18:36:24.599000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,24.2,24.220588,0.0,0.0,27.9,0,3001,P3_MID_TRIANGLE_001_telemetry.csv,3.329,0.050000000000000266,0.0,-2.842170943040401e-14
2026-03-16 18:36:24.652000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,24.2,24.220588,0.0,0.0,27.9,0,3001,P3_MID_TRIANGLE_001_telemetry.csv,3.382,0.052999999999999936,0.0,0.0
2026-03-16 18:36:24.705000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,24.2,24.220588,0.0,0.0,27.9,0,3001,P3_MID_TRIANGLE_001_telemetry.csv,3.435,0.052999999999999936,2.842170943040401e-14,0.0
2026-03-16 18:36:24.756000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,24.2,24.220588,0.0,0.0,27.9,0,3001,P3_MID_TRIANGLE_001_telemetry.csv,3.486,0.051000000000000156,-2.842170943040401e-14,0.0
2026-03-16 18:36:24.809000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,24.2,24.220588,0.0,0.0,27.9,0,3001,P3_MID_TRIANGLE_001_telemetry.csv,3.539,0.052999999999999936,0.0,0.0
2026-03-16 18:36:24.862000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,24.2,24.220588,0.0,0.0,27.9,0,3001,P3_MID_TRIANGLE_001_telemetry.csv,3.592,0.052999999999999936,0.0,0.0
2026-03-16 18:36:24.915000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,24.2,24.220588,0.0,0.0,27.9,0,3001,P3_MID_TRIANGLE_001_telemetry.csv,3.645,0.052999999999999936,-2.842170943040401e-14,0.0
2026-03-16 18:36:24.969000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,24.2,24.220588,0.0,0.0,27.9,0,3001,P3_MID_TRIANGLE_001_telemetry.csv,3.699,0.053999999999999826,-2.842170943040401e-14,-5.684341886080802e-14
2026-03-16 18:36:25.019000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,24.2,24.220588,0.0,0.0,27.9,0,3001,P3_MID_TRIANGLE_001_telemetry.csv,3.749,0.050000000000000266,-2.842170943040401e-14,-5.684341886080802e-14
2026-03-16 18:36:25.070000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,24.2,24.220588,0.0,0.0,27.9,0,3001,P3_MID_TRIANGLE_001_telemetry.csv,3.8,0.05099999999999971,-5.684341886080802e-14,-5.684341886080802e-14
2026-03-16 18:36:25.121000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,24.2,24.220588,0.0,0.0,27.9,0,3001,P3_MID_TRIANGLE_001_telemetry.csv,3.851,0.051000000000000156,-2.842170943040401e-14,0.0
2026-03-16 18:36:25.174000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,24.2,24.220588,0.0,0.0,27.9,0,3001,P3_MID_TRIANGLE_001_telemetry.csv,3.904,0.052999999999999936,2.842170943040401e-14,-0.9992458521869594
2026-03-16 18:36:25.225000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,24.2,50.0,0.0,0.0,27.8,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,3.955,0.051000000000000156,-2.842170943040401e-14,-1.0348583877995452
2026-03-16 18:36:25.282000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,24.2,50.0,0.0,0.0,27.8,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,4.012,0.056999999999999496,0.0,0.0
2026-03-16 18:36:25.334000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,24.2,50.0,-0.0152587890625,0.0234375,27.8,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,4.064,0.05200000000000049,-2.842170943040401e-14,-5.684341886080802e-14
2026-03-16 18:36:25.385000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,24.2,50.0,-1.026153564453125,0.056640625,27.8,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,4.115,0.051000000000000156,0.07657657657654227,-2.842170943040401e-14
2026-03-16 18:36:25.445000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,24.21,50.0,-1.026153564453125,0.361328125,27.8,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,4.175,0.05999999999999961,0.08045977011491345,-5.684341886080802e-14
2026-03-16 18:36:25.501000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,24.21,50.0,-0.858306884765625,0.361328125,27.8,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,4.231,0.05600000000000005,3.0076430489568224,0.0
2026-03-16 18:36:25.548000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,24.47,50.0,-0.80108642578125,0.361328125,27.8,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,4.278,0.04699999999999971,2.7362159688858014,0.0
2026-03-16 18:36:25.594000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,24.47,50.0,-0.80108642578125,0.251953125,27.8,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,4.324,0.04600000000000026,4.5252802562341685,0.0
2026-03-16 18:36:25.641000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,24.9,50.0,-0.530242919921875,0.07421875,27.8,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,4.371,0.0470000000000006,4.574468085106275,0.0
2026-03-16 18:36:25.688000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,24.9,50.0,-0.530242919921875,0.07421875,27.8,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,4.418,0.04699999999999971,5.163627863487534,0.0
2026-03-16 18:36:25.734000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,25.37,50.0,-0.5645751953125,0.244140625,27.8,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,4.464,0.04600000000000026,5.163627863487591,0.0
2026-03-16 18:36:25.781000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,25.37,50.0,-0.576019287109375,0.244140625,27.8,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,4.511,0.04699999999999971,5.273492286114902,0.0
2026-03-16 18:36:25.827000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,25.85,50.0,-0.598907470703125,0.087890625,27.8,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,4.557,0.04600000000000026,5.273492286115015,0.0
2026-03-16 18:36:25.874000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,25.85,50.0,-0.598907470703125,0.087890625,27.8,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,4.604,0.04699999999999971,5.1063829787233885,0.0
2026-03-16 18:36:25.921000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,26.33,50.0,-0.61798095703125,0.25,27.8,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,4.651,0.04699999999999971,5.051475634866222,0.0
2026-03-16 18:36:25.967000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,26.33,50.0,-0.667572021484375,0.25,27.8,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,4.697,0.04600000000000026,5.051475634866222,0.0
2026-03-16 18:36:26.014000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,26.81,50.0,-0.67901611328125,0.12890625,27.8,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,4.744,0.04699999999999971,5.051475634866165,0.0
2026-03-16 18:36:26.060000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,26.81,50.0,-0.67901611328125,0.12890625,27.8,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,4.79,0.04600000000000026,5.051475634866279,0.0
2026-03-16 18:36:26.107000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,27.29,50.0,-0.675201416015625,0.146484375,27.8,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,4.837,0.04699999999999971,5.106382978723502,0.0
2026-03-16 18:36:26.154000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,27.29,50.0,-0.675201416015625,0.28515625,27.8,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,4.884,0.0470000000000006,5.273492286115243,5.684341886080802e-14
2026-03-16 18:36:26.200000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,27.77,50.0,-0.67901611328125,0.28515625,27.8,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,4.93,0.045999999999999375,5.273492286115072,-5.684341886080802e-14
2026-03-16 18:36:26.247000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,27.77,51.638123,-0.67901611328125,0.150390625,27.8,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,4.977,0.0470000000000006,4.6515463917526745,5.684341886080802e-14
2026-03-16 18:36:26.297000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,28.25,51.638123,-0.67901611328125,0.103515625,27.8,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,5.027,0.04999999999999982,4.651546391752618,0.0
2026-03-16 18:36:26.344000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,28.25,51.638123,-0.67901611328125,0.103515625,27.8,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,5.074,0.04699999999999971,-5.684341886080802e-14,1.030701754385916
2026-03-16 18:36:26.392000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,28.25,51.638123,-0.67901611328125,0.197265625,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,5.122,0.04800000000000004,5.328399629972182,1.0195035460992017
2026-03-16 18:36:26.438000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,28.73,51.638123,-0.67901611328125,0.197265625,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,5.168,0.04600000000000026,5.2734922861149585,0.0
2026-03-16 18:36:26.485000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,28.73,51.638123,-0.67901611328125,0.197265625,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,5.215,0.04699999999999971,4.345283018867917,0.0
2026-03-16 18:36:26.538000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,29.22,51.638123,-0.682830810546875,0.134765625,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,5.268,0.052999999999999936,4.393797870353012,0.0
2026-03-16 18:36:26.586000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,29.22,51.638123,-0.67901611328125,0.279296875,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,5.316,0.04800000000000004,5.0,0.0
2026-03-16 18:36:26.634000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,29.7,51.638123,-0.67901611328125,0.1796875,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,5.364,0.04800000000000004,4.8936170212766115,-5.684341886080802e-14
2026-03-16 18:36:26.680000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,29.7,51.638123,-0.67901611328125,0.1796875,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,5.41,0.04600000000000026,4.791666666666686,5.684341886080802e-14
2026-03-16 18:36:26.728000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,30.17,51.638123,-0.67901611328125,0.1796875,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,5.458,0.04800000000000004,4.791666666666629,-5.684341886080802e-14
2026-03-16 18:36:26.774000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,30.17,51.638123,-0.67901611328125,0.169921875,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,5.504,0.045999999999999375,4.893617021276555,5.684341886080802e-14
2026-03-16 18:36:26.822000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,30.65,51.638123,-0.67901611328125,0.15234375,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,5.552,0.04800000000000004,4.947368421052602,-5.684341886080802e-14
2026-03-16 18:36:26.869000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,30.65,51.638123,-0.67901611328125,0.15234375,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,5.599,0.0470000000000006,5.38335670874261,5.684341886080802e-14
2026-03-16 18:36:26.915000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,31.14,51.638123,-0.67901611328125,0.169921875,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,5.645,0.045999999999999375,5.383356708742497,-5.684341886080802e-14
2026-03-16 18:36:26.962000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,31.14,51.638123,-0.67901611328125,0.255859375,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,5.692,0.0470000000000006,5.273492286115015,0.0
2026-03-16 18:36:27.008000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,31.62,51.638123,-0.67901611328125,0.255859375,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,5.738,0.04600000000000026,5.273492286115015,0.0
2026-03-16 18:36:27.055000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,31.62,51.638123,-0.67901611328125,0.203125,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,5.785,0.04699999999999971,5.000000000000057,0.0
2026-03-16 18:36:27.102000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,32.09,51.638123,-0.675201416015625,0.09375,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,5.832,0.04699999999999971,4.946236559139834,0.0
2026-03-16 18:36:27.148000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,32.09,51.638123,-0.67138671875,0.09375,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,5.878,0.04600000000000026,5.051475634866222,0.0
2026-03-16 18:36:27.195000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,32.57,51.638123,-0.67138671875,0.2109375,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,5.925,0.04699999999999971,5.051475634866165,0.0
2026-03-16 18:36:27.241000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,32.57,53.268838,-0.675201416015625,0.267578125,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,5.971,0.04600000000000026,4.463311097634914,0.0
2026-03-16 18:36:27.292000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,33.05,53.268838,-0.675201416015625,0.267578125,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,6.022,0.051000000000000156,4.513805522208827,0.0
2026-03-16 18:36:27.339000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,33.05,53.268838,-0.675201416015625,0.162109375,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,6.069,0.04699999999999971,0.0,0.0
2026-03-16 18:36:27.385000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,33.05,53.268838,-0.675201416015625,0.12890625,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,6.115,0.04600000000000026,5.051475634866279,0.0
2026-03-16 18:36:27.432000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,33.53,53.268838,-0.675201416015625,0.12890625,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,6.162,0.04699999999999971,5.051475634866279,0.0
2026-03-16 18:36:27.478000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,33.53,53.268838,-0.675201416015625,0.228515625,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,6.208,0.04600000000000026,5.051475634866222,0.0
2026-03-16 18:36:27.525000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,34.01,53.268838,-0.675201416015625,0.2578125,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,6.255,0.04699999999999971,5.5068836045055605,0.0
2026-03-16 18:36:27.580000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,34.01,53.268838,-0.675201416015625,0.2578125,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,6.31,0.054999999999999716,5.180533751962287,-5.684341886080802e-14
2026-03-16 18:36:27.629000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,34.49,53.268838,-0.67138671875,0.23828125,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,6.359,0.04900000000000038,4.897959183673493,0.0
2026-03-16 18:36:27.678000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,34.49,53.268838,-0.67138671875,0.23828125,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,6.408,0.04900000000000038,5.212765957446834,0.0
2026-03-16 18:36:27.725000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,34.97,53.268838,-0.675201416015625,0.1640625,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,6.455,0.04699999999999971,5.1063829787233885,0.0
2026-03-16 18:36:27.772000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,34.97,53.268838,-0.675201416015625,0.162109375,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,6.502,0.04699999999999971,5.106382978723332,0.0
2026-03-16 18:36:27.819000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,35.45,53.268838,-0.675201416015625,0.09765625,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,6.549,0.0470000000000006,5.051475634866165,5.684341886080802e-14
2026-03-16 18:36:27.865000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,35.45,53.268838,-0.675201416015625,0.09765625,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,6.595,0.045999999999999375,5.051475634865881,-5.684341886080802e-14
2026-03-16 18:36:27.912000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,35.93,53.268838,-0.675201416015625,0.287109375,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,6.642,0.0470000000000006,5.106382978723218,0.0
2026-03-16 18:36:27.959000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,35.93,53.268838,-0.675201416015625,0.287109375,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,6.689,0.04699999999999971,5.1063829787233885,0.0
2026-03-16 18:36:28.006000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,36.41,53.268838,-0.675201416015625,0.302734375,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,6.736,0.04699999999999971,5.160134378499436,-5.684341886080802e-14
2026-03-16 18:36:28.054000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,36.41,53.268838,-0.682830810546875,0.279296875,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,6.784,0.04800000000000004,5.328399629972182,-5.684341886080802e-14
2026-03-16 18:36:28.100000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,36.89,53.268838,-0.682830810546875,0.279296875,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,6.83,0.04600000000000026,5.273492286115015,0.0
2026-03-16 18:36:28.147000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,36.89,53.268838,-0.682830810546875,0.150390625,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,6.877,0.04699999999999971,5.273492286114845,0.0
2026-03-16 18:36:28.193000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,37.37,53.268838,-0.6866455078125,0.138671875,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,6.923,0.04600000000000026,5.2734922861149585,0.0
2026-03-16 18:36:28.240000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,37.37,53.268838,-0.6866455078125,0.138671875,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,6.97,0.04699999999999971,5.106382978723332,0.0
2026-03-16 18:36:28.287000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,37.85,54.888771,-0.67901611328125,0.24609375,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,7.017,0.0470000000000006,5.264312349199429,5.684341886080802e-14
2026-03-16 18:36:28.337000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,37.85,54.888771,-0.67901611328125,0.24609375,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,7.067,0.04999999999999982,5.264312349199486,0.0
2026-03-16 18:36:28.384000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,38.33,54.888771,-0.6866455078125,0.234375,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,7.114,0.04699999999999971,5.051475634866165,0.0
2026-03-16 18:36:28.430000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,38.33,54.888771,-0.6866455078125,0.1328125,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,7.16,0.04600000000000026,4.946236559139834,0.0
2026-03-16 18:36:28.477000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,38.8,54.888771,-0.6866455078125,0.1328125,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,7.207,0.04699999999999971,5.204081632653072,0.0
2026-03-16 18:36:28.528000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,38.8,54.888771,-0.682830810546875,0.1640625,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,7.258,0.051000000000000156,-5.684341886080802e-14,0.0
2026-03-16 18:36:28.574000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,38.8,54.888771,-0.6866455078125,0.263671875,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,7.304,0.04600000000000026,5.1567147105926665,0.0
2026-03-16 18:36:28.621000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,39.29,54.888771,-0.6866455078125,0.263671875,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,7.351,0.04699999999999971,5.212765957446891,0.0
2026-03-16 18:36:28.668000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,39.29,54.888771,-0.6866455078125,0.255859375,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,7.398,0.04699999999999971,4.651546391752618,5.684341886080802e-14
2026-03-16 18:36:28.718000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,39.77,54.888771,-0.682830810546875,0.181640625,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,7.448,0.05000000000000071,4.65154639175239,-5.684341886080802e-14
2026-03-16 18:36:28.765000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,39.77,54.888771,-0.682830810546875,0.158203125,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,7.495,0.04699999999999971,5.2734922861149585,0.0
2026-03-16 18:36:28.811000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,40.25,54.888771,-0.682830810546875,0.158203125,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,7.541,0.04600000000000026,5.2734922861149585,0.0
2026-03-16 18:36:28.858000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,40.25,54.888771,-0.6866455078125,0.23828125,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,7.588,0.04699999999999971,5.273492286114902,0.0
2026-03-16 18:36:28.904000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,40.73,54.888771,-0.6866455078125,0.23828125,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,7.634,0.04600000000000026,5.273492286114902,0.0
2026-03-16 18:36:28.951000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,40.73,54.888771,-0.6866455078125,0.140625,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,7.681,0.04699999999999971,5.106382978723502,0.0
2026-03-16 18:36:28.998000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,41.21,54.888771,-0.6866455078125,0.140625,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,7.728,0.04699999999999971,5.051475634866222,0.0
2026-03-16 18:36:29.044000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,41.21,54.888771,-0.6866455078125,0.173828125,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,7.774,0.04600000000000026,5.051475634866222,0.0
2026-03-16 18:36:29.091000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,41.69,54.888771,-0.682830810546875,0.287109375,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,7.821,0.04699999999999971,5.106382978723502,0.0
2026-03-16 18:36:29.138000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,41.69,54.888771,-0.6866455078125,0.287109375,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,7.868,0.0470000000000006,5.163627863487818,5.684341886080802e-14
2026-03-16 18:36:29.184000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,42.16,54.888771,-0.682830810546875,0.19921875,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,7.914,0.045999999999999375,5.163627863487648,-5.684341886080802e-14
2026-03-16 18:36:29.231000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,42.16,54.888771,-0.682830810546875,0.19921875,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,7.961,0.0470000000000006,5.106382978723673,-5.684341886080802e-14
2026-03-16 18:36:29.278000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,42.64,56.509764,-0.682830810546875,0.275390625,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,8.008,0.04699999999999882,5.314806773773569,0.0
2026-03-16 18:36:29.329000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,42.64,56.509764,-0.6866455078125,0.275390625,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,8.059,0.051000000000000156,5.3148067737732845,5.684341886080802e-14
2026-03-16 18:36:29.376000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,43.12,56.509764,-0.6866455078125,0.228515625,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,8.106,0.0470000000000006,5.106382978723332,0.0
2026-03-16 18:36:29.423000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,43.12,56.509764,-0.6866455078125,0.228515625,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,8.153,0.0470000000000006,4.382284382284524,2.842170943040401e-14
2026-03-16 18:36:29.475000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,43.6,56.509764,-0.6866455078125,0.109375,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,8.205,0.0519999999999996,4.382284382284524,0.0
2026-03-16 18:36:29.522000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,43.6,56.509764,-0.6866455078125,0.103515625,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,8.252,0.0470000000000006,5.106382978723502,-5.684341886080802e-14
2026-03-16 18:36:29.569000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,44.08,56.509764,-0.682830810546875,0.103515625,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,8.299,0.04699999999999882,5.106382978723673,5.684341886080802e-14
2026-03-16 18:36:29.616000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,44.08,56.509764,-0.682830810546875,0.197265625,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,8.346,0.0470000000000006,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:36:29.662000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,44.08,56.509764,-0.682830810546875,0.25,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,8.392,0.045999999999999375,5.051475634865994,-5.684341886080802e-14
2026-03-16 18:36:29.709000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,44.56,56.509764,-0.682830810546875,0.25,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,8.439,0.0470000000000006,5.051475634866165,5.684341886080802e-14
