timestamp,device_id,test_id,waveform_type,bias,amplitude,frequency,test_purpose,quality_label,notes,cycle_id,feedback_position_%,setpoint_position_%,motor_torque_Nmm,power_W,internal_temperature_deg_C,rotation_direction,test_number,source_file,elapsed_seconds,dt_seconds,velocity,temperature_rate
2026-03-16 18:36:29.755000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,44.56,56.509764,-0.682830810546875,0.193359375,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,8.485,0.045999999999999375,4.463311097634801,0.0
2026-03-16 18:36:29.806000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,45.04,56.509764,-0.682830810546875,0.193359375,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,8.536,0.051000000000000156,4.563279857397504,-5.684341886080802e-14
2026-03-16 18:36:29.854000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,45.04,56.509764,-0.6866455078125,0.296875,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,8.584,0.04800000000000004,5.328399629972239,0.0
2026-03-16 18:36:29.900000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,45.52,56.509764,-0.682830810546875,0.296875,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,8.63,0.04600000000000115,5.273492286114731,0.0
2026-03-16 18:36:29.947000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,45.52,56.509764,-0.682830810546875,0.181640625,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,8.677,0.04699999999999882,5.273492286114731,0.0
2026-03-16 18:36:29.993000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,46.0,56.509764,-0.682830810546875,0.1171875,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,8.723,0.04600000000000115,5.328399629971898,0.0
2026-03-16 18:36:30.041000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,46.0,56.509764,-0.682830810546875,0.1171875,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,8.771,0.04800000000000004,5.160134378499549,-5.684341886080802e-14
2026-03-16 18:36:30.088000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,46.48,56.509764,-0.682830810546875,0.173828125,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,8.818,0.04699999999999882,5.051475634866392,0.0
2026-03-16 18:36:30.134000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,46.48,56.509764,-0.682830810546875,0.173828125,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,8.864,0.04600000000000115,5.15671471059278,0.0
2026-03-16 18:36:30.181000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,46.97,56.509764,-0.682830810546875,0.09765625,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,8.911,0.04699999999999882,5.156714710592837,0.0
2026-03-16 18:36:30.227000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,46.97,56.509764,-0.682830810546875,0.09765625,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,8.957,0.04600000000000115,4.946236559140004,0.0
2026-03-16 18:36:30.274000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,47.44,58.128692,-0.682830810546875,0.232421875,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,9.004,0.04699999999999882,5.2525252525255155,5.684341886080802e-14
2026-03-16 18:36:30.326000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,47.44,58.128692,-0.682830810546875,0.232421875,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,9.056,0.0519999999999996,5.536823425022021,0.0
2026-03-16 18:36:30.372000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,47.92,58.128692,-0.67901611328125,0.21484375,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,9.102,0.04600000000000115,5.634782608695502,0.0
2026-03-16 18:36:30.426000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,47.92,58.128692,-0.675201416015625,0.134765625,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,9.156,0.05400000000000027,5.460290709922219,0.0
2026-03-16 18:36:30.473000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,48.4,58.128692,-0.675201416015625,0.21484375,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,9.203,0.04699999999999882,5.3642811089622455,2.842170943040401e-14
2026-03-16 18:36:30.525000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,48.4,58.128692,-0.67901611328125,0.134765625,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,9.255,0.05200000000000138,4.615384615384812,0.0
2026-03-16 18:36:30.577000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,48.88,58.128692,-0.67901611328125,0.33203125,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,9.307,0.0519999999999996,4.6153846153846985,0.0
2026-03-16 18:36:30.629000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,48.88,58.128692,-0.67901611328125,0.12890625,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,9.359,0.0519999999999996,4.485175202156199,0.0
2026-03-16 18:36:30.682000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,49.36,58.128692,-0.67138671875,0.333984375,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,9.412,0.053000000000000824,4.44121915820017,0.0
2026-03-16 18:36:30.733000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,49.36,58.128692,-0.67138671875,0.111328125,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,9.463,0.05099999999999838,4.441219158200113,0.0
2026-03-16 18:36:30.786000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,49.84,58.128692,-0.67138671875,0.1640625,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,9.516,0.053000000000000824,4.396409598827574,0.0
2026-03-16 18:36:30.836000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,49.84,58.128692,-0.67138671875,0.1640625,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,9.566,0.05000000000000071,4.242424242424249,-2.842170943040401e-14
2026-03-16 18:36:30.891000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,50.33,58.128692,-0.67138671875,0.26171875,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,9.621,0.054999999999999716,4.494676494676412,0.0
2026-03-16 18:36:30.947000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,50.33,58.128692,-0.67138671875,0.26171875,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,9.677,0.05599999999999916,4.6866096866097,0.0
2026-03-16 18:36:30.999000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,50.8,58.128692,-0.67138671875,0.296875,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,9.729,0.0519999999999996,4.242543171114676,0.0
2026-03-16 18:36:31.045000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,50.8,58.128692,-0.67138671875,0.279296875,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,9.775,0.04600000000000115,5.051475634866392,0.0
2026-03-16 18:36:31.092000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,51.28,58.128692,-0.67138671875,0.279296875,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,9.822,0.04699999999999882,5.106382978723786,5.684341886080802e-14
2026-03-16 18:36:31.139000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,51.28,58.128692,-0.67138671875,0.21484375,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,9.869,0.0470000000000006,5.383356708742667,5.684341886080802e-14
2026-03-16 18:36:31.185000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,51.77,58.128692,-0.667572021484375,0.21484375,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,9.915,0.045999999999999375,5.439407955596948,5.684341886080802e-14
2026-03-16 18:36:31.233000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,51.77,58.128692,-0.667572021484375,0.12109375,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,9.963,0.04800000000000004,4.999999999999886,0.0
2026-03-16 18:36:31.281000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,52.25,59.750471,-0.667572021484375,0.1796875,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,10.011,0.04800000000000004,5.151515151515184,0.0
2026-03-16 18:36:31.332000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,52.25,59.750471,-0.667572021484375,0.1796875,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,10.062,0.051000000000000156,5.151515151515127,-5.684341886080802e-14
2026-03-16 18:36:31.380000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,52.73,59.750471,-0.667572021484375,0.185546875,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,10.11,0.04800000000000004,5.2000000000000455,5.684341886080802e-14
2026-03-16 18:36:31.432000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,52.73,59.750471,-0.667572021484375,0.228515625,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,10.162,0.05200000000000138,5.091666666666811,-5.684341886080802e-14
2026-03-16 18:36:31.480000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,53.2,59.750471,-0.667572021484375,0.185546875,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,10.21,0.04800000000000004,4.7916666666667425,-5.684341886080802e-14
2026-03-16 18:36:31.526000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,53.2,59.750471,-0.667572021484375,0.123046875,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,10.256,0.045999999999999375,5.051475634865824,-5.684341886080802e-14
2026-03-16 18:36:31.573000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,53.68,59.750471,-0.667572021484375,0.123046875,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,10.303,0.0470000000000006,5.106382978723104,-5.684341886080802e-14
2026-03-16 18:36:31.620000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,53.68,59.750471,-0.667572021484375,0.158203125,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,10.35,0.04699999999999882,5.273492286114674,0.0
2026-03-16 18:36:31.666000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,54.16,59.750471,-0.667572021484375,0.291015625,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,10.396,0.04600000000000115,5.273492286114674,0.0
2026-03-16 18:36:31.713000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,54.16,59.750471,-0.66375732421875,0.291015625,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,10.443,0.04699999999999882,5.273492286114788,0.0
2026-03-16 18:36:31.759000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,54.64,59.750471,-0.66375732421875,0.15234375,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,10.489,0.04600000000000115,5.273492286114902,0.0
2026-03-16 18:36:31.806000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,54.64,59.750471,-0.66375732421875,0.123046875,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,10.536,0.04699999999999882,5.106382978723218,5.684341886080802e-14
2026-03-16 18:36:31.853000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,55.12,59.750471,-0.66375732421875,0.123046875,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,10.583,0.0470000000000006,5.051475634866051,5.684341886080802e-14
2026-03-16 18:36:31.899000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,55.12,59.750471,-0.66375732421875,0.263671875,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,10.629,0.045999999999999375,0.0,-5.684341886080802e-14
2026-03-16 18:36:31.946000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,55.12,59.750471,-0.66375732421875,0.263671875,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,10.676,0.0470000000000006,5.273492286115243,5.684341886080802e-14
2026-03-16 18:36:31.992000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,55.6,59.750471,-0.66375732421875,0.205078125,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,10.722,0.045999999999999375,5.273492286115129,-5.684341886080802e-14
2026-03-16 18:36:32.039000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,55.6,59.750471,-0.66375732421875,0.205078125,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,10.769,0.0470000000000006,4.795918367346985,0.0
2026-03-16 18:36:32.088000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,56.08,59.750471,-0.66375732421875,0.158203125,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,10.818,0.04899999999999949,4.8474647590998075,0.0
2026-03-16 18:36:32.136000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,56.08,59.750471,-0.659942626953125,0.263671875,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,10.866,0.04800000000000004,5.160134378499379,-5.684341886080802e-14
2026-03-16 18:36:32.183000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,56.56,59.750471,-0.659942626953125,0.287109375,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,10.913,0.0470000000000006,5.051475634866165,5.684341886080802e-14
2026-03-16 18:36:32.229000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,56.56,59.750471,-0.66375732421875,0.287109375,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,10.959,0.045999999999999375,5.0514756348659375,-5.684341886080802e-14
2026-03-16 18:36:32.276000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,57.04,59.750471,-0.66375732421875,0.162109375,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,11.006,0.0470000000000006,5.160134378499379,5.684341886080802e-14
2026-03-16 18:36:32.324000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,57.04,61.368685,-0.66375732421875,0.162109375,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,11.054,0.04800000000000004,3.849624060150404,2.842170943040401e-14
2026-03-16 18:36:32.381000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,57.52,61.368685,-0.66375732421875,0.162109375,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,11.111,0.057000000000000384,3.849624060150404,0.0
2026-03-16 18:36:32.429000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,57.52,61.368685,-0.667572021484375,0.2734375,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,11.159,0.04800000000000004,5.328399629972296,-5.684341886080802e-14
2026-03-16 18:36:32.475000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,58.0,61.368685,-0.667572021484375,0.2734375,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,11.205,0.045999999999999375,5.273492286115015,-5.684341886080802e-14
2026-03-16 18:36:32.522000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,58.0,61.368685,-0.66375732421875,0.17578125,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,11.252,0.0470000000000006,5.106382978723559,-5.684341886080802e-14
2026-03-16 18:36:32.569000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,58.48,61.368685,-0.66375732421875,0.17578125,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,11.299,0.04699999999999882,5.106382978723786,5.684341886080802e-14
2026-03-16 18:36:32.616000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,58.48,61.368685,-0.667572021484375,0.138671875,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,11.346,0.0470000000000006,4.947368421052715,5.684341886080802e-14
2026-03-16 18:36:32.664000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,58.96,61.368685,-0.667572021484375,0.19921875,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,11.394,0.04800000000000004,5.0,0.0
2026-03-16 18:36:32.712000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,58.96,61.368685,-0.667572021484375,0.19921875,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,11.442,0.04800000000000004,5.160134378499265,-5.684341886080802e-14
2026-03-16 18:36:32.759000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,59.44,61.368685,-0.66375732421875,0.19921875,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,11.489,0.0470000000000006,5.106382978723218,-5.684341886080802e-14
2026-03-16 18:36:32.806000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,59.44,61.368685,-0.66375732421875,0.181640625,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,11.536,0.04699999999999882,5.106382978723332,5.684341886080802e-14
2026-03-16 18:36:32.853000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,59.92,61.368685,-0.66375732421875,0.181640625,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,11.583,0.0470000000000006,5.106382978723445,0.0
2026-03-16 18:36:32.900000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,59.92,61.368685,-0.66375732421875,0.267578125,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,11.63,0.0470000000000006,5.273492286115243,5.684341886080802e-14
2026-03-16 18:36:32.946000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,60.4,61.368685,-0.66375732421875,0.267578125,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,11.676,0.045999999999999375,5.273492286115015,-5.684341886080802e-14
2026-03-16 18:36:32.993000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,60.4,61.368685,-0.66375732421875,0.1328125,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,11.723,0.0470000000000006,5.106382978723559,-5.684341886080802e-14
2026-03-16 18:36:33.040000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,60.88,61.368685,-0.659942626953125,0.0859375,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,11.77,0.04699999999999882,5.051475634866506,0.0
2026-03-16 18:36:33.086000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,60.88,61.368685,-0.522613525390625,0.0859375,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,11.816,0.04600000000000115,0.0,0.0
2026-03-16 18:36:33.133000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,60.88,61.368685,-0.232696533203125,0.041015625,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,11.863,0.04699999999999882,4.432017543859615,5.684341886080802e-14
2026-03-16 18:36:33.181000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,61.31,61.368685,0.40435791015625,0.017578125,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,11.911,0.04800000000000004,4.525343642611801,0.0
2026-03-16 18:36:33.230000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,61.31,61.368685,0.40435791015625,0.005859375,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,11.96,0.049000000000001265,0.3157216494844306,0.0
2026-03-16 18:36:33.278000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,61.34,61.368685,0.34332275390625,0.005859375,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,12.008,0.047999999999998266,0.3250000000000455,5.684341886080802e-14
2026-03-16 18:36:33.330000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,61.34,62.99129,0.003814697265625,0.0,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,12.06,0.05200000000000138,-0.3846153846153584,0.0
2026-03-16 18:36:33.382000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,61.3,62.99129,-0.03814697265625,0.0,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,12.112,0.0519999999999996,-0.3610675039246871,0.0
2026-03-16 18:36:33.428000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,61.3,62.99129,-0.11444091796875,0.0,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,12.158,0.045999999999999375,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:36:33.475000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,61.3,62.99129,-0.26702880859375,0.126953125,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,12.205,0.0470000000000006,0.0,0.0
2026-03-16 18:36:33.522000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,61.3,62.99129,-1.125335693359375,0.1640625,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,12.252,0.0470000000000006,0.21972884525496283,5.684341886080802e-14
2026-03-16 18:36:33.568000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,61.32,62.99129,-1.125335693359375,0.310546875,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,12.298,0.045999999999999375,0.21972884525473546,-5.684341886080802e-14
2026-03-16 18:36:33.615000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,61.32,62.99129,-0.946044921875,0.310546875,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,12.345,0.0470000000000006,3.076203833567206,5.684341886080802e-14
2026-03-16 18:36:33.661000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,61.6,62.99129,-0.946044921875,0.310546875,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,12.391,0.045999999999999375,3.0762038335669786,-5.684341886080802e-14
2026-03-16 18:36:33.708000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,61.6,62.99129,-0.946044921875,0.29296875,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,12.438,0.0470000000000006,4.574468085106446,-5.684341886080802e-14
2026-03-16 18:36:33.755000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,62.03,62.99129,-0.659942626953125,0.2109375,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,12.485,0.04699999999999882,4.52528025623451,0.0
2026-03-16 18:36:33.801000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,62.03,62.99129,-0.652313232421875,0.16796875,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,12.531,0.04600000000000115,5.051475634866392,0.0
2026-03-16 18:36:33.848000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,62.51,62.99129,-0.61798095703125,0.005859375,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,12.578,0.04699999999999882,5.051475634866392,0.0
2026-03-16 18:36:33.894000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,62.51,62.99129,-0.377655029296875,0.005859375,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,12.624,0.04600000000000115,4.630519331960954,0.0
2026-03-16 18:36:33.941000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,62.95,62.99129,0.457763671875,0.005859375,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,12.671,0.04699999999999882,4.680851063830005,5.684341886080802e-14
2026-03-16 18:36:33.988000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,62.95,62.99129,0.457763671875,0.0,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,12.718,0.0470000000000006,0.5493221131371229,5.684341886080802e-14
2026-03-16 18:36:34.034000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,63.0,62.99129,0.09918212890625,0.0,27.9,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,12.764,0.045999999999999375,0.5493221131368955,-5.684341886080802e-14
2026-03-16 18:36:34.081000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,63.0,62.99129,0.003814697265625,0.0,27.9,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,12.811,0.0470000000000006,0.0,0.0
2026-03-16 18:36:34.128000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,63.0,62.99129,0.003814697265625,0.0,27.9,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,12.858,0.0470000000000006,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:36:34.174000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,63.0,62.99129,0.003814697265625,0.0,27.9,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,12.904,0.045999999999999375,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:36:34.221000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,63.0,62.99129,0.0,0.0,27.9,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,12.951,0.0470000000000006,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:36:34.269000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,63.0,62.99129,0.0,0.0,27.9,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,12.999,0.04800000000000004,0.0,2.842170943040401e-14
2026-03-16 18:36:34.323000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,63.0,64.601977,0.0,0.0,27.9,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,13.053,0.05400000000000027,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:36:34.375000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,63.0,64.601977,0.0,0.0,27.9,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,13.105,0.0519999999999996,1.1368683772161603e-13,0.0
2026-03-16 18:36:34.424000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,63.0,64.601977,0.0,0.0,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,13.154,0.04899999999999949,0.0,0.0
2026-03-16 18:36:34.471000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,63.0,64.601977,-0.415802001953125,0.181640625,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,13.201,0.0470000000000006,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:36:34.518000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,63.0,64.601977,-1.026153564453125,0.203125,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,13.248,0.04699999999999882,0.20614035087737648,5.684341886080802e-14
2026-03-16 18:36:34.566000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,63.02,64.601977,-1.026153564453125,0.380859375,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,13.296,0.04800000000000004,0.2061403508771491,-5.684341886080802e-14
2026-03-16 18:36:34.613000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,63.02,64.601977,-0.965118408203125,0.380859375,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,13.343,0.0470000000000006,2.8859649122807696,5.684341886080802e-14
2026-03-16 18:36:34.661000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,63.3,64.601977,-0.896453857421875,0.380859375,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,13.391,0.04800000000000004,2.916666666666515,0.0
2026-03-16 18:36:34.709000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,63.3,64.601977,-0.896453857421875,0.123046875,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,13.439,0.04800000000000004,4.730123180291002,-5.684341886080802e-14
2026-03-16 18:36:34.756000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,63.74,64.601977,-0.6256103515625,0.123046875,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,13.486,0.0470000000000006,4.73012318029123,5.684341886080802e-14
2026-03-16 18:36:34.804000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,63.74,64.601977,-0.6256103515625,0.123046875,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,13.534,0.04800000000000004,5.160134378499606,-5.684341886080802e-14
2026-03-16 18:36:34.851000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,64.22,64.601977,-0.507354736328125,0.1640625,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,13.581,0.04699999999999882,5.212765957447232,1.1368683772161603e-13
2026-03-16 18:36:34.900000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,64.22,64.601977,-0.1678466796875,0.12109375,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,13.63,0.049000000000001265,3.9991408934707806,0.0
2026-03-16 18:36:34.948000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,64.6,64.601977,0.202178955078125,0.0,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,13.678,0.04800000000000004,3.916666666666515,-5.684341886080802e-14
2026-03-16 18:36:34.995000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,64.6,64.601977,0.202178955078125,0.0,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,13.725,0.04699999999999882,0.10307017543868824,5.684341886080802e-14
2026-03-16 18:36:35.043000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,64.61,64.601977,0.026702880859375,0.0,27.9,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,13.773,0.04800000000000004,0.10307017543857455,-5.684341886080802e-14
2026-03-16 18:36:35.090000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,64.61,64.601977,0.0,0.0,27.9,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,13.82,0.0470000000000006,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:36:35.138000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,64.61,64.601977,0.0,0.0,27.9,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,13.868,0.04800000000000004,0.0,0.0
2026-03-16 18:36:35.186000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,64.61,64.601977,0.0,0.0,27.9,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,13.916,0.04800000000000004,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:36:35.233000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,64.61,64.601977,0.0,0.0,27.9,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,13.963,0.04699999999999882,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:36:35.281000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,64.61,64.601977,0.0,0.0,27.9,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,14.011,0.04800000000000004,0.0,0.0
2026-03-16 18:36:35.329000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,64.61,64.601977,0.0,0.0,27.9,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,14.059,0.04800000000000004,-1.1368683772161603e-13,0.0
2026-03-16 18:36:35.380000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,64.61,66.222071,0.0,0.0,27.9,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,14.11,0.051000000000000156,0.0,0.0
2026-03-16 18:36:35.434000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,64.61,66.222071,0.0,0.017578125,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,14.164,0.05400000000000027,0.0,0.0
2026-03-16 18:36:35.481000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,64.61,66.222071,-1.277923583984375,0.205078125,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,14.211,0.0470000000000006,0.2061403508772628,5.684341886080802e-14
2026-03-16 18:36:35.529000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,64.63,66.222071,-1.277923583984375,0.205078125,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,14.259,0.04800000000000004,0.20614035087703542,-5.684341886080802e-14
2026-03-16 18:36:35.576000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,64.63,66.222071,-0.8697509765625,0.205078125,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,14.306,0.04699999999999882,2.989035087719458,5.684341886080802e-14
2026-03-16 18:36:35.624000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,64.92,66.222071,-0.8697509765625,0.26953125,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,14.354,0.04800000000000004,3.0208333333333712,0.0
2026-03-16 18:36:35.672000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,64.92,66.222071,-0.8697509765625,0.26953125,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,14.402,0.04800000000000004,4.730123180291002,-5.684341886080802e-14
2026-03-16 18:36:35.719000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,65.36,66.222071,-0.732421875,0.17578125,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,14.449,0.0470000000000006,4.73012318029123,5.684341886080802e-14
2026-03-16 18:36:35.767000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,65.36,66.222071,-0.644683837890625,0.158203125,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,14.497,0.04800000000000004,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:36:35.814000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,65.36,66.222071,-0.6103515625,0.103515625,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,14.544,0.0470000000000006,4.947368421052829,5.684341886080802e-14
2026-03-16 18:36:35.862000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,65.84,66.222071,-0.35858154296875,0.158203125,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,14.592,0.04800000000000004,5.0,0.0
2026-03-16 18:36:35.910000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,65.84,66.222071,0.80108642578125,0.00390625,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,14.64,0.04800000000000004,4.218316373728044,-5.684341886080802e-14
2026-03-16 18:36:35.956000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,66.22,66.222071,0.80108642578125,0.0,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,14.686,0.045999999999999375,4.26086956521749,5.684341886080802e-14
2026-03-16 18:36:36.005000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,66.22,66.222071,0.041961669921875,0.0,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,14.735,0.04899999999999949,0.09064002959678419,-2.842170943040401e-14
2026-03-16 18:36:36.058000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,66.23,66.222071,0.0,0.0,27.9,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,14.788,0.053000000000000824,0.0943396226416553,0.0
2026-03-16 18:36:36.111000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,66.23,66.222071,0.0,0.0,27.9,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,14.841,0.05299999999999905,0.0,0.0
2026-03-16 18:36:36.161000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,66.23,66.222071,0.0,0.0,27.9,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,14.891,0.05000000000000071,0.0,0.0
2026-03-16 18:36:36.212000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,66.23,66.222071,0.0,0.0,27.9,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,14.942,0.051000000000000156,1.1368683772161603e-13,0.0
2026-03-16 18:36:36.264000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,66.23,66.222071,0.0,0.0,27.9,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,14.994,0.0519999999999996,0.0,0.0
2026-03-16 18:36:36.317000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,66.23,66.222071,0.0,0.0,27.9,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,15.047,0.053000000000000824,1.1368683772161603e-13,0.0
2026-03-16 18:36:36.370000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,66.23,67.866412,0.0,0.0,27.9,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,15.1,0.05299999999999905,1.1368683772161603e-13,2.842170943040401e-14
2026-03-16 18:36:36.427000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,66.23,67.866412,-0.00762939453125,0.0234375,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,15.157,0.057000000000000384,5.684341886080802e-14,2.842170943040401e-14
2026-03-16 18:36:36.490000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,66.23,67.866412,-1.1749267578125,0.193359375,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,15.22,0.06300000000000061,0.21671826625379254,0.0
2026-03-16 18:36:36.541000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,66.25,67.866412,-1.1749267578125,0.267578125,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,15.271,0.051000000000000156,0.1941370607647741,-5.684341886080802e-14
2026-03-16 18:36:36.591000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,66.25,67.866412,-0.9613037109375,0.267578125,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,15.321,0.049999999999998934,2.814987381091214,5.684341886080802e-14
2026-03-16 18:36:36.642000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,66.54,67.866412,-0.84686279296875,0.267578125,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,15.372,0.051000000000000156,2.870740529221507,0.0
2026-03-16 18:36:36.694000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,66.54,67.866412,-0.84686279296875,0.28515625,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,15.424,0.0519999999999996,4.326923076922753,0.0
2026-03-16 18:36:36.746000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,66.99,67.866412,-0.644683837890625,0.140625,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,15.476,0.05200000000000138,4.284914115010793,0.0
2026-03-16 18:36:36.797000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,66.99,67.866412,-0.6103515625,0.1328125,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,15.527,0.05099999999999838,4.570575056011762,0.0
2026-03-16 18:36:36.849000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,67.47,67.866412,-0.41961669921875,0.1328125,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,15.579,0.05200000000000138,4.570575056011762,-5.684341886080802e-14
2026-03-16 18:36:36.900000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,67.47,67.866412,0.392913818359375,0.1328125,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,15.63,0.051000000000000156,3.6183719193428487,0.0
2026-03-16 18:36:36.952000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,67.85,67.866412,0.392913818359375,0.0,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,15.682,0.0519999999999996,3.653846153846075,0.0
2026-03-16 18:36:37.004000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,67.85,67.866412,-0.011444091796875,0.0,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,15.734,0.0519999999999996,0.09615384615392486,0.0
2026-03-16 18:36:37.056000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,67.86,67.866412,-0.011444091796875,0.0,27.9,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,15.786,0.0519999999999996,0.09615384615392486,0.0
2026-03-16 18:36:37.108000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,67.86,67.866412,0.0,0.0,27.9,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,15.838,0.0519999999999996,0.0,0.0
2026-03-16 18:36:37.159000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,67.86,67.866412,0.0,0.0,27.9,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,15.889,0.051000000000000156,1.1368683772161603e-13,0.9522031366691976
2026-03-16 18:36:37.211000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,67.86,67.866412,0.0,0.0,28.0,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,15.941,0.05200000000000138,-1.1368683772161603e-13,0.952203136669084
2026-03-16 18:36:37.262000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,67.86,67.866412,0.0,0.0,28.0,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,15.992,0.051000000000000156,0.0,-0.9522031366691408
2026-03-16 18:36:37.314000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,67.86,67.866412,0.0,0.0,27.9,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,16.044,0.0519999999999996,-1.1368683772161603e-13,-0.9522031366691976
2026-03-16 18:36:37.365000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,67.86,67.866412,0.0,0.0,27.9,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,16.095,0.05099999999999838,1.1368683772161603e-13,0.9522031366691976
2026-03-16 18:36:37.417000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,67.86,69.505292,0.0,0.0,28.0,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,16.147,0.0519999999999996,0.0,0.9971509971510102
2026-03-16 18:36:37.473000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,67.86,69.505292,0.0,0.0,28.0,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,16.203,0.05600000000000094,0.0,0.0
2026-03-16 18:36:37.525000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,67.86,69.505292,-0.049591064453125,0.041015625,28.0,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,16.255,0.0519999999999996,0.0,0.0
2026-03-16 18:36:37.578000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,67.86,69.505292,-1.12152099609375,0.103515625,28.0,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,16.308,0.053000000000000824,0.25358851674639027,-5.684341886080802e-14
2026-03-16 18:36:37.635000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,67.89,69.505292,-1.12152099609375,0.279296875,28.0,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,16.365,0.05699999999999861,0.2485380116959277,0.0
2026-03-16 18:36:37.686000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,67.89,69.505292,-0.965118408203125,0.279296875,28.0,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,16.416,0.05100000000000193,2.928712871287189,0.0
2026-03-16 18:36:37.736000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,68.18,69.505292,-0.8544921875,0.291015625,28.0,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,16.466,0.05000000000000071,2.8999999999999773,0.0
