timestamp,device_id,test_id,waveform_type,bias,amplitude,frequency,test_purpose,quality_label,notes,cycle_id,feedback_position_%,setpoint_position_%,motor_torque_Nmm,power_W,internal_temperature_deg_C,rotation_direction,test_number,source_file,elapsed_seconds,dt_seconds,velocity,temperature_rate
2026-03-16 18:36:37.786000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,68.18,69.505292,-0.8544921875,0.291015625,28.0,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,16.516,0.04999999999999716,4.299999999999727,0.0
2026-03-16 18:36:37.836000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,68.61,69.505292,-0.637054443359375,0.291015625,28.0,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,16.566,0.05000000000000071,4.384313725490074,5.684341886080802e-14
2026-03-16 18:36:37.888000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,68.61,69.505292,-0.6103515625,0.126953125,28.0,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,16.618,0.0519999999999996,4.615384615384187,-5.684341886080802e-14
2026-03-16 18:36:37.940000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,69.09,69.505292,-0.43487548828125,0.220703125,28.0,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,16.67,0.052000000000003155,4.524886877827612,0.0
2026-03-16 18:36:37.990000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,69.09,69.505292,0.141143798828125,0.126953125,28.0,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,16.72,0.04999999999999716,3.7707390648566843,5.684341886080802e-14
2026-03-16 18:36:38.042000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,69.49,69.505292,0.141143798828125,0.0,28.0,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,16.772,0.0519999999999996,3.808812546676677,0.0
2026-03-16 18:36:38.093000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,69.49,69.505292,-0.003814697265625,0.0,28.0,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,16.823,0.05100000000000193,0.19044062733394185,0.0
2026-03-16 18:36:38.145000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,69.51,69.505292,-0.003814697265625,0.0,28.0,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,16.875,0.0519999999999996,0.19044062733382816,0.0
2026-03-16 18:36:38.196000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,69.51,69.505292,0.0,0.0,28.0,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,16.926,0.05099999999999838,0.0,0.0
2026-03-16 18:36:38.248000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,69.51,69.505292,0.0,0.0,28.0,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,16.978,0.052000000000003155,0.0,0.0
2026-03-16 18:36:38.299000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,69.51,69.505292,0.0,0.0,28.0,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,17.029,0.05099999999999838,1.1368683772161603e-13,0.0
2026-03-16 18:36:38.351000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,0,69.51,69.505292,0.0,0.0,28.0,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,17.081,0.0519999999999996,0.0,0.0
2026-03-16 18:36:38.403000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,1,69.51,68.872474,0.0,0.0,28.0,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,17.133,0.0519999999999996,-1.1368683772161603e-13,0.0
2026-03-16 18:36:38.460000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,1,69.51,68.872474,0.0,0.0,28.0,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,17.19,0.05700000000000216,1.1368683772161603e-13,0.0
2026-03-16 18:36:38.512000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,1,69.51,68.872474,0.0,0.0,28.0,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,17.242,0.0519999999999996,0.0,-5.684341886080802e-14
2026-03-16 18:36:38.562000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,1,69.51,68.872474,0.0,0.0,28.0,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,17.292,0.05000000000000071,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:36:38.613000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,1,69.51,68.872474,0.0,0.0,28.0,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,17.343,0.05099999999999838,0.0,0.0
2026-03-16 18:36:38.664000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,1,69.51,68.872474,0.0,0.0,28.0,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,17.394,0.05099999999999838,0.0,2.842170943040401e-14
2026-03-16 18:36:38.720000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,1,69.51,68.872474,0.0,0.0,28.0,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,17.45,0.05600000000000094,0.0,0.0
2026-03-16 18:36:38.775000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,1,69.51,68.872474,0.0,0.0,28.0,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,17.505,0.054999999999999716,-2.2737367544323206e-13,-5.684341886080802e-14
2026-03-16 18:36:38.827000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,1,69.51,68.872474,0.0,0.0,28.0,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,17.557,0.0519999999999996,0.0,0.0
2026-03-16 18:36:38.874000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,1,69.51,68.872474,0.0,0.0,28.0,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,17.604,0.0470000000000006,1.1368683772161603e-13,1.1368683772161603e-13
2026-03-16 18:36:38.920000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,1,69.51,68.872474,0.0,0.0,28.0,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,17.65,0.045999999999999375,-1.1368683772161603e-13,-1.1368683772161603e-13
2026-03-16 18:36:38.967000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,1,69.51,68.872474,0.0,0.0,28.0,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,17.697,0.0470000000000006,1.1368683772161603e-13,1.1368683772161603e-13
2026-03-16 18:36:39.013000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,1,69.51,68.872474,0.0,0.0,28.0,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,17.743,0.045999999999999375,-1.1368683772161603e-13,-1.1368683772161603e-13
2026-03-16 18:36:39.060000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,1,69.51,68.872474,0.0,0.0,28.0,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,17.79,0.0470000000000006,0.0,0.0
2026-03-16 18:36:39.107000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,1,69.51,68.872474,0.0,0.0,28.0,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,17.837,0.0470000000000006,1.1368683772161603e-13,1.1368683772161603e-13
2026-03-16 18:36:39.153000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,1,69.51,68.872474,0.0,0.0,28.0,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,17.883,0.045999999999999375,-1.1368683772161603e-13,0.0
2026-03-16 18:36:39.201000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,1,69.51,68.872474,-0.003814697265625,0.0,28.0,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,17.931,0.04800000000000182,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:36:39.248000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,1,69.51,68.872474,-0.003814697265625,0.0,28.0,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,17.978,0.0470000000000006,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:36:39.295000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,1,69.51,68.872474,-0.003814697265625,0.0,28.0,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,18.025,0.046999999999997044,-2.2737367544323206e-13,0.0
2026-03-16 18:36:39.343000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,1,69.51,68.872474,0.0,0.0,28.0,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,18.073,0.04800000000000182,0.0,0.0
2026-03-16 18:36:39.391000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,1,69.51,68.872474,0.0,0.0,28.0,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,18.121,0.047999999999998266,-1.1368683772161603e-13,0.0
2026-03-16 18:36:39.440000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,2,69.51,67.253808,0.0,0.0,28.0,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,18.17,0.04900000000000304,0.0,0.0
2026-03-16 18:36:39.491000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,2,69.51,67.253808,0.0,0.0,28.0,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,18.221,0.05099999999999838,0.0,5.684341886080802e-14
2026-03-16 18:36:39.539000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,2,69.51,67.253808,0.0,0.0,28.0,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,18.269,0.047999999999998266,0.0,5.684341886080802e-14
2026-03-16 18:36:39.590000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,2,69.51,67.253808,0.0,0.0,28.0,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,18.32,0.05100000000000193,0.0,-5.684341886080802e-14
2026-03-16 18:36:39.638000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,2,69.51,67.253808,0.0,0.0,28.0,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,18.368,0.047999999999998266,0.0,0.0
2026-03-16 18:36:39.686000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,2,69.51,67.253808,0.0,0.0,28.0,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,18.416,0.04800000000000182,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:36:39.733000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,2,69.51,67.253808,0.0,0.0,28.0,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,18.463,0.0470000000000006,0.0,5.684341886080802e-14
2026-03-16 18:36:39.781000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,2,69.51,67.253808,0.0,0.0,28.0,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,18.511,0.047999999999998266,0.0,-5.684341886080802e-14
2026-03-16 18:36:39.830000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,2,69.51,67.253808,0.0,0.0,28.0,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,18.56,0.04899999999999949,1.1368683772161603e-13,0.0
2026-03-16 18:36:39.880000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,2,69.51,67.253808,0.0,0.0,28.0,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,18.61,0.05000000000000071,0.0,0.0
2026-03-16 18:36:39.928000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,2,69.51,67.253808,-0.003814697265625,0.0,28.0,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,18.658,0.04800000000000182,1.1368683772161603e-13,0.0
2026-03-16 18:36:39.974000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,2,69.51,67.253808,-0.003814697265625,0.0,28.0,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,18.704,0.045999999999999375,-1.1368683772161603e-13,-1.1368683772161603e-13
2026-03-16 18:36:40.021000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,2,69.51,67.253808,0.0,0.0,28.0,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,18.751,0.0470000000000006,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:36:40.068000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,2,69.51,67.253808,0.0,0.0,28.0,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,18.798,0.046999999999997044,0.0,0.0
2026-03-16 18:36:40.114000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,2,69.51,67.253808,0.0,0.0,28.0,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,18.844,0.04600000000000293,0.0,0.0
2026-03-16 18:36:40.161000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,2,69.51,67.253808,-0.003814697265625,0.0,28.0,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,18.891,0.046999999999997044,0.0,0.0
2026-03-16 18:36:40.207000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,2,69.51,67.253808,-0.003814697265625,0.0,28.0,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,18.937,0.04600000000000293,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:36:40.255000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,2,69.51,67.253808,-0.003814697265625,0.0,28.0,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,18.985,0.047999999999998266,0.0,-5.684341886080802e-14
2026-03-16 18:36:40.302000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,2,69.51,67.253808,0.0,0.0,28.0,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,19.032,0.0470000000000006,1.1368683772161603e-13,1.1368683772161603e-13
2026-03-16 18:36:40.348000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,2,69.51,67.253808,0.0,0.0,28.0,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,19.078,0.045999999999999375,-1.1368683772161603e-13,-1.1368683772161603e-13
2026-03-16 18:36:40.395000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,2,69.51,67.253808,0.0,0.0,28.0,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,19.125,0.0470000000000006,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:36:40.444000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,2,69.51,67.253808,-0.003814697265625,0.0,28.0,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,19.174,0.04899999999999949,0.0,0.0
2026-03-16 18:36:42.595000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,5,63.92,62.234922,0.0,0.0,28.0,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,21.325,0.0470000000000006,0.0,2.842170943040401e-14
2026-03-16 18:36:42.647000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,5,63.92,62.234922,0.0,0.0,28.0,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,21.377,0.0519999999999996,0.0,0.0
2026-03-16 18:36:42.694000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,5,63.92,62.234922,0.244140625,0.12109375,28.0,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,21.424,0.0470000000000006,0.0,-5.684341886080802e-14
2026-03-16 18:36:42.742000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,5,63.92,62.234922,1.1749267578125,0.197265625,28.0,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,21.472,0.04800000000000182,-0.20833333333337123,0.0
2026-03-16 18:36:42.790000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,5,63.9,62.234922,1.1749267578125,0.296875,28.0,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,21.52,0.047999999999998266,-0.20614035087737648,-5.684341886080802e-14
2026-03-16 18:36:42.837000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,5,63.9,62.234922,0.946044921875,0.296875,28.0,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,21.567,0.0470000000000006,-2.8859649122807696,5.684341886080802e-14
2026-03-16 18:36:42.885000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,5,63.62,62.234922,0.946044921875,0.296875,28.0,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,21.615,0.047999999999998266,-2.916666666666856,0.0
2026-03-16 18:36:42.933000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,5,63.62,62.234922,0.946044921875,0.26171875,28.0,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,21.663,0.04800000000000182,-4.8376259798430965,5.684341886080802e-14
2026-03-16 18:36:42.980000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,5,63.17,62.234922,0.640869140625,0.21484375,28.0,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,21.71,0.0470000000000006,-4.886968085106332,-5.684341886080802e-14
2026-03-16 18:36:43.029000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,5,63.17,62.234922,0.640869140625,0.064453125,28.0,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,21.759,0.04899999999999949,-4.652525252525038,0.0
2026-03-16 18:36:43.079000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,5,62.7,62.234922,0.61798095703125,0.064453125,28.0,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,21.809,0.05000000000000071,-4.604081632652878,-5.684341886080802e-14
2026-03-16 18:36:43.127000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,5,62.7,62.234922,0.324249267578125,0.064453125,28.0,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,21.857,0.047999999999998266,-4.730123180291116,-5.684341886080802e-14
2026-03-16 18:36:43.174000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,5,62.26,62.234922,-0.400543212890625,0.033203125,28.0,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,21.904,0.0470000000000006,-4.73012318029123,-5.684341886080802e-14
2026-03-16 18:36:43.222000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,5,62.26,62.234922,-0.400543212890625,0.056640625,28.0,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,21.952,0.04800000000000182,-0.08966934429292905,2.842170943040401e-14
2026-03-16 18:36:43.275000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,5,62.25,62.234922,-0.331878662109375,0.021484375,28.0,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,22.005,0.05299999999999727,-0.08966934429281537,0.0
2026-03-16 18:36:43.323000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,5,62.25,62.234922,-0.179290771484375,0.0,28.0,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,22.053,0.04800000000000182,0.20833333333337123,0.0
2026-03-16 18:36:43.371000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,5,62.27,62.234922,-0.00762939453125,0.0,28.0,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,22.101,0.047999999999998266,0.20614035087703542,-5.684341886080802e-14
2026-03-16 18:36:43.418000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,5,62.27,62.234922,-0.00762939453125,0.0,28.0,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,22.148,0.0470000000000006,0.0,-5.684341886080802e-14
2026-03-16 18:36:43.466000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,5,62.27,62.234922,-0.003814697265625,0.0,28.0,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,22.196,0.04800000000000182,0.0,0.0
2026-03-16 18:36:43.514000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,5,62.27,62.234922,0.0,0.0,28.0,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,22.244,0.047999999999998266,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:36:43.561000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,5,62.27,62.234922,0.0,0.0,28.0,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,22.291,0.0470000000000006,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:36:43.609000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,5,62.27,62.234922,0.0,0.0,28.0,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,22.339,0.047999999999998266,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:36:43.656000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,6,62.27,60.579787,0.0,0.0,28.0,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,22.386,0.0470000000000006,0.0,2.842170943040401e-14
2026-03-16 18:36:43.708000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,6,62.27,60.579787,0.0,0.0,28.0,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,22.438,0.0519999999999996,0.0,1.0833333333333144
2026-03-16 18:36:43.756000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,6,62.27,60.579787,0.0,0.005859375,28.1,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,22.486,0.04800000000000182,0.0,1.030701754385916
2026-03-16 18:36:43.803000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,6,62.27,60.579787,0.881195068359375,0.275390625,28.1,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,22.533,0.0470000000000006,-0.1880752300920676,-0.9403761504602812
2026-03-16 18:36:43.854000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,6,62.25,60.579787,0.881195068359375,0.275390625,28.0,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,22.584,0.05099999999999838,-0.19607843137259806,-0.9803921568628198
2026-03-16 18:36:43.905000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,6,62.25,60.579787,0.885009765625,0.275390625,28.0,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,22.635,0.05100000000000193,-2.6661687826738216,0.9522031366691976
2026-03-16 18:36:43.957000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,6,61.97,60.579787,0.885009765625,0.3203125,28.1,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,22.687,0.0519999999999996,-2.666168782673708,0.9522031366691976
2026-03-16 18:36:44.008000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,6,61.97,60.579787,0.885009765625,0.3203125,28.1,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,22.738,0.05099999999999838,-4.189693801344106,0.0
2026-03-16 18:36:44.060000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,6,61.53,60.579787,0.67138671875,0.232421875,28.1,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,22.79,0.0519999999999996,-4.230769230769283,0.0
2026-03-16 18:36:44.112000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,6,61.53,60.579787,0.64849853515625,0.09765625,28.1,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,22.842,0.0519999999999996,-4.451432564639958,0.0
2026-03-16 18:36:44.166000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,6,61.04,60.579787,0.614166259765625,0.09765625,28.1,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,22.896,0.054000000000002046,-4.61952861952841,0.0
2026-03-16 18:36:44.222000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,6,61.04,60.579787,0.308990478515625,0.0234375,28.1,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,22.952,0.05600000000000094,-3.72655777374473,-2.842170943040401e-14
2026-03-16 18:36:44.280000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,6,60.6,60.579787,0.0,0.0,28.1,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,23.01,0.05799999999999983,-3.6222429325875964,0.0
2026-03-16 18:36:44.333000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,6,60.6,60.579787,-0.003814697265625,0.0,28.1,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,23.063,0.05299999999999727,-0.5638297872341127,0.0
2026-03-16 18:36:44.380000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,6,60.55,60.579787,0.0,0.0,28.1,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,23.11,0.0470000000000006,-0.5375139977603567,5.684341886080802e-14
2026-03-16 18:36:44.428000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,6,60.55,60.579787,0.0,0.0,28.1,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,23.158,0.04800000000000182,1.1368683772161603e-13,0.0
2026-03-16 18:36:44.475000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,6,60.55,60.579787,0.0,0.0,28.1,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,23.205,0.046999999999997044,0.0,0.0
2026-03-16 18:36:44.521000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,6,60.55,60.579787,0.0,0.0,28.1,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,23.251,0.04600000000000293,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:36:44.569000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,6,60.55,60.579787,0.0,0.0,28.1,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,23.299,0.047999999999998266,0.0,-5.684341886080802e-14
2026-03-16 18:36:44.616000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,6,60.55,60.579787,0.0,0.0,28.1,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,23.346,0.0470000000000006,0.0,5.684341886080802e-14
2026-03-16 18:36:44.664000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,6,60.55,60.579787,0.0,0.0,28.1,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,23.394,0.047999999999998266,-1.1368683772161603e-13,0.0
2026-03-16 18:36:44.712000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,7,60.55,58.893663,0.0,0.0,28.1,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,23.442,0.04800000000000182,-1.1368683772161603e-13,0.0
2026-03-16 18:36:44.763000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,7,60.55,58.893663,0.0,0.0,28.1,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,23.493,0.05099999999999838,1.1368683772161603e-13,0.0
2026-03-16 18:36:44.811000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,7,60.55,58.893663,0.0,0.0,28.1,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,23.541,0.04800000000000182,0.0,-5.684341886080802e-14
2026-03-16 18:36:44.858000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,7,60.55,58.893663,0.0152587890625,0.0234375,28.1,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,23.588,0.0470000000000006,0.0,5.684341886080802e-14
2026-03-16 18:36:44.906000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,7,60.55,58.893663,1.415252685546875,0.19140625,28.1,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,23.636,0.047999999999998266,-0.21500559910407446,-5.684341886080802e-14
2026-03-16 18:36:44.953000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,7,60.53,58.893663,1.415252685546875,0.263671875,28.1,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,23.683,0.0470000000000006,-0.21500559910418815,5.684341886080802e-14
2026-03-16 18:36:45.001000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,7,60.53,58.893663,0.8697509765625,0.263671875,28.1,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,23.731,0.04800000000000182,-3.117581187010387,0.0
2026-03-16 18:36:45.048000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,7,60.24,58.893663,0.8697509765625,0.287109375,28.1,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,23.778,0.046999999999997044,-3.05193319606542,0.0
2026-03-16 18:36:45.094000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,7,60.24,58.893663,0.8697509765625,0.287109375,28.1,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,23.824,0.04600000000000293,-4.525280256234851,0.0
2026-03-16 18:36:45.141000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,7,59.81,58.893663,0.72479248046875,0.07421875,28.1,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,23.871,0.046999999999997044,-4.574468085106901,-5.684341886080802e-14
2026-03-16 18:36:45.188000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,7,59.81,58.893663,0.640869140625,0.07421875,28.1,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,23.918,0.0470000000000006,0.0,5.684341886080802e-14
2026-03-16 18:36:45.236000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,7,59.81,58.893663,0.5950927734375,0.07421875,28.1,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,23.966,0.04800000000000182,-3.9298245614036773,5.684341886080802e-14
2026-03-16 18:36:45.293000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,7,59.32,58.893663,0.370025634765625,0.25,28.1,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,24.023,0.05699999999999861,-8.891974554368403,0.0
2026-03-16 18:36:45.339000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,7,58.9,58.893663,-0.377655029296875,0.021484375,28.1,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,24.069,0.045999999999999375,-4.614305750350923,-5.684341886080802e-14
2026-03-16 18:36:45.386000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,7,58.9,58.893663,-0.377655029296875,0.021484375,28.1,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,24.116,0.0470000000000006,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:36:45.432000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,7,58.9,58.893663,-0.2288818359375,0.015625,28.1,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,24.162,0.045999999999999375,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:36:45.479000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,7,58.9,58.893663,-0.156402587890625,0.01171875,28.1,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,24.209,0.0470000000000006,0.0,0.0
2026-03-16 18:36:45.526000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,7,58.9,58.893663,0.064849853515625,0.0,28.1,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,24.256,0.0470000000000006,0.3295932678822737,5.684341886080802e-14
2026-03-16 18:36:45.572000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,7,58.93,58.893663,0.064849853515625,0.0,28.1,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,24.302,0.045999999999999375,0.32959326788204635,-5.684341886080802e-14
2026-03-16 18:36:45.619000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,7,58.93,58.893663,0.0,0.0,28.1,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,24.349,0.0470000000000006,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:36:45.665000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,7,58.93,58.893663,0.0,0.0,28.1,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,24.395,0.045999999999999375,0.0,0.0
2026-03-16 18:36:45.713000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,8,58.93,57.212754,0.0,0.0,28.1,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,24.443,0.04800000000000182,1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:36:45.765000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,8,58.93,57.212754,0.0,0.0,28.1,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,24.495,0.0519999999999996,0.0,5.684341886080802e-14
2026-03-16 18:36:45.811000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,8,58.93,57.212754,0.0,0.0,28.1,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,24.541,0.045999999999999375,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:36:45.858000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,8,58.93,57.212754,0.057220458984375,0.044921875,28.1,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,24.588,0.0470000000000006,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:36:45.904000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,8,58.93,57.212754,1.514434814453125,0.123046875,28.1,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,24.634,0.045999999999999375,-0.2104781514528895,-5.684341886080802e-14
2026-03-16 18:36:45.951000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,8,58.91,57.212754,1.514434814453125,0.21484375,28.1,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,24.681,0.0470000000000006,-0.21276595744677707,0.0
2026-03-16 18:36:45.998000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,8,58.91,57.212754,0.888824462890625,0.21484375,28.1,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,24.728,0.0470000000000006,-3.0762038335669786,5.684341886080802e-14
2026-03-16 18:36:46.044000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,8,58.63,57.212754,0.888824462890625,0.37890625,28.1,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,24.774,0.045999999999999375,-3.076203833567206,-5.684341886080802e-14
2026-03-16 18:36:46.091000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,8,58.63,57.212754,0.888824462890625,0.37890625,28.1,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,24.821,0.0470000000000006,-4.574468085106787,5.684341886080802e-14
2026-03-16 18:36:46.138000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,8,58.2,57.212754,0.70953369140625,0.228515625,28.1,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,24.868,0.046999999999997044,-4.574468085106901,-5.684341886080802e-14
2026-03-16 18:36:46.185000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,8,58.2,57.212754,0.637054443359375,0.228515625,28.1,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,24.915,0.0470000000000006,-5.050438596490949,5.684341886080802e-14
2026-03-16 18:36:46.233000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,8,57.71,57.212754,0.60272216796875,0.1328125,28.1,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,24.963,0.04800000000000182,-5.0504385964910625,-5.684341886080802e-14
2026-03-16 18:36:46.280000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,8,57.71,57.212754,0.51116943359375,0.1875,28.1,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,25.01,0.0470000000000006,-4.535087719298417,5.684341886080802e-14
2026-03-16 18:36:46.328000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,8,57.27,57.212754,0.20599365234375,0.1328125,28.1,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,25.058,0.047999999999998266,-5.01572327044039,0.0
2026-03-16 18:36:46.386000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,8,57.27,57.212754,-0.293731689453125,0.017578125,28.1,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,25.116,0.05799999999999983,-0.5216765605324554,0.0
2026-03-16 18:36:46.437000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,8,57.22,57.212754,-0.293731689453125,0.01171875,28.1,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,25.167,0.05100000000000193,-0.4701880752302259,-5.684341886080802e-14
2026-03-16 18:36:46.484000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,8,57.22,57.212754,-0.20599365234375,0.0,28.1,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,25.214,0.046999999999997044,0.4394576905095846,0.0
2026-03-16 18:36:46.530000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,8,57.26,57.212754,-0.1373291015625,0.0,28.1,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,25.26,0.04600000000000293,0.4394576905095846,0.0
2026-03-16 18:36:46.577000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,8,57.26,57.212754,-0.03814697265625,0.0,28.1,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,25.307,0.046999999999997044,0.0,0.0
2026-03-16 18:36:46.623000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,8,57.26,57.212754,-0.003814697265625,0.0,28.1,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,25.353,0.04600000000000293,0.0,0.0
2026-03-16 18:36:46.670000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,8,57.26,57.212754,0.0,0.0,28.1,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,25.4,0.046999999999997044,0.0,-5.684341886080802e-14
2026-03-16 18:36:46.717000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,8,57.26,57.212754,0.0,0.0,28.1,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,25.447,0.0470000000000006,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:36:46.763000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,9,57.26,55.544895,0.0,0.0,28.1,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,25.493,0.045999999999999375,2.2737367544323206e-13,5.684341886080802e-14
2026-03-16 18:36:46.814000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,9,57.26,55.544895,0.0,0.0,28.1,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,25.544,0.05100000000000193,-2.2737367544323206e-13,-5.684341886080802e-14
2026-03-16 18:36:46.860000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,9,57.26,55.544895,0.23651123046875,0.111328125,28.1,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,25.59,0.045999999999999375,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:36:46.907000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,9,57.26,55.544895,1.15966796875,0.193359375,28.1,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,25.637,0.0470000000000006,-0.21276595744677707,0.0
2026-03-16 18:36:46.954000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,9,57.24,55.544895,1.15966796875,0.431640625,28.1,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,25.684,0.0470000000000006,-1.2934274602085623,-8.526512829121202e-14
2026-03-16 18:36:47.047000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,9,56.96,55.544895,0.96893310546875,0.361328125,28.1,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,25.777,0.09299999999999997,-1.0107526881719195,5.684341886080802e-14
2026-03-16 18:36:47.094000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,9,56.96,55.544895,0.9307861328125,0.361328125,28.1,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,25.824,0.0470000000000006,-4.834034595605431,5.684341886080802e-14
2026-03-16 18:36:47.140000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,9,56.52,55.544895,0.6561279296875,0.099609375,28.1,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,25.87,0.045999999999999375,-4.834034595605658,-5.684341886080802e-14
2026-03-16 18:36:47.187000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,9,56.52,55.544895,0.63323974609375,0.099609375,28.1,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,25.917,0.0470000000000006,-5.273492286115015,5.684341886080802e-14
2026-03-16 18:36:47.233000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,9,56.04,55.544895,0.60272216796875,0.076171875,28.1,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,25.963,0.045999999999999375,-5.273492286115243,-5.684341886080802e-14
2026-03-16 18:36:47.280000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,9,56.04,55.544895,0.438690185546875,0.1328125,28.1,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,26.01,0.0470000000000006,-3.9018867924531264,-2.842170943040401e-14
2026-03-16 18:36:47.333000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,9,55.6,55.544895,-0.118255615234375,0.064453125,28.1,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,26.063,0.05299999999999727,-3.9454511488887647,0.0
2026-03-16 18:36:47.381000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,9,55.6,55.544895,-0.118255615234375,0.0,28.1,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,26.111,0.04800000000000182,-0.8600223964165252,-5.684341886080802e-14
2026-03-16 18:36:47.428000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,9,55.52,55.544895,-0.019073486328125,0.0,28.1,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,26.158,0.0470000000000006,-0.8419126058108759,5.684341886080802e-14
2026-03-16 18:36:47.474000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,9,55.52,55.544895,-0.003814697265625,0.0,28.1,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,26.204,0.045999999999999375,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:36:47.521000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,9,55.52,55.544895,-0.003814697265625,0.0,28.1,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,26.251,0.0470000000000006,0.0,0.0
2026-03-16 18:36:47.573000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,9,55.52,55.544895,-0.003814697265625,0.0,28.1,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,26.303,0.0519999999999996,0.0,0.0
2026-03-16 18:36:47.620000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,9,55.52,55.544895,-0.003814697265625,0.0,28.1,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,26.35,0.0470000000000006,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:36:47.667000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,9,55.52,55.544895,0.0,0.0,28.1,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,26.397,0.046999999999997044,-1.1368683772161603e-13,0.0
2026-03-16 18:36:47.713000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,9,55.52,55.544895,0.0,0.0,28.1,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,26.443,0.04600000000000293,1.1368683772161603e-13,0.0
2026-03-16 18:36:47.760000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,9,55.52,55.544895,0.0,0.0,28.1,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,26.49,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:36:47.807000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,9,55.52,55.544895,0.0,0.0,28.1,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,26.537,0.0470000000000006,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:36:47.853000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,10,55.52,53.867395,0.0,0.0,28.1,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,26.583,0.045999999999999375,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:36:47.904000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,10,55.52,53.867395,0.0,0.0,28.1,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,26.634,0.05100000000000193,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:36:47.950000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,10,55.52,53.867395,0.213623046875,0.109375,28.1,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,26.68,0.045999999999999375,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:36:47.997000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,10,55.52,53.867395,1.220703125,0.115234375,28.1,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,26.727,0.0470000000000006,-0.21276595744677707,0.0
