timestamp,device_id,test_id,waveform_type,bias,amplitude,frequency,test_purpose,quality_label,notes,cycle_id,feedback_position_%,setpoint_position_%,motor_torque_Nmm,power_W,internal_temperature_deg_C,rotation_direction,test_number,source_file,elapsed_seconds,dt_seconds,velocity,temperature_rate
2026-03-16 18:36:48.044000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,10,55.5,53.867395,1.220703125,0.349609375,28.1,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,26.774,0.0470000000000006,-0.21047815145266213,5.684341886080802e-14
2026-03-16 18:36:48.090000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,10,55.5,53.867395,0.90789794921875,0.349609375,28.1,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,26.82,0.045999999999999375,-2.946694120338634,-5.684341886080802e-14
2026-03-16 18:36:48.137000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,10,55.22,53.867395,0.90789794921875,0.349609375,28.1,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,26.867,0.0470000000000006,-3.1291639802277587,0.0
2026-03-16 18:36:48.189000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,10,55.22,53.867395,0.90789794921875,0.220703125,28.1,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,26.919,0.0519999999999996,-4.766666666666879,-5.684341886080802e-14
2026-03-16 18:36:48.237000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,10,54.78,53.867395,0.629425048828125,0.1875,28.1,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,26.967,0.047999999999998266,-4.535087719298531,-5.684341886080802e-14
2026-03-16 18:36:48.284000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,10,54.78,53.867395,0.629425048828125,0.0703125,28.1,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,27.014,0.0470000000000006,-5.273492286115129,5.684341886080802e-14
2026-03-16 18:36:48.330000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,10,54.3,53.867395,0.606536865234375,0.10546875,28.1,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,27.06,0.045999999999999375,-5.273492286115356,-5.684341886080802e-14
2026-03-16 18:36:48.377000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,10,54.3,53.867395,0.308990478515625,0.10546875,28.1,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,27.107,0.0470000000000006,-4.614305750350468,5.684341886080802e-14
2026-03-16 18:36:48.423000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,10,53.88,53.867395,-0.362396240234375,0.10546875,28.1,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,27.153,0.045999999999999375,-4.614305750350923,-5.684341886080802e-14
2026-03-16 18:36:48.470000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,10,53.88,53.867395,-0.362396240234375,0.021484375,28.1,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,27.2,0.0470000000000006,0.0,0.0
2026-03-16 18:36:48.517000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,10,53.88,53.867395,-0.293731689453125,0.017578125,28.1,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,27.247,0.0470000000000006,2.2737367544323206e-13,5.684341886080802e-14
2026-03-16 18:36:48.563000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,10,53.88,53.867395,-0.28228759765625,0.0,28.1,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,27.293,0.045999999999999375,0.2964554242749955,5.684341886080802e-14
2026-03-16 18:36:48.612000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,10,53.91,53.867395,-0.064849853515625,0.0,28.1,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,27.342,0.04899999999999949,0.30612244897952223,0.0
2026-03-16 18:36:48.661000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,10,53.91,53.867395,-0.05340576171875,0.0,28.1,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,27.391,0.04899999999999949,0.0,5.684341886080802e-14
2026-03-16 18:36:48.709000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,10,53.91,53.867395,-0.00762939453125,0.0,28.1,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,27.439,0.04800000000000182,1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:36:48.756000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,10,53.91,53.867395,0.0,0.0,28.1,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,27.486,0.0470000000000006,0.0,0.0
2026-03-16 18:36:48.803000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,10,53.91,53.867395,0.0,0.0,28.1,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,27.533,0.0470000000000006,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:36:48.850000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,10,53.91,53.867395,0.0,0.0,28.1,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,27.58,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:36:48.897000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,11,53.91,52.166573,0.0,0.0,28.1,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,27.627,0.0470000000000006,0.0,0.0
2026-03-16 18:36:48.949000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,11,53.91,52.166573,0.0,0.0,28.1,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,27.679,0.0519999999999996,0.0,5.684341886080802e-14
2026-03-16 18:36:48.997000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,11,53.91,52.166573,0.0,0.0,28.1,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,27.727,0.04800000000000182,-5.684341886080802e-14,-2.842170943040401e-14
2026-03-16 18:36:49.051000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,11,53.91,52.166573,0.4425048828125,0.193359375,28.1,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,27.781,0.053999999999998494,0.0,0.0
2026-03-16 18:36:49.100000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,11,53.91,52.166573,0.957489013671875,0.193359375,28.1,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,27.83,0.04899999999999949,-0.2242562929060341,5.684341886080802e-14
2026-03-16 18:36:49.146000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,11,53.89,52.166573,0.957489013671875,0.404296875,28.1,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,27.876,0.04600000000000293,-0.21972884525473546,0.0
2026-03-16 18:36:49.193000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,11,53.89,52.166573,0.946044921875,0.3671875,28.1,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,27.923,0.046999999999997044,-2.97872340425522,-5.684341886080802e-14
2026-03-16 18:36:49.240000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,11,53.61,52.166573,0.850677490234375,0.3671875,28.1,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,27.97,0.0470000000000006,-3.157446808510713,0.0
2026-03-16 18:36:49.293000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,11,53.61,52.166573,0.850677490234375,0.205078125,28.1,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,28.023,0.053000000000000824,-4.056603773584868,0.0
2026-03-16 18:36:49.346000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,11,53.18,52.166573,0.6256103515625,0.103515625,28.1,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,28.076,0.053000000000000824,-4.056603773584868,0.0
2026-03-16 18:36:49.399000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,11,53.18,52.166573,0.598907470703125,0.087890625,28.1,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,28.129,0.053000000000000824,-4.622641509434402,0.0
2026-03-16 18:36:49.452000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,11,52.69,52.166573,0.576019287109375,0.103515625,28.1,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,28.182,0.05299999999999727,-8.86792452830207,0.0
2026-03-16 18:36:49.505000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,11,52.24,52.166573,0.23651123046875,0.087890625,28.1,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,28.235,0.053000000000000824,-4.245283018867838,0.0
2026-03-16 18:36:49.558000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,11,52.24,52.166573,-0.08392333984375,0.0,28.1,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,28.288,0.053000000000000824,-0.8736263736263936,0.0
2026-03-16 18:36:49.610000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,11,52.15,52.166573,-0.08392333984375,0.0,28.1,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,28.34,0.0519999999999996,-0.8653846153846416,0.0
2026-03-16 18:36:49.662000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,11,52.15,52.166573,-0.05340576171875,0.0,28.1,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,28.392,0.0519999999999996,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:36:49.717000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,11,52.15,52.166573,0.003814697265625,0.0,28.1,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,28.447,0.054999999999999716,0.0,0.0
2026-03-16 18:36:49.768000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,11,52.15,52.166573,0.003814697265625,0.0,28.1,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,28.498,0.05100000000000193,0.0,5.684341886080802e-14
2026-03-16 18:36:49.819000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,11,52.15,52.166573,0.0,0.0,28.1,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,28.549,0.05099999999999838,0.0,0.0
2026-03-16 18:36:49.869000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,11,52.15,52.166573,0.0,0.0,28.1,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,28.599,0.05000000000000071,5.684341886080802e-14,5.684341886080802e-14
2026-03-16 18:36:49.921000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,12,52.15,50.509543,0.0,0.0,28.1,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,28.651,0.0519999999999996,0.0,-2.842170943040401e-14
2026-03-16 18:36:49.981000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,12,52.15,50.509543,0.0,0.0,28.1,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,28.711,0.05999999999999872,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:36:50.034000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,12,52.15,50.509543,0.2288818359375,0.109375,28.1,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,28.764,0.053000000000000824,0.0,0.0
2026-03-16 18:36:50.085000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,12,52.15,50.509543,0.98419189453125,0.193359375,28.1,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,28.815,0.05100000000000193,-0.19607843137254122,5.684341886080802e-14
2026-03-16 18:36:50.136000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,12,52.13,50.509543,0.98419189453125,0.357421875,28.1,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,28.866,0.05099999999999838,-0.19798210546343853,0.0
2026-03-16 18:36:50.188000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,12,52.13,50.509543,0.9613037109375,0.357421875,28.1,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,28.918,0.0519999999999996,-2.77174947648939,0.0
2026-03-16 18:36:50.239000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,12,51.85,50.509543,0.79345703125,0.357421875,28.1,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,28.969,0.05100000000000193,-2.7717494764895036,0.0
2026-03-16 18:36:50.291000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,12,51.85,50.509543,0.79345703125,0.0703125,28.1,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,29.021,0.0519999999999996,-4.2566152674664295,0.0
2026-03-16 18:36:50.342000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,12,51.42,50.509543,0.621795654296875,0.0703125,28.1,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,29.072,0.05099999999999838,-8.827190323478249,0.0
2026-03-16 18:36:50.394000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,12,50.94,50.509543,0.58746337890625,0.0703125,28.1,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,29.124,0.0519999999999996,-4.570575056012103,0.0
2026-03-16 18:36:50.445000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,12,50.94,50.509543,0.400543212890625,0.263671875,28.1,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,29.175,0.05100000000000193,-3.999253174010562,0.0
2026-03-16 18:36:50.497000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,12,50.52,50.509543,-0.347137451171875,0.0390625,28.1,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,29.227,0.0519999999999996,-4.038461538461547,0.0
2026-03-16 18:36:50.549000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,12,50.52,50.509543,-0.347137451171875,0.0,28.1,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,29.279,0.0519999999999996,-0.2969731581953283,0.0
2026-03-16 18:36:50.600000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,12,50.49,50.509543,-0.2593994140625,0.0,28.1,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,29.33,0.05099999999999838,-0.2969731581953283,0.0
2026-03-16 18:36:50.652000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,12,50.49,50.509543,-0.064849853515625,0.0,28.1,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,29.382,0.052000000000003155,0.0,0.0
2026-03-16 18:36:50.703000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,12,50.49,50.509543,0.0,0.0,28.1,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,29.433,0.05099999999999838,0.0,-5.684341886080802e-14
2026-03-16 18:36:50.754000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,12,50.49,50.509543,0.0,0.0,28.1,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,29.484,0.05100000000000193,0.0,5.684341886080802e-14
2026-03-16 18:36:50.805000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,12,50.49,50.509543,0.0,0.0,28.1,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,29.535,0.05099999999999838,0.0,0.0
2026-03-16 18:36:50.858000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,12,50.49,50.509543,0.0,0.0,28.1,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,29.588,0.053000000000000824,0.0,0.0
2026-03-16 18:36:50.910000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,12,50.49,50.509543,0.0,0.0,28.1,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,29.64,0.0519999999999996,5.684341886080802e-14,2.842170943040401e-14
2026-03-16 18:36:50.964000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,13,50.49,48.80066,0.0,0.0,28.1,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,29.694,0.053999999999998494,-5.684341886080802e-14,-2.842170943040401e-14
2026-03-16 18:36:51.027000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,13,50.49,48.80066,0.0,0.0,28.1,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,29.757,0.06300000000000239,0.0,0.0
2026-03-16 18:36:51.075000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,13,50.49,48.80066,0.003814697265625,0.0,28.1,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,29.805,0.047999999999998266,0.0,-5.684341886080802e-14
2026-03-16 18:36:51.122000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,13,50.49,48.80066,0.209808349609375,0.10546875,28.1,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,29.852,0.0470000000000006,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:36:51.168000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,13,50.49,48.80066,1.209259033203125,0.10546875,28.1,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,29.898,0.045999999999999375,-0.2104781514528895,-5.684341886080802e-14
2026-03-16 18:36:51.215000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,13,50.47,48.80066,1.209259033203125,0.3046875,28.1,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,29.945,0.0470000000000006,-0.21276595744689075,0.0
2026-03-16 18:36:51.262000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,13,50.47,48.80066,0.91552734375,0.3046875,28.1,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,29.992,0.0470000000000006,-2.989035087719458,5.684341886080802e-14
2026-03-16 18:36:51.310000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,13,50.18,48.80066,0.91552734375,0.3046875,28.1,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,30.04,0.047999999999998266,-3.020833333333485,0.0
2026-03-16 18:36:51.358000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,13,50.18,48.80066,0.91552734375,0.173828125,28.1,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,30.088,0.04800000000000182,-4.730123180291116,-5.684341886080802e-14
2026-03-16 18:36:51.405000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,13,49.74,48.80066,0.640869140625,0.1640625,28.1,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,30.135,0.0470000000000006,-4.730123180291002,5.684341886080802e-14
2026-03-16 18:36:51.453000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,13,49.74,48.80066,0.637054443359375,0.126953125,28.1,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,30.183,0.047999999999998266,-5.052631578947171,-5.684341886080802e-14
2026-03-16 18:36:51.500000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,13,49.27,48.80066,0.598907470703125,0.087890625,28.1,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,30.23,0.0470000000000006,-5.052631578947057,5.684341886080802e-14
2026-03-16 18:36:51.548000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,13,49.27,48.80066,0.354766845703125,0.126953125,28.1,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,30.278,0.047999999999998266,-4.583333333333087,0.0
2026-03-16 18:36:51.596000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,13,48.83,48.80066,-0.644683837890625,0.00390625,28.1,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,30.326,0.04800000000000182,-4.485815602836624,0.0
2026-03-16 18:36:51.642000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,13,48.83,48.80066,-0.644683837890625,0.0,28.1,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,30.372,0.045999999999999375,-0.40780141843964657,0.0
2026-03-16 18:36:51.690000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,13,48.79,48.80066,-0.026702880859375,0.0,28.1,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,30.42,0.04800000000000182,-0.4122807017541845,0.0
2026-03-16 18:36:51.737000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,13,48.79,48.80066,-0.0152587890625,0.0,28.1,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,30.467,0.046999999999997044,-1.1368683772161603e-13,0.0
2026-03-16 18:36:51.785000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,13,48.79,48.80066,-0.0152587890625,0.0,28.1,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,30.515,0.04800000000000182,-5.684341886080802e-14,0.0
2026-03-16 18:36:51.833000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,13,48.79,48.80066,0.003814697265625,0.0,28.1,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,30.563,0.047999999999998266,0.0,5.684341886080802e-14
2026-03-16 18:36:51.879000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,13,48.79,48.80066,0.003814697265625,0.0,28.1,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,30.609,0.04600000000000293,-5.684341886080802e-14,-5.684341886080802e-14
2026-03-16 18:36:51.927000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,13,48.79,48.80066,0.0,0.0,28.1,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,30.657,0.047999999999998266,0.0,-5.684341886080802e-14
2026-03-16 18:36:51.974000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,13,48.79,48.80066,0.0,0.0,28.1,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,30.704,0.0470000000000006,5.684341886080802e-14,5.684341886080802e-14
2026-03-16 18:36:52.022000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,14,48.79,47.151873,0.0,0.0,28.1,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,30.752,0.047999999999998266,0.0,-2.842170943040401e-14
2026-03-16 18:36:52.081000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,14,48.79,47.151873,0.0,0.0,28.1,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,30.811,0.05900000000000105,0.0,0.0
2026-03-16 18:36:52.128000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,14,48.79,47.151873,0.621795654296875,0.267578125,28.1,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,30.858,0.0470000000000006,0.0,0.0
2026-03-16 18:36:52.175000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,14,48.79,47.151873,0.896453857421875,0.267578125,28.1,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,30.905,0.0470000000000006,-0.21972884525462177,5.684341886080802e-14
2026-03-16 18:36:52.221000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,14,48.77,47.151873,0.896453857421875,0.4140625,28.1,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,30.951,0.045999999999999375,-0.21972884525484915,-5.684341886080802e-14
2026-03-16 18:36:52.268000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,14,48.77,47.151873,0.896453857421875,0.4140625,28.1,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,30.998,0.0470000000000006,-3.0851063829786654,0.0
2026-03-16 18:36:52.315000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,14,48.48,47.151873,0.86212158203125,0.4140625,28.1,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,31.045,0.0470000000000006,-3.0519331960648515,5.684341886080802e-14
2026-03-16 18:36:52.361000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,14,48.48,47.151873,0.86212158203125,0.279296875,28.1,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,31.091,0.045999999999999375,-4.630519331960613,-5.684341886080802e-14
2026-03-16 18:36:52.408000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,14,48.04,47.151873,0.606536865234375,0.232421875,28.1,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,31.138,0.0470000000000006,-4.630519331960386,5.684341886080802e-14
2026-03-16 18:36:52.454000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,14,48.04,47.151873,0.60272216796875,0.07421875,28.1,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,31.184,0.045999999999999375,-5.051475634866051,-5.684341886080802e-14
2026-03-16 18:36:52.501000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,14,47.56,47.151873,0.5645751953125,0.14453125,28.1,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,31.231,0.0470000000000006,-5.106382978723104,5.684341886080802e-14
2026-03-16 18:36:52.548000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,14,47.56,47.151873,0.244140625,0.07421875,28.1,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,31.278,0.046999999999997044,-4.394576905095278,0.0
2026-03-16 18:36:52.594000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,14,47.16,47.151873,-0.568389892578125,0.00390625,28.1,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,31.324,0.04600000000000293,-4.394576905095278,0.0
2026-03-16 18:36:52.641000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,14,47.16,47.151873,-0.568389892578125,0.0,28.1,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,31.371,0.046999999999997044,-0.2127659574468339,-5.684341886080802e-14
2026-03-16 18:36:52.688000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,14,47.14,47.151873,0.057220458984375,0.0,28.1,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,31.418,0.0470000000000006,-0.21047815145254845,5.684341886080802e-14
2026-03-16 18:36:52.734000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,14,47.14,47.151873,0.057220458984375,0.0,28.1,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,31.464,0.045999999999999375,0.0,0.0
2026-03-16 18:36:52.782000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,14,47.14,47.151873,0.0,0.0,28.1,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,31.512,0.04800000000000182,0.0,0.0
2026-03-16 18:36:52.828000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,14,47.14,47.151873,0.0,0.0,28.1,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,31.558,0.045999999999999375,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:36:52.875000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,14,47.14,47.151873,0.0,0.0,28.1,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,31.605,0.0470000000000006,0.0,0.0
2026-03-16 18:36:52.922000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,14,47.14,47.151873,0.0,0.0,28.1,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,31.652,0.0470000000000006,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:36:52.968000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,14,47.14,47.151873,0.0,0.0,28.1,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,31.698,0.045999999999999375,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:36:53.015000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,14,47.14,47.151873,0.0,0.0,28.1,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,31.745,0.0470000000000006,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:36:53.061000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,14,47.14,47.151873,0.0,0.0,28.1,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,31.791,0.045999999999999375,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:36:53.108000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,14,47.14,47.151873,0.0,0.0,28.1,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,31.838,0.0470000000000006,5.684341886080802e-14,0.8867924528302638
2026-03-16 18:36:53.161000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,14,47.14,47.151873,0.0,0.0,28.200000000000003,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,31.891,0.05299999999999727,5.684341886080802e-14,0.9064002959676145
2026-03-16 18:36:53.210000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,14,47.14,47.151873,0.0,0.0,28.200000000000003,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,31.94,0.04900000000000304,-5.684341886080802e-14,-1.0859929078015966
2026-03-16 18:36:53.257000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,15,47.14,45.127142,0.0,0.0,28.1,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,31.987,0.046999999999997044,-5.684341886080802e-14,-1.0967317394166685
2026-03-16 18:36:53.307000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,15,47.14,45.127142,0.0,0.0,28.1,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,32.037,0.05000000000000071,-1.1368683772161603e-13,0.0
2026-03-16 18:36:53.354000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,15,47.14,45.127142,0.003814697265625,0.0,28.1,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,32.084,0.04700000000000415,5.684341886080802e-14,0.0
2026-03-16 18:36:53.401000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,15,47.14,45.127142,0.141143798828125,0.076171875,28.1,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,32.131,0.046999999999997044,0.0,0.0
2026-03-16 18:36:53.448000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,15,47.14,45.127142,1.270294189453125,0.12109375,28.1,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,32.178,0.046999999999997044,-0.21276595744689075,0.0
2026-03-16 18:36:53.495000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,15,47.12,45.127142,1.270294189453125,0.2109375,28.1,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,32.225,0.04700000000000415,-0.21047815145277582,0.0
2026-03-16 18:36:53.541000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,15,47.12,45.127142,0.896453857421875,0.2109375,28.1,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,32.271,0.045999999999999375,-2.9466941203388615,-5.684341886080802e-14
2026-03-16 18:36:53.588000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,15,46.84,45.127142,0.896453857421875,0.373046875,28.1,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,32.318,0.046999999999997044,-2.9787234042556747,0.0
2026-03-16 18:36:53.635000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,15,46.84,45.127142,0.896453857421875,0.373046875,28.1,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,32.365,0.04700000000000415,-4.724170172978404,1.0986442262740752
2026-03-16 18:36:53.681000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,15,46.41,45.127142,0.66375732421875,0.09765625,28.200000000000003,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,32.411,0.045999999999999375,-4.72417017297812,1.0986442262739047
2026-03-16 18:36:53.728000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,15,46.41,45.127142,0.6256103515625,0.09765625,28.200000000000003,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,32.458,0.046999999999997044,-5.383356708742269,5.684341886080802e-14
2026-03-16 18:36:53.774000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,15,45.92,45.127142,0.6256103515625,0.10546875,28.200000000000003,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,32.504,0.045999999999999375,-5.383356708742724,0.0
2026-03-16 18:36:53.821000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,15,45.92,45.127142,0.6256103515625,0.109375,28.200000000000003,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,32.551,0.04700000000000415,-5.1063829787241275,0.0
2026-03-16 18:36:53.868000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,15,45.44,45.127142,0.583648681640625,0.109375,28.200000000000003,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,32.598,0.046999999999997044,-5.05147563486662,5.684341886080802e-14
2026-03-16 18:36:53.914000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,15,45.44,45.127142,0.263214111328125,0.099609375,28.200000000000003,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,32.644,0.045999999999999375,0.0,0.0
2026-03-16 18:36:53.961000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,15,45.44,45.127142,-0.370025634765625,0.076171875,28.200000000000003,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,32.691,0.04700000000000415,-3.7353903693316965,0.0
2026-03-16 18:36:54.007000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,15,45.1,45.127142,-0.370025634765625,0.021484375,28.200000000000003,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,32.737,0.045999999999999375,-3.735390369331469,-1.052390757263936
2026-03-16 18:36:54.054000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,15,45.1,45.127142,-0.263214111328125,0.015625,28.1,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,32.784,0.046999999999997044,0.6382978723402744,-1.0638297872342264
2026-03-16 18:36:54.101000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,15,45.16,45.127142,0.057220458984375,0.0,28.1,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,32.831,0.04700000000000415,0.6825363387400785,0.8617528419510734
2026-03-16 18:36:54.155000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,15,45.16,45.127142,0.057220458984375,0.0,28.200000000000003,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,32.885,0.05399999999999494,0.10699425401230656,0.8809780654441965
2026-03-16 18:36:54.204000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,15,45.17,45.127142,0.0,0.0,28.200000000000003,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,32.934,0.04899999999999949,0.10098884914793871,-5.684341886080802e-14
2026-03-16 18:36:54.252000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,15,45.17,45.127142,0.0,0.0,28.200000000000003,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,32.982,0.04800000000000182,0.0,0.0
2026-03-16 18:36:54.302000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,16,45.17,43.50746,0.0,0.0,28.200000000000003,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,33.032,0.04999999999999716,-5.684341886080802e-14,-5.684341886080802e-14
2026-03-16 18:36:54.354000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,16,45.17,43.50746,0.0,0.0,28.200000000000003,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,33.084,0.05200000000000671,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:36:54.400000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,16,45.17,43.50746,0.331878662109375,0.15234375,28.200000000000003,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,33.13,0.045999999999999375,5.684341886080802e-14,0.0
2026-03-16 18:36:54.448000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,16,45.17,43.50746,1.07574462890625,0.15234375,28.200000000000003,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,33.178,0.047999999999994714,-0.22201665124896408,0.0
2026-03-16 18:36:54.494000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,16,45.15,43.50746,1.07574462890625,0.2578125,28.200000000000003,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,33.224,0.045999999999999375,-0.2197288452547923,0.0
2026-03-16 18:36:54.541000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,16,45.15,43.50746,0.9307861328125,0.2578125,28.200000000000003,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,33.271,0.04700000000000415,-3.08510638297912,0.0
2026-03-16 18:36:54.588000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,16,44.86,43.50746,0.92315673828125,0.31640625,28.200000000000003,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,33.318,0.046999999999997044,-3.085106382979177,0.0
2026-03-16 18:36:54.635000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,16,44.86,43.50746,0.92315673828125,0.31640625,28.200000000000003,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,33.365,0.04700000000000415,-4.535087719299099,5.684341886080802e-14
2026-03-16 18:36:54.683000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,16,44.42,43.50746,0.61798095703125,0.291015625,28.200000000000003,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,33.413,0.047999999999994714,-4.535087719299213,-5.684341886080802e-14
2026-03-16 18:36:54.730000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,16,44.42,43.50746,0.614166259765625,0.068359375,28.200000000000003,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,33.46,0.04700000000000415,-4.844298245613913,0.0
2026-03-16 18:36:54.778000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,16,43.95,43.50746,0.5950927734375,0.033203125,28.200000000000003,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,33.508,0.04800000000000182,-4.895833333332803,0.0
2026-03-16 18:36:54.826000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,16,43.95,43.50746,0.286102294921875,0.033203125,28.200000000000003,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,33.556,0.047999999999994714,-4.622620380738283,-5.684341886080802e-14
2026-03-16 18:36:54.873000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,16,43.52,43.50746,-0.446319580078125,0.033203125,28.200000000000003,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,33.603,0.04700000000000415,-4.6226203807385104,0.0
2026-03-16 18:36:54.921000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,16,43.52,43.50746,-0.446319580078125,0.0,28.200000000000003,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,33.651,0.04800000000000182,-0.43001119820831946,0.0
2026-03-16 18:36:54.968000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,16,43.48,43.50746,-0.156402587890625,0.0,28.200000000000003,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,33.698,0.046999999999997044,-0.43001119820849,0.0
2026-03-16 18:36:55.016000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,16,43.48,43.50746,-0.0152587890625,0.0,28.200000000000003,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,33.746,0.04800000000000182,-5.684341886080802e-14,0.0
2026-03-16 18:36:55.069000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,16,43.48,43.50746,0.0,0.0,28.200000000000003,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,33.799,0.05299999999999727,0.0,0.0
2026-03-16 18:36:55.117000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,16,43.48,43.50746,0.0,0.0,28.200000000000003,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,33.847,0.04800000000000182,1.1368683772161603e-13,0.0
2026-03-16 18:36:55.164000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,16,43.48,43.50746,0.0,0.0,28.200000000000003,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,33.894,0.046999999999997044,5.684341886080802e-14,5.684341886080802e-14
2026-03-16 18:36:55.210000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,16,43.48,43.50746,0.0,0.0,28.200000000000003,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,33.94,0.045999999999999375,0.0,0.0
2026-03-16 18:36:55.257000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,16,43.48,43.50746,0.0,0.0,28.200000000000003,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,33.987,0.04700000000000415,5.684341886080802e-14,5.684341886080802e-14
2026-03-16 18:36:55.305000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,17,43.48,41.836712,0.0,0.0,28.200000000000003,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,34.035,0.047999999999994714,5.684341886080802e-14,8.526512829121202e-14
2026-03-16 18:36:55.359000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,17,43.48,41.836712,0.0,0.005859375,28.200000000000003,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,34.089,0.054000000000002046,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:36:55.407000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,17,43.48,41.836712,0.957489013671875,0.240234375,28.200000000000003,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,34.137,0.04800000000000182,-0.22201665124879355,0.0
2026-03-16 18:36:55.453000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,17,43.46,41.836712,0.957489013671875,0.240234375,28.200000000000003,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,34.183,0.045999999999999375,-0.21972884525473546,-5.684341886080802e-14
2026-03-16 18:36:55.500000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,17,43.46,41.836712,0.79345703125,0.240234375,28.200000000000003,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,34.23,0.046999999999997044,0.0,0.0
2026-03-16 18:36:55.547000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,17,43.46,41.836712,0.79345703125,0.45703125,28.200000000000003,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,34.277,0.04700000000000415,-3.1860682561946874,0.0
2026-03-16 18:36:55.593000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,17,43.17,41.836712,0.79345703125,0.45703125,28.200000000000003,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,34.323,0.045999999999999375,-3.18606825619446,-5.684341886080802e-14
2026-03-16 18:36:55.640000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,17,43.17,41.836712,0.789642333984375,0.275390625,28.200000000000003,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,34.37,0.046999999999997044,-4.943899018232798,5.684341886080802e-14
2026-03-16 18:36:55.686000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,17,42.72,41.836712,0.606536865234375,0.15234375,28.200000000000003,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,34.416,0.045999999999999375,-4.943899018233196,0.0
2026-03-16 18:36:55.733000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,17,42.72,41.836712,0.583648681640625,0.15234375,28.200000000000003,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,34.463,0.04700000000000415,-5.106382978724071,0.0
2026-03-16 18:36:55.780000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,17,42.24,41.836712,0.518798828125,0.126953125,28.200000000000003,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,34.51,0.046999999999997044,-5.051475634866563,5.684341886080802e-14
2026-03-16 18:36:55.826000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,17,42.24,41.836712,0.225067138671875,0.126953125,28.200000000000003,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,34.556,0.045999999999999375,-4.314802104780938,0.0
2026-03-16 18:36:55.873000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,17,41.83,41.836712,-0.766754150390625,0.00390625,28.200000000000003,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,34.603,0.04700000000000415,-4.314802104780938,0.0
2026-03-16 18:36:55.919000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,17,41.83,41.836712,-0.766754150390625,0.0,28.200000000000003,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,34.649,0.045999999999999375,-0.0876691442729225,-2.842170943040401e-14
