timestamp,device_id,test_id,waveform_type,bias,amplitude,frequency,test_purpose,quality_label,notes,cycle_id,feedback_position_%,setpoint_position_%,motor_torque_Nmm,power_W,internal_temperature_deg_C,rotation_direction,test_number,source_file,elapsed_seconds,dt_seconds,velocity,temperature_rate
2026-03-16 18:36:55.972000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,17,41.82,41.836712,0.019073486328125,0.0,28.200000000000003,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,34.702,0.05299999999999727,-0.08966934429292905,0.0
2026-03-16 18:36:56.020000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,17,41.82,41.836712,0.019073486328125,0.0,28.200000000000003,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,34.75,0.04800000000000182,0.0,0.0
2026-03-16 18:36:56.067000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,17,41.82,41.836712,0.0,0.0,28.200000000000003,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,34.797,0.046999999999997044,0.0,0.0
2026-03-16 18:36:56.119000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,17,41.82,41.836712,0.0,0.0,28.200000000000003,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,34.849,0.0519999999999996,0.0,0.0
2026-03-16 18:36:56.170000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,17,41.82,41.836712,0.0,0.0,28.200000000000003,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,34.9,0.05100000000000193,0.0,0.0
2026-03-16 18:36:56.222000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,17,41.82,41.836712,0.0,0.0,28.200000000000003,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,34.952,0.0519999999999996,-1.1368683772161603e-13,0.0
2026-03-16 18:36:56.272000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,17,41.82,41.836712,0.0,0.0,28.200000000000003,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,35.002,0.05000000000000426,5.684341886080802e-14,0.0
2026-03-16 18:36:56.324000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,18,41.82,40.205036,0.0,0.0,28.200000000000003,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,35.054,0.0519999999999996,0.0,0.0
2026-03-16 18:36:56.381000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,18,41.82,40.205036,0.0,0.0,28.200000000000003,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,35.111,0.056999999999995055,0.0,2.842170943040401e-14
2026-03-16 18:36:56.441000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,18,41.82,40.205036,0.0,0.0,28.200000000000003,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,35.171,0.060000000000002274,0.0,5.684341886080802e-14
2026-03-16 18:36:56.494000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,18,41.82,40.205036,0.67901611328125,0.296875,28.200000000000003,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,35.224,0.05299999999999727,-0.2058252427185039,-5.684341886080802e-14
2026-03-16 18:36:56.544000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,18,41.8,40.205036,0.7781982421875,0.296875,28.200000000000003,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,35.274,0.05000000000000426,-0.20198019801978262,5.684341886080802e-14
2026-03-16 18:36:56.595000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,18,41.8,40.205036,0.820159912109375,0.296875,28.200000000000003,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,35.325,0.05100000000000193,-2.827722772277525,0.0
2026-03-16 18:36:56.645000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,18,41.52,40.205036,0.820159912109375,0.3671875,28.200000000000003,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,35.375,0.04999999999999716,-2.8549019607844457,5.684341886080802e-14
2026-03-16 18:36:56.697000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,18,41.52,40.205036,0.820159912109375,0.3671875,28.200000000000003,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,35.427,0.0519999999999996,-4.355606320197751,0.0
2026-03-16 18:36:56.748000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,18,41.08,40.205036,0.6866455078125,0.05859375,28.200000000000003,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,35.478,0.05100000000000193,-4.313725490195964,0.0
2026-03-16 18:36:56.799000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,18,41.08,40.205036,0.614166259765625,0.056640625,28.200000000000003,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,35.529,0.05100000000000193,-4.57057505601216,0.0
2026-03-16 18:36:56.851000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,18,40.6,40.205036,0.579833984375,0.056640625,28.200000000000003,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,35.581,0.0519999999999996,-4.570575056011762,0.0
2026-03-16 18:36:56.902000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,18,40.6,40.205036,0.263214111328125,0.009765625,28.200000000000003,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,35.632,0.05099999999999483,-3.1432973805848974,0.0
2026-03-16 18:36:56.961000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,18,40.2,40.205036,-0.286102294921875,0.00390625,28.200000000000003,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,35.691,0.059000000000004604,-3.176057413345177,0.0
2026-03-16 18:36:57.013000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,18,40.2,40.205036,-0.286102294921875,0.0,28.200000000000003,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,35.743,0.0519999999999996,-0.19798210546360906,0.0
2026-03-16 18:36:57.064000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,18,40.18,40.205036,-0.041961669921875,0.0,28.200000000000003,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,35.794,0.05099999999999483,-0.1979821054636659,0.0
2026-03-16 18:36:57.116000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,18,40.18,40.205036,0.0,0.0,28.200000000000003,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,35.846,0.0519999999999996,0.0,0.0
2026-03-16 18:36:57.168000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,18,40.18,40.205036,0.0,0.0,28.200000000000003,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,35.898,0.05200000000000671,0.0,0.0
2026-03-16 18:36:57.220000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,18,40.18,40.205036,0.0,0.0,28.200000000000003,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,35.95,0.0519999999999996,5.684341886080802e-14,0.0
2026-03-16 18:36:57.271000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,18,40.18,40.205036,0.0,0.0,28.200000000000003,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,36.001,0.05099999999999483,-5.684341886080802e-14,0.0
2026-03-16 18:36:57.323000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,18,40.18,40.205036,0.0,0.0,28.200000000000003,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,36.053,0.0519999999999996,0.0,0.0
2026-03-16 18:37:02.503000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,31.99,30.371488,0.0,0.0,28.200000000000003,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,41.233,0.045999999999999375,5.684341886080802e-14,5.684341886080802e-14
2026-03-16 18:37:02.554000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,31.99,30.371488,0.0,0.0,28.200000000000003,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,41.284,0.05100000000000193,-5.684341886080802e-14,-5.684341886080802e-14
2026-03-16 18:37:02.600000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,31.99,30.371488,0.0,0.01171875,28.200000000000003,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,41.33,0.045999999999999375,0.0,0.0
2026-03-16 18:37:02.647000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,31.99,30.371488,1.01470947265625,0.232421875,28.200000000000003,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,41.377,0.04700000000000415,-0.2127659574468339,0.0
2026-03-16 18:37:02.694000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,31.97,30.371488,1.01470947265625,0.240234375,28.200000000000003,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,41.424,0.046999999999997044,-0.21047815145277582,5.684341886080802e-14
2026-03-16 18:37:02.740000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,31.97,30.371488,0.8087158203125,0.240234375,28.200000000000003,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,41.47,0.045999999999999375,0.0,0.0
2026-03-16 18:37:02.787000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,31.97,30.371488,0.8087158203125,0.337890625,28.200000000000003,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,41.517,0.04700000000000415,-3.1860682561946874,0.0
2026-03-16 18:37:02.833000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,31.68,30.371488,0.8087158203125,0.337890625,28.200000000000003,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,41.563,0.045999999999999375,-3.18606825619446,-5.684341886080802e-14
2026-03-16 18:37:02.880000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,31.68,30.371488,0.79345703125,0.2109375,28.200000000000003,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,41.61,0.046999999999997044,-4.231692677070384,5.684341886080802e-14
2026-03-16 18:37:02.931000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,31.23,30.371488,0.629425048828125,0.064453125,28.200000000000003,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,41.661,0.05100000000000193,-4.578246392896517,2.842170943040401e-14
2026-03-16 18:37:02.986000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,31.23,30.371488,0.60272216796875,0.103515625,28.200000000000003,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,41.716,0.054999999999999716,-5.339805825242365,0.0
2026-03-16 18:37:03.034000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,30.75,30.371488,0.35858154296875,0.103515625,28.200000000000003,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,41.764,0.04800000000000182,-4.89361702127627,0.0
2026-03-16 18:37:03.080000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,30.75,30.371488,-0.476837158203125,0.103515625,28.200000000000003,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,41.81,0.045999999999999375,-3.9990848776027406,-5.684341886080802e-14
2026-03-16 18:37:03.127000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,30.37,30.371488,-0.476837158203125,0.0,28.200000000000003,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,41.857,0.046999999999997044,-4.042553191489901,0.0
2026-03-16 18:37:03.174000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,30.37,30.371488,0.0152587890625,0.0,28.200000000000003,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,41.904,0.04700000000000415,-0.21972884525484915,0.0
2026-03-16 18:37:03.220000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,30.35,30.371488,0.0152587890625,0.0,28.200000000000003,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,41.95,0.045999999999999375,-0.21972884525484915,-5.684341886080802e-14
2026-03-16 18:37:03.267000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,30.35,30.371488,0.0,0.0,28.200000000000003,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,41.997,0.046999999999997044,5.684341886080802e-14,5.684341886080802e-14
2026-03-16 18:37:03.313000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,30.35,30.371488,0.0,0.0,28.200000000000003,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,42.043,0.045999999999999375,-5.684341886080802e-14,0.0
2026-03-16 18:37:03.361000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,30.35,30.371488,0.0,0.0,28.200000000000003,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,42.091,0.04800000000000182,5.684341886080802e-14,0.0
2026-03-16 18:37:03.408000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,30.35,30.371488,0.0,0.0,28.200000000000003,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,42.138,0.046999999999997044,5.684341886080802e-14,5.684341886080802e-14
2026-03-16 18:37:03.454000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,30.35,30.371488,0.0,0.0,28.200000000000003,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,42.184,0.045999999999999375,5.684341886080802e-14,0.0
2026-03-16 18:37:03.501000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,30.35,30.371488,0.0,0.0,28.200000000000003,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,42.231,0.04700000000000415,5.684341886080802e-14,0.0
2026-03-16 18:37:03.548000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,30.35,31.294848,0.0,0.0,28.200000000000003,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,42.278,0.046999999999997044,-5.684341886080802e-14,0.0
2026-03-16 18:37:03.600000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,30.35,31.294848,0.0,0.0,28.200000000000003,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,42.33,0.0519999999999996,5.684341886080802e-14,5.684341886080802e-14
2026-03-16 18:37:03.647000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,30.35,31.294848,0.0,0.0,28.200000000000003,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,42.377,0.04700000000000415,-5.684341886080802e-14,0.0
2026-03-16 18:37:03.693000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,30.35,31.294848,0.0,0.0,28.200000000000003,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,42.423,0.045999999999999375,0.0,-2.842170943040401e-14
2026-03-16 18:37:03.746000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,30.35,31.294848,0.0,0.0,28.200000000000003,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,42.476,0.05299999999999727,0.0,5.684341886080802e-14
2026-03-16 18:37:03.798000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,30.35,31.294848,0.0,0.0,28.200000000000003,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,42.528,0.0519999999999996,0.0,0.0
2026-03-16 18:37:03.850000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,30.35,31.294848,0.0,0.0,28.200000000000003,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,42.58,0.0519999999999996,0.0,0.0
2026-03-16 18:37:03.902000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,30.35,31.294848,0.0,0.0,28.200000000000003,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,42.632,0.0519999999999996,5.684341886080802e-14,0.0
2026-03-16 18:37:03.953000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,30.35,31.294848,0.0,0.0,28.200000000000003,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,42.683,0.05100000000000193,-5.684341886080802e-14,0.0
2026-03-16 18:37:04.005000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,30.35,31.294848,0.0,0.0,28.200000000000003,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,42.735,0.0519999999999996,5.684341886080802e-14,0.0
2026-03-16 18:37:04.056000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,30.35,31.294848,0.0,0.0,28.200000000000003,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,42.786,0.05100000000000193,0.0,0.0
2026-03-16 18:37:04.107000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,30.35,31.294848,0.0,0.0,28.200000000000003,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,42.837,0.05100000000000193,0.0,-2.842170943040401e-14
2026-03-16 18:37:04.168000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,30.35,31.294848,0.0,0.0,28.200000000000003,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,42.898,0.06099999999999994,0.0,0.0
2026-03-16 18:37:04.220000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,30.35,31.294848,0.0,0.0,28.200000000000003,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,42.95,0.0519999999999996,5.684341886080802e-14,0.0
2026-03-16 18:37:04.267000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,30.35,31.294848,0.0,0.0,28.200000000000003,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,42.997,0.046999999999997044,0.0,0.0
2026-03-16 18:37:04.314000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,30.35,31.294848,0.0,0.0,28.200000000000003,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,43.044,0.046999999999997044,-5.684341886080802e-14,0.0
2026-03-16 18:37:04.361000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,30.35,31.294848,0.0,0.0,28.200000000000003,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,43.091,0.04700000000000415,5.684341886080802e-14,0.0
2026-03-16 18:37:04.408000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,30.35,31.294848,0.0,0.0,28.200000000000003,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,43.138,0.046999999999997044,-5.684341886080802e-14,0.0
2026-03-16 18:37:04.455000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,30.35,31.294848,0.0,0.0,28.200000000000003,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,43.185,0.04700000000000415,-5.684341886080802e-14,0.0
2026-03-16 18:37:04.501000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,30.35,31.294848,0.0,0.0,28.200000000000003,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,43.231,0.045999999999999375,-5.684341886080802e-14,-5.684341886080802e-14
2026-03-16 18:37:04.548000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,30.35,31.294848,0.0,0.0,28.200000000000003,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,43.278,0.046999999999997044,-5.684341886080802e-14,0.0
2026-03-16 18:37:04.595000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,30.35,31.294848,0.0,0.0,28.200000000000003,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,43.325,0.04700000000000415,5.684341886080802e-14,0.0
2026-03-16 18:37:04.642000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,30.35,31.294848,0.0,0.0,28.200000000000003,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,43.372,0.046999999999997044,-5.684341886080802e-14,0.0
2026-03-16 18:37:04.690000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,30.35,32.985395,0.0,0.0,28.200000000000003,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,43.42,0.04800000000000182,0.0,5.684341886080802e-14
2026-03-16 18:37:04.741000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,30.35,32.985395,0.0,0.0,28.200000000000003,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,43.471,0.05099999999999483,0.0,0.0
2026-03-16 18:37:04.788000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,30.35,32.985395,-0.003814697265625,0.021484375,28.200000000000003,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,43.518,0.04700000000000415,0.0,0.0
2026-03-16 18:37:04.836000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,30.35,32.985395,-1.316070556640625,0.17578125,28.200000000000003,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,43.566,0.04800000000000182,0.3225083986562822,0.0
2026-03-16 18:37:04.883000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,30.38,32.985395,-1.316070556640625,0.17578125,28.200000000000003,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,43.613,0.046999999999997044,0.32250839865616854,0.0
2026-03-16 18:37:04.931000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,30.38,32.985395,-0.7476806640625,0.17578125,28.200000000000003,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,43.661,0.04800000000000182,3.0100783874584067,0.0
2026-03-16 18:37:04.978000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,30.66,32.985395,-0.7476806640625,0.169921875,28.200000000000003,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,43.708,0.046999999999997044,2.9787234042557316,0.0
2026-03-16 18:37:05.025000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,30.66,32.985395,-0.7476806640625,0.169921875,28.200000000000003,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,43.755,0.04700000000000415,4.68085106383046,0.0
2026-03-16 18:37:05.072000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,31.1,32.985395,-0.60272216796875,0.169921875,28.200000000000003,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,43.802,0.046999999999997044,4.7301231802916845,0.0
2026-03-16 18:37:05.120000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,31.1,32.985395,-0.522613525390625,0.09375,28.200000000000003,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,43.85,0.04800000000000182,0.0,0.0
2026-03-16 18:37:05.168000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,31.1,32.985395,-0.522613525390625,0.197265625,28.200000000000003,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,43.898,0.04800000000000182,5.439407955596835,0.0
2026-03-16 18:37:05.214000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,31.59,32.985395,-0.54168701171875,0.216796875,28.200000000000003,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,43.944,0.045999999999999375,5.600627521290733,5.684341886080802e-14
2026-03-16 18:37:05.265000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,31.59,32.985395,-0.54931640625,0.216796875,28.200000000000003,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,43.995,0.05099999999999483,4.995918367346746,0.0
2026-03-16 18:37:05.314000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,32.07,32.985395,-0.568389892578125,0.216796875,28.200000000000003,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,44.044,0.04899999999999949,4.743286788399985,0.0
2026-03-16 18:37:05.360000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,32.07,32.985395,-0.568389892578125,0.181640625,28.200000000000003,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,44.09,0.04600000000000648,5.051475634866961,0.0
2026-03-16 18:37:05.407000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,32.55,32.985395,-0.431060791015625,0.267578125,28.200000000000003,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,44.137,0.046999999999997044,5.05147563486662,5.684341886080802e-14
2026-03-16 18:37:05.453000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,32.55,32.985395,-0.118255615234375,0.09765625,28.200000000000003,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,44.183,0.045999999999999375,4.314802104781904,-5.684341886080802e-14
2026-03-16 18:37:05.500000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,32.96,32.985395,0.08392333984375,0.0,28.200000000000003,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,44.23,0.046999999999997044,4.36170212766018,0.0
2026-03-16 18:37:05.547000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,32.96,32.985395,0.08392333984375,0.0,28.200000000000003,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,44.277,0.04700000000000415,0.3295932678822169,0.0
2026-03-16 18:37:05.593000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,32.99,32.985395,0.003814697265625,0.0,28.200000000000003,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,44.323,0.045999999999999375,0.32959326788216003,-5.684341886080802e-14
2026-03-16 18:37:05.640000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,32.99,32.985395,0.003814697265625,0.0,28.200000000000003,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,44.37,0.046999999999997044,0.0,0.0
2026-03-16 18:37:05.687000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,32.99,32.985395,0.003814697265625,0.0,28.200000000000003,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,44.417,0.04700000000000415,0.0,0.0
2026-03-16 18:37:05.733000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,32.99,34.807925,0.003814697265625,0.0,28.200000000000003,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,44.463,0.045999999999999375,5.684341886080802e-14,5.684341886080802e-14
2026-03-16 18:37:05.784000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,32.99,34.807925,0.003814697265625,0.0,28.200000000000003,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,44.514,0.05100000000000193,-5.684341886080802e-14,-5.684341886080802e-14
2026-03-16 18:37:05.830000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,32.99,34.807925,0.003814697265625,0.0,28.200000000000003,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,44.56,0.045999999999999375,-5.684341886080802e-14,-5.684341886080802e-14
2026-03-16 18:37:05.877000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,32.99,34.807925,0.003814697265625,0.017578125,28.200000000000003,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,44.607,0.046999999999997044,0.0,0.0
2026-03-16 18:37:05.924000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,32.99,34.807925,-1.1749267578125,0.228515625,28.200000000000003,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,44.654,0.04700000000000415,0.2127659574468339,0.0
2026-03-16 18:37:05.971000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,33.01,34.807925,-1.1749267578125,0.228515625,28.200000000000003,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,44.701,0.046999999999997044,0.22751211291341633,0.0
2026-03-16 18:37:06.025000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,33.01,34.807925,-0.86212158203125,0.228515625,28.200000000000003,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,44.755,0.054000000000002046,3.1985294117652643,-5.684341886080802e-14
2026-03-16 18:37:06.073000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,33.3,34.807925,-0.86212158203125,0.3046875,28.200000000000003,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,44.803,0.047999999999994714,3.020833333333883,0.0
2026-03-16 18:37:06.121000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,33.3,34.807925,-0.86212158203125,0.3046875,28.200000000000003,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,44.851,0.04800000000000182,4.583333333333201,0.0
2026-03-16 18:37:06.169000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,33.74,34.807925,-0.67138671875,0.109375,28.200000000000003,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,44.899,0.04800000000000182,4.5350877192979056,0.0
2026-03-16 18:37:06.216000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,33.74,34.807925,-0.61798095703125,0.109375,28.200000000000003,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,44.946,0.046999999999997044,4.947368421052147,0.0
2026-03-16 18:37:06.264000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,34.22,34.807925,-0.5950927734375,0.052734375,28.200000000000003,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,44.994,0.04800000000000182,4.999999999999773,0.0
2026-03-16 18:37:06.312000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,34.22,34.807925,-0.5950927734375,0.09765625,28.200000000000003,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,45.042,0.04800000000000182,4.246153846154016,0.0
2026-03-16 18:37:06.364000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,34.68,34.807925,-0.240325927734375,0.05078125,28.200000000000003,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,45.094,0.0519999999999996,4.1996891996890895,0.0
2026-03-16 18:37:06.411000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,34.68,34.807925,0.11444091796875,0.05078125,28.200000000000003,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,45.141,0.046999999999997044,1.382978723403994,0.0
2026-03-16 18:37:06.458000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,34.81,34.807925,0.11444091796875,0.0,28.200000000000003,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,45.188,0.04700000000000415,1.382978723404051,0.0
2026-03-16 18:37:06.505000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,34.81,34.807925,0.0,0.0,28.200000000000003,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,45.235,0.046999999999997044,0.0,5.684341886080802e-14
2026-03-16 18:37:06.551000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,34.81,34.807925,0.0,0.0,28.200000000000003,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,45.281,0.045999999999999375,0.0,0.0
2026-03-16 18:37:06.598000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,34.81,34.807925,0.0,0.0,28.200000000000003,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,45.328,0.04700000000000415,0.0,0.0
2026-03-16 18:37:06.644000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,34.81,34.807925,0.0,0.0,28.200000000000003,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,45.374,0.045999999999999375,0.0,-5.684341886080802e-14
2026-03-16 18:37:06.691000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,34.81,34.807925,0.0,0.0,28.200000000000003,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,45.421,0.046999999999997044,0.0,0.0
2026-03-16 18:37:06.738000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,34.81,36.448249,0.0,0.0,28.200000000000003,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,45.468,0.04700000000000415,0.0,0.0
2026-03-16 18:37:06.788000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,34.81,36.448249,0.0,0.0,28.200000000000003,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,45.518,0.04999999999999716,0.0,0.0
2026-03-16 18:37:06.835000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,34.81,36.448249,0.0,0.0,28.200000000000003,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,45.565,0.046999999999997044,0.0,5.684341886080802e-14
2026-03-16 18:37:06.881000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,34.81,36.448249,-0.057220458984375,0.044921875,28.200000000000003,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,45.611,0.045999999999999375,5.684341886080802e-14,5.684341886080802e-14
2026-03-16 18:37:06.932000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,34.81,36.448249,-1.316070556640625,0.140625,28.200000000000003,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,45.662,0.05100000000000193,0.214646464646421,0.0
2026-03-16 18:37:06.980000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,34.83,36.448249,-1.316070556640625,0.21484375,28.200000000000003,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,45.71,0.04800000000000182,0.2061403508771491,0.0
2026-03-16 18:37:07.027000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,34.83,36.448249,-0.885009765625,0.21484375,28.200000000000003,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,45.757,0.046999999999997044,2.8859649122804285,0.0
2026-03-16 18:37:07.075000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,35.11,36.448249,-0.885009765625,0.21484375,28.200000000000003,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,45.805,0.04800000000000182,2.916666666666572,0.0
2026-03-16 18:37:07.123000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,35.11,36.448249,-0.885009765625,0.216796875,28.200000000000003,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,45.853,0.04800000000000182,4.7301231802916845,0.0
2026-03-16 18:37:07.170000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,35.55,36.448249,-0.63323974609375,0.216796875,28.200000000000003,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,45.9,0.046999999999997044,4.680851063830403,0.0
2026-03-16 18:37:07.217000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,35.55,36.448249,-0.614166259765625,0.216796875,28.200000000000003,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,45.947,0.04700000000000415,5.273492286115356,0.0
2026-03-16 18:37:07.263000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,36.03,36.448249,-0.58746337890625,0.08203125,28.200000000000003,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,45.993,0.045999999999999375,5.273492286114902,-5.684341886080802e-14
2026-03-16 18:37:07.310000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,36.03,36.448249,-0.2899169921875,0.08203125,28.200000000000003,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,46.04,0.046999999999997044,4.394576905095846,5.684341886080802e-14
2026-03-16 18:37:07.356000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,36.43,36.448249,0.41961669921875,0.0234375,28.200000000000003,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,46.086,0.045999999999999375,4.528985507246659,0.0
2026-03-16 18:37:07.406000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,36.43,36.448249,0.41961669921875,0.0234375,28.200000000000003,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,46.136,0.05000000000000426,-0.30000000000001137,0.0
2026-03-16 18:37:07.456000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,36.4,36.448249,0.286102294921875,0.017578125,28.200000000000003,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,46.186,0.04999999999999716,-0.2907216494845102,0.0
2026-03-16 18:37:07.503000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,36.4,36.448249,0.019073486328125,0.0,28.200000000000003,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,46.233,0.046999999999997044,-0.2061403508771491,0.0
2026-03-16 18:37:07.551000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,36.38,36.448249,-0.030517578125,0.0,28.200000000000003,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,46.281,0.04800000000000182,-0.20614035087720595,0.0
2026-03-16 18:37:07.598000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,36.38,36.448249,-0.030517578125,0.0,28.200000000000003,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,46.328,0.04700000000000415,5.684341886080802e-14,5.684341886080802e-14
2026-03-16 18:37:07.646000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,36.38,36.448249,-0.00762939453125,0.0,28.200000000000003,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,46.376,0.047999999999994714,5.684341886080802e-14,0.0
2026-03-16 18:37:07.694000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,36.38,36.448249,0.0,0.0,28.200000000000003,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,46.424,0.04800000000000182,0.0,0.0
2026-03-16 18:37:07.741000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,36.38,36.448249,0.0,0.0,28.200000000000003,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,46.471,0.046999999999997044,0.0,0.0
2026-03-16 18:37:07.788000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,36.38,38.094361,0.0,0.0,28.200000000000003,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,46.518,0.04700000000000415,0.0,5.684341886080802e-14
2026-03-16 18:37:07.843000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,36.38,38.094361,0.0,0.0,28.200000000000003,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,46.573,0.054999999999999716,5.684341886080802e-14,0.0
2026-03-16 18:37:07.891000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,36.38,38.094361,-0.41961669921875,0.181640625,28.200000000000003,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,46.621,0.04800000000000182,0.0,0.0
2026-03-16 18:37:07.938000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,36.38,38.094361,-0.995635986328125,0.181640625,28.200000000000003,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,46.668,0.046999999999997044,0.2197288452547923,5.684341886080802e-14
2026-03-16 18:37:07.984000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,36.4,38.094361,-0.995635986328125,0.2578125,28.200000000000003,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,46.714,0.045999999999999375,0.2197288452547923,0.0
2026-03-16 18:37:08.031000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,36.4,38.094361,-0.926971435546875,0.2578125,28.200000000000003,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,46.761,0.04700000000000415,3.1860682561946874,0.0
2026-03-16 18:37:08.077000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,36.69,38.094361,-0.896453857421875,0.2578125,28.200000000000003,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,46.807,0.045999999999999375,3.186068256194403,-5.684341886080802e-14
2026-03-16 18:37:08.124000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,36.69,38.094361,-0.896453857421875,0.2265625,28.200000000000003,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,46.854,0.046999999999997044,4.574468085105593,0.0
2026-03-16 18:37:08.171000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,37.12,38.094361,-0.60272216796875,0.162109375,28.200000000000003,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,46.901,0.04700000000000415,4.5252802562336,0.0
2026-03-16 18:37:08.217000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,37.12,38.094361,-0.60272216796875,0.041015625,28.200000000000003,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,46.947,0.045999999999999375,4.893617021277407,0.0
2026-03-16 18:37:08.265000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,37.6,38.094361,-0.583648681640625,0.01171875,28.200000000000003,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,46.995,0.047999999999994714,4.89361702127735,0.0
2026-03-16 18:37:08.311000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,37.6,38.094361,-0.324249267578125,0.01171875,28.200000000000003,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,47.041,0.045999999999999375,4.630519331959988,0.0
2026-03-16 18:37:08.358000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,38.04,38.094361,0.41961669921875,0.021484375,28.200000000000003,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,47.088,0.04700000000000415,4.7301231802906045,0.0
2026-03-16 18:37:08.406000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,38.04,38.094361,0.41961669921875,0.021484375,28.200000000000003,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,47.136,0.04800000000000182,0.28520499108748254,5.684341886080802e-14
2026-03-16 18:37:08.457000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,38.07,38.094361,0.385284423828125,0.015625,28.200000000000003,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,47.187,0.05099999999999483,0.2941176470588971,0.0
2026-03-16 18:37:08.508000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,38.07,38.094361,0.324249267578125,0.0,28.200000000000003,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,47.238,0.05100000000000193,-0.45719408337077994,-5.684341886080802e-14
2026-03-16 18:37:08.554000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,38.03,38.094361,0.026702880859375,0.0,28.200000000000003,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,47.284,0.045999999999999375,-0.4440333024977008,0.0
2026-03-16 18:37:08.602000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,38.03,38.094361,0.003814697265625,0.0,28.200000000000003,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,47.332,0.04800000000000182,0.0,0.0
2026-03-16 18:37:08.650000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,38.03,38.094361,0.003814697265625,0.0,28.200000000000003,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,47.38,0.04800000000000182,0.0,0.0
2026-03-16 18:37:08.697000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,38.03,38.094361,0.0,0.0,28.200000000000003,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,47.427,0.046999999999997044,5.684341886080802e-14,5.684341886080802e-14
2026-03-16 18:37:08.748000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,38.03,38.094361,0.0,0.0,28.200000000000003,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,47.478,0.05100000000000193,-5.684341886080802e-14,0.0
2026-03-16 18:37:08.795000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,38.03,39.717091,0.0,0.0,28.200000000000003,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,47.525,0.046999999999997044,0.0,0.0
2026-03-16 18:37:08.847000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,38.03,39.717091,0.0,0.01171875,28.200000000000003,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,47.577,0.0519999999999996,5.684341886080802e-14,0.0
2026-03-16 18:37:08.895000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,38.03,39.717091,-1.007080078125,0.251953125,28.200000000000003,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,47.625,0.04800000000000182,0.3225083986562822,0.0
