timestamp,device_id,test_id,waveform_type,bias,amplitude,frequency,test_purpose,quality_label,notes,cycle_id,feedback_position_%,setpoint_position_%,motor_torque_Nmm,power_W,internal_temperature_deg_C,rotation_direction,test_number,source_file,elapsed_seconds,dt_seconds,velocity,temperature_rate
2026-03-16 18:37:08.942000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,38.06,39.717091,-1.007080078125,0.251953125,28.200000000000003,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,47.672,0.046999999999997044,0.3225083986562254,0.0
2026-03-16 18:37:08.990000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,38.06,39.717091,-0.823974609375,0.251953125,28.200000000000003,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,47.72,0.04800000000000182,3.010078387457611,1.0750279955205428
2026-03-16 18:37:09.037000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,38.34,39.717091,-0.823974609375,0.3046875,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,47.767,0.04700000000000415,3.0100783874574404,1.0750279955205428
2026-03-16 18:37:09.085000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,38.34,39.717091,-0.823974609375,0.3046875,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,47.815,0.047999999999994714,0.0,-1.041666666666572
2026-03-16 18:37:09.133000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,38.34,39.717091,-0.743865966796875,0.0859375,28.200000000000003,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,47.863,0.04800000000000182,4.995374653099134,-1.0195035460992017
2026-03-16 18:37:09.179000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,38.79,39.717091,-0.621795654296875,0.0859375,28.200000000000003,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,47.909,0.045999999999999375,5.2826086956523,0.0
2026-03-16 18:37:09.233000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,38.79,39.717091,-0.591278076171875,0.12890625,28.200000000000003,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,47.963,0.054000000000002046,4.702467343976991,0.0
2026-03-16 18:37:09.285000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,39.27,39.717091,-0.400543212890625,0.244140625,28.200000000000003,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,48.015,0.0519999999999996,8.653846153846189,0.0
2026-03-16 18:37:09.337000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,39.69,39.717091,0.4119873046875,0.12890625,28.200000000000003,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,48.067,0.0519999999999996,4.038461538461547,0.0
2026-03-16 18:37:09.389000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,39.69,39.717091,0.4119873046875,0.05078125,28.200000000000003,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,48.119,0.0519999999999996,-0.1923076923076792,0.0
2026-03-16 18:37:09.441000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,39.67,39.717091,0.278472900390625,0.0234375,28.200000000000003,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,48.171,0.0519999999999996,-0.19413919413915437,-5.684341886080802e-14
2026-03-16 18:37:09.494000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,39.67,39.717091,0.09918212890625,0.0,28.200000000000003,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,48.224,0.05299999999999727,-0.1998491704373464,5.684341886080802e-14
2026-03-16 18:37:09.545000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,39.65,39.717091,-0.003814697265625,0.0,28.200000000000003,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,48.275,0.05100000000000193,-0.20524097489470705,-5.684341886080802e-14
2026-03-16 18:37:09.601000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,39.65,39.717091,0.0,0.0,28.200000000000003,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,48.331,0.05600000000000449,5.684341886080802e-14,0.0
2026-03-16 18:37:09.653000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,39.65,39.717091,0.0,0.0,28.200000000000003,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,48.383,0.0519999999999996,0.0,0.0
2026-03-16 18:37:09.712000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,39.65,39.717091,0.0,0.0,28.200000000000003,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,48.442,0.0589999999999975,0.0,0.0
2026-03-16 18:37:09.764000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,39.65,39.717091,0.0,0.0,28.200000000000003,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,48.494,0.0519999999999996,0.0,0.0
2026-03-16 18:37:09.816000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,39.65,39.717091,0.0,0.0,28.200000000000003,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,48.546,0.0519999999999996,0.0,0.0
2026-03-16 18:37:09.868000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,39.65,41.365714,0.0,0.0,28.200000000000003,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,48.598,0.0519999999999996,5.684341886080802e-14,0.8150470219435704
2026-03-16 18:37:09.926000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,39.65,41.365714,0.0,0.0,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,48.656,0.05799999999999983,-5.684341886080802e-14,0.8150470219434851
2026-03-16 18:37:09.978000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,39.65,41.365714,-0.553131103515625,0.234375,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,48.708,0.0519999999999996,0.1923076923076792,-0.9615384615384528
2026-03-16 18:37:10.030000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,39.67,41.365714,-0.797271728515625,0.234375,28.200000000000003,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,48.76,0.0519999999999996,0.1923076923076792,-0.9615384615384528
2026-03-16 18:37:10.082000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,39.67,41.365714,-0.835418701171875,0.279296875,28.200000000000003,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,48.812,0.0519999999999996,2.7717494764895036,0.0
2026-03-16 18:37:10.133000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,39.95,41.365714,-0.835418701171875,0.427734375,28.200000000000003,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,48.863,0.05100000000000193,2.745098039215577,0.0
2026-03-16 18:37:10.184000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,39.95,41.365714,-0.835418701171875,0.427734375,28.200000000000003,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,48.914,0.05100000000000193,3.978592162554719,0.9252539912916973
2026-03-16 18:37:10.237000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,40.38,41.365714,-0.6866455078125,0.279296875,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,48.967,0.05299999999999727,4.017969451932004,0.9344115004493005
2026-03-16 18:37:10.289000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,40.38,41.365714,-0.640869140625,0.197265625,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,49.019,0.0519999999999996,4.996078431371757,-1.0196078431371234
2026-03-16 18:37:10.339000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,40.87,41.365714,-0.598907470703125,0.197265625,28.200000000000003,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,49.069,0.05000000000000426,4.948514851484219,-1.0099009900987994
2026-03-16 18:37:10.390000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,40.87,41.365714,-0.385284423828125,0.197265625,28.200000000000003,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,49.12,0.05099999999999483,4.313725490195623,0.0
2026-03-16 18:37:10.441000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,41.31,41.365714,0.438690185546875,0.017578125,28.200000000000003,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,49.171,0.05100000000000193,4.271015336827531,0.0
2026-03-16 18:37:10.491000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,41.31,41.365714,0.438690185546875,0.0,28.200000000000003,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,49.221,0.04999999999999716,0.565610859728281,0.9426847662138584
2026-03-16 18:37:10.543000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,41.37,41.365714,0.0152587890625,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,49.273,0.05200000000000671,0.571321882001314,0.9522031366689703
2026-03-16 18:37:10.594000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,41.37,41.365714,0.003814697265625,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,49.324,0.05099999999999483,-5.684341886080802e-14,-0.952203136669084
2026-03-16 18:37:10.646000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,41.37,41.365714,0.003814697265625,0.0,28.200000000000003,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,49.376,0.0519999999999996,-5.684341886080802e-14,-0.9796806966618306
2026-03-16 18:37:10.700000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,41.37,41.365714,0.003814697265625,0.0,28.200000000000003,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,49.43,0.054000000000002046,0.0,0.0
2026-03-16 18:37:10.760000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,41.37,41.365714,0.0,0.0,28.200000000000003,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,49.49,0.060000000000002274,0.0,0.0
2026-03-16 18:37:10.811000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,41.37,41.365714,0.0,0.0,28.200000000000003,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,49.541,0.05099999999999483,-5.684341886080802e-14,0.0
2026-03-16 18:37:10.861000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,41.37,41.365714,0.0,0.0,28.200000000000003,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,49.591,0.05000000000000426,5.684341886080802e-14,5.684341886080802e-14
2026-03-16 18:37:10.914000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,41.37,43.045369,0.0,0.0,28.200000000000003,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,49.644,0.05299999999999727,0.0,-5.684341886080802e-14
2026-03-16 18:37:10.970000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,41.37,43.045369,0.0,0.0,28.200000000000003,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,49.7,0.05600000000000449,5.684341886080802e-14,0.0
2026-03-16 18:37:11.022000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,41.37,43.045369,0.0,0.0,28.200000000000003,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,49.752,0.0519999999999996,5.684341886080802e-14,0.0
2026-03-16 18:37:11.073000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,41.37,43.045369,-0.766754150390625,0.29296875,28.200000000000003,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,49.803,0.05099999999999483,0.18505079825837356,0.9252539912915267
2026-03-16 18:37:11.126000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,41.39,43.045369,-0.77056884765625,0.29296875,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,49.856,0.05300000000000438,0.18688230008973505,0.9344115004490732
2026-03-16 18:37:11.178000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,41.39,43.045369,-0.87738037109375,0.29296875,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,49.908,0.0519999999999996,2.692307692307736,0.0
2026-03-16 18:37:11.230000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,41.67,43.045369,-0.87738037109375,0.26171875,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,49.96,0.0519999999999996,2.666168782673765,5.684341886080802e-14
2026-03-16 18:37:11.281000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,41.67,43.045369,-0.87738037109375,0.203125,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,50.011,0.05100000000000193,4.313725490196759,5.684341886080802e-14
2026-03-16 18:37:11.332000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,42.11,43.045369,-0.6866455078125,0.146484375,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,50.062,0.05099999999999483,4.396681749623724,0.0
2026-03-16 18:37:11.385000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,42.11,43.045369,-0.652313232421875,0.138671875,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,50.115,0.05300000000000438,4.796380090498701,0.0
2026-03-16 18:37:11.436000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,42.59,43.045369,-0.629425048828125,0.1328125,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,50.166,0.05099999999999483,4.751570531126106,-5.684341886080802e-14
2026-03-16 18:37:11.488000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,42.59,43.045369,-0.308990478515625,0.09375,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,50.218,0.05200000000000671,4.2566152674671685,5.684341886080802e-14
2026-03-16 18:37:11.539000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,43.02,43.045369,0.29754638671875,0.0234375,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,50.269,0.05099999999999483,4.296757164404994,0.0
2026-03-16 18:37:11.592000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,43.02,43.045369,0.29754638671875,0.021484375,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,50.322,0.05300000000000438,-0.0970695970697193,-5.684341886080802e-14
2026-03-16 18:37:11.644000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,43.01,43.045369,0.28228759765625,0.00390625,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,50.374,0.0519999999999996,-0.09522031366691408,0.0
2026-03-16 18:37:11.695000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,43.01,43.045369,0.06103515625,0.0,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,50.425,0.05099999999999483,-0.24201202151226653,-5.684341886080802e-14
2026-03-16 18:37:11.753000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,42.98,43.045369,0.003814697265625,0.0,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,50.483,0.05799999999999983,-0.2517546536466284,0.0
2026-03-16 18:37:11.808000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,42.98,43.045369,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,50.538,0.054999999999999716,0.0,5.684341886080802e-14
2026-03-16 18:37:11.858000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,42.98,43.045369,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,50.588,0.05000000000000426,0.0,0.0
2026-03-16 18:37:11.904000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,42.98,43.045369,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,50.634,0.045999999999999375,-5.684341886080802e-14,0.0
2026-03-16 18:37:11.951000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,42.98,44.720752,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,50.681,0.046999999999997044,5.684341886080802e-14,5.684341886080802e-14
2026-03-16 18:37:12.001000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,42.98,44.720752,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,50.731,0.05000000000000426,-5.684341886080802e-14,-5.684341886080802e-14
2026-03-16 18:37:12.048000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,42.98,44.720752,-0.2288818359375,0.111328125,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,50.778,0.046999999999997044,-5.684341886080802e-14,-5.684341886080802e-14
2026-03-16 18:37:12.095000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,42.98,44.720752,-1.18255615234375,0.2109375,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,50.825,0.04700000000000415,0.2197288452547923,0.0
2026-03-16 18:37:12.141000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,43.0,44.720752,-1.18255615234375,0.2578125,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,50.871,0.045999999999999375,0.2197288452547923,0.0
2026-03-16 18:37:12.188000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,43.0,44.720752,-0.949859619140625,0.2578125,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,50.918,0.046999999999997044,3.186068256194517,0.0
2026-03-16 18:37:12.234000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,43.29,44.720752,-0.949859619140625,0.3515625,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,50.964,0.045999999999999375,3.1860682561946874,0.0
2026-03-16 18:37:12.281000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,43.29,44.720752,-0.949859619140625,0.3515625,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,51.011,0.04700000000000415,4.574468085107014,5.684341886080802e-14
2026-03-16 18:37:12.328000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,43.72,44.720752,-0.682830810546875,0.076171875,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,51.058,0.046999999999997044,4.52528025623468,0.0
2026-03-16 18:37:12.374000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,43.72,44.720752,-0.66375732421875,0.076171875,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,51.104,0.045999999999999375,5.05147563486554,0.0
2026-03-16 18:37:12.421000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,44.2,44.720752,-0.629425048828125,0.115234375,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,51.151,0.04700000000000415,5.106382978722593,5.684341886080802e-14
2026-03-16 18:37:12.468000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,44.2,44.720752,-0.48828125,0.216796875,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,51.198,0.046999999999997044,4.943899018232742,0.0
2026-03-16 18:37:12.514000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,44.65,44.720752,-0.118255615234375,0.115234375,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,51.244,0.045999999999999375,4.943899018232685,0.0
2026-03-16 18:37:12.561000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,44.65,44.720752,0.392913818359375,0.01171875,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,51.291,0.046999999999997044,0.6591865357642064,0.0
2026-03-16 18:37:12.607000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,44.71,44.720752,0.392913818359375,0.01171875,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,51.337,0.04600000000000648,0.6591865357642064,0.0
2026-03-16 18:37:12.654000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,44.71,44.720752,0.255584716796875,0.01171875,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,51.384,0.046999999999997044,0.0,0.0
2026-03-16 18:37:12.701000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,44.71,44.720752,0.133514404296875,0.0,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,51.431,0.046999999999997044,-0.5493221131370092,0.0
2026-03-16 18:37:12.747000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,44.66,44.720752,0.030517578125,0.0,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,51.477,0.045999999999999375,-0.549322113137066,0.0
2026-03-16 18:37:12.794000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,44.66,44.720752,0.0,0.0,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,51.524,0.04700000000000415,0.0,0.0
2026-03-16 18:37:12.840000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,44.66,44.720752,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,51.57,0.045999999999999375,-5.684341886080802e-14,0.0
2026-03-16 18:37:12.887000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,44.66,44.720752,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,51.617,0.046999999999997044,-5.684341886080802e-14,-5.684341886080802e-14
2026-03-16 18:37:12.934000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,44.66,44.720752,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,51.664,0.04700000000000415,-5.684341886080802e-14,0.0
2026-03-16 18:37:12.986000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,44.66,46.405686,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,51.716,0.0519999999999996,0.0,0.0
2026-03-16 18:37:13.039000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,44.66,46.405686,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,51.769,0.05299999999999727,0.0,0.0
2026-03-16 18:37:13.086000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,44.66,46.405686,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,51.816,0.04700000000000415,0.0,5.684341886080802e-14
2026-03-16 18:37:13.134000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,44.66,46.405686,-0.102996826171875,0.064453125,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,51.864,0.047999999999994714,0.0,0.0
2026-03-16 18:37:13.185000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,44.66,46.405686,-1.171112060546875,0.193359375,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,51.915,0.05100000000000193,0.20816326530621154,5.684341886080802e-14
2026-03-16 18:37:13.234000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,44.68,46.405686,-1.171112060546875,0.369140625,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,51.964,0.04899999999999949,0.20197769829587742,0.0
2026-03-16 18:37:13.282000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,44.68,46.405686,-0.957489013671875,0.369140625,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,52.012,0.04800000000000182,3.0100783874584067,5.684341886080802e-14
2026-03-16 18:37:13.329000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,44.96,46.405686,-0.957489013671875,0.369140625,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,52.059,0.046999999999997044,3.0407801418443228,-5.684341886080802e-14
2026-03-16 18:37:13.378000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,44.96,46.405686,-0.957489013671875,0.19140625,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,52.108,0.04899999999999949,4.778368794325559,5.684341886080802e-14
2026-03-16 18:37:13.425000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,45.4,46.405686,-0.667572021484375,0.19140625,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,52.155,0.04700000000000415,4.7301231802906045,5.684341886080802e-14
2026-03-16 18:37:13.473000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,45.4,46.405686,-0.667572021484375,0.205078125,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,52.203,0.04800000000000182,5.052631578948024,5.684341886080802e-14
2026-03-16 18:37:13.520000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,45.87,46.405686,-0.637054443359375,0.205078125,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,52.25,0.046999999999997044,5.000000000000341,0.0
2026-03-16 18:37:13.567000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,45.87,46.405686,-0.438690185546875,0.205078125,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,52.297,0.046999999999997044,4.638157894736366,-5.684341886080802e-14
2026-03-16 18:37:13.615000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,46.32,46.405686,0.03814697265625,0.033203125,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,52.345,0.04800000000000182,4.638157894736764,-5.684341886080802e-14
2026-03-16 18:37:13.662000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,46.32,46.405686,0.37384033203125,0.033203125,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,52.392,0.04700000000000415,0.6382978723405586,5.684341886080802e-14
2026-03-16 18:37:13.709000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,46.38,46.405686,0.37384033203125,0.017578125,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,52.439,0.046999999999997044,0.6450167973125076,-5.684341886080802e-14
2026-03-16 18:37:13.757000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,46.38,46.405686,0.19073486328125,0.015625,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,52.487,0.04800000000000182,-0.43001119820831946,5.684341886080802e-14
2026-03-16 18:37:13.804000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,46.34,46.405686,0.0457763671875,0.0,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,52.534,0.046999999999997044,-0.4300111982083763,-5.684341886080802e-14
2026-03-16 18:37:13.852000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,46.34,46.405686,-0.02288818359375,0.0,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,52.582,0.04800000000000182,0.10750279955215092,5.684341886080802e-14
2026-03-16 18:37:13.899000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,46.35,46.405686,-0.02288818359375,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,52.629,0.046999999999997044,0.11175585643667318,5.684341886080802e-14
2026-03-16 18:37:13.951000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,46.35,46.405686,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,52.681,0.0519999999999996,-0.03723594701040156,-2.842170943040401e-14
2026-03-16 18:37:14.046000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,46.34,48.072957,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,52.776,0.09500000000000597,-0.03723594701034472,5.684341886080802e-14
2026-03-16 18:37:14.098000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,46.34,48.072957,0.0,0.00390625,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,52.828,0.0519999999999996,0.0,0.0
2026-03-16 18:37:14.144000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,46.34,48.072957,-0.7476806640625,0.263671875,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,52.874,0.045999999999999375,-5.684341886080802e-14,0.0
2026-03-16 18:37:14.191000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,46.34,48.072957,-0.89263916015625,0.263671875,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,52.921,0.046999999999997044,0.3191489361700519,-5.684341886080802e-14
2026-03-16 18:37:14.238000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,46.37,48.072957,-0.89263916015625,0.263671875,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,52.968,0.04700000000000415,0.32250839865605485,5.684341886080802e-14
2026-03-16 18:37:14.286000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,46.37,48.072957,-0.89263916015625,0.42578125,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,53.016,0.047999999999994714,2.9286766252891425,-5.684341886080802e-14
2026-03-16 18:37:14.335000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,46.66,48.072957,-0.8392333984375,0.42578125,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,53.065,0.04899999999999949,2.8657357679913957,-5.684341886080802e-14
2026-03-16 18:37:14.381000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,46.66,48.072957,-0.8392333984375,0.29296875,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,53.111,0.045999999999999375,4.630519331960045,0.0
2026-03-16 18:37:14.428000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,47.1,48.072957,-0.6561279296875,0.279296875,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,53.158,0.04700000000000415,4.680851063829152,5.684341886080802e-14
2026-03-16 18:37:14.475000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,47.1,48.072957,-0.6561279296875,0.279296875,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,53.205,0.046999999999997044,5.38335670874244,0.0
2026-03-16 18:37:14.521000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,47.59,48.072957,-0.6561279296875,0.09765625,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,53.251,0.045999999999999375,5.383356708742781,0.0
2026-03-16 18:37:14.568000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,47.59,48.072957,-0.331878662109375,0.09765625,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,53.298,0.04700000000000415,4.7241701729782335,0.0
2026-03-16 18:37:14.614000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,48.02,48.072957,0.362396240234375,0.09765625,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,53.344,0.045999999999999375,4.724170172977949,0.0
2026-03-16 18:37:14.661000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,48.02,48.072957,0.362396240234375,0.021484375,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,53.391,0.046999999999997044,0.3191489361700519,-5.684341886080802e-14
2026-03-16 18:37:14.708000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,48.05,48.072957,0.331878662109375,0.015625,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,53.438,0.04700000000000415,0.3157172271789932,0.0
2026-03-16 18:37:14.754000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,48.05,48.072957,0.156402587890625,0.0,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,53.484,0.045999999999999375,-0.42095630290555164,0.0
2026-03-16 18:37:14.801000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,48.01,48.072957,0.06103515625,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,53.531,0.046999999999997044,-0.4255319148936678,-5.684341886080802e-14
2026-03-16 18:37:14.848000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,48.01,48.072957,0.057220458984375,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,53.578,0.04700000000000415,5.684341886080802e-14,5.684341886080802e-14
2026-03-16 18:37:14.903000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,48.01,48.072957,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,53.633,0.054999999999999716,0.0,0.0
2026-03-16 18:37:14.950000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,48.01,48.072957,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,53.68,0.046999999999997044,1.1368683772161603e-13,0.0
2026-03-16 18:37:14.996000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,48.01,48.072957,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,53.726,0.045999999999999375,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:37:15.045000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,48.01,48.072957,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,53.775,0.04899999999999949,0.0,5.684341886080802e-14
2026-03-16 18:37:15.092000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,48.01,49.759877,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,53.822,0.04700000000000415,-5.684341886080802e-14,0.0
2026-03-16 18:37:15.144000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,48.01,49.759877,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,53.874,0.0519999999999996,0.0,0.0
2026-03-16 18:37:15.191000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,48.01,49.759877,0.0,0.00390625,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,53.921,0.046999999999997044,0.0,-5.684341886080802e-14
2026-03-16 18:37:15.238000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,48.01,49.759877,-0.843048095703125,0.3203125,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,53.968,0.04700000000000415,0.2127659574468339,5.684341886080802e-14
2026-03-16 18:37:15.285000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,48.03,49.759877,-0.87738037109375,0.3203125,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,54.015,0.046999999999997044,0.21047815145277582,0.0
2026-03-16 18:37:15.331000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,48.03,49.759877,-0.87738037109375,0.3203125,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,54.061,0.045999999999999375,1.7053025658242404e-13,5.684341886080802e-14
2026-03-16 18:37:15.382000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,48.03,49.759877,-0.87738037109375,0.451171875,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,54.112,0.05100000000000193,2.8431372549025014,5.684341886080802e-14
2026-03-16 18:37:15.433000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,48.32,49.759877,-0.850677490234375,0.451171875,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,54.163,0.05099999999999483,2.7270908363350372,0.0
2026-03-16 18:37:15.480000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,48.32,49.759877,-0.782012939453125,0.0859375,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,54.21,0.04700000000000415,4.680851063830346,5.684341886080802e-14
2026-03-16 18:37:15.527000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,48.76,49.759877,-0.6561279296875,0.0859375,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,54.257,0.046999999999997044,4.630519331961068,0.0
2026-03-16 18:37:15.573000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,48.76,49.759877,-0.629425048828125,0.09375,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,54.303,0.045999999999999375,5.1567147105919275,0.0
2026-03-16 18:37:15.620000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,49.25,49.759877,-0.629425048828125,0.09375,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,54.35,0.04700000000000415,5.212765957445981,5.684341886080802e-14
2026-03-16 18:37:15.667000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,49.25,49.759877,-0.301361083984375,0.09375,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,54.397,0.046999999999997044,4.834034595605431,0.0
2026-03-16 18:37:15.713000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,49.69,49.759877,0.324249267578125,0.017578125,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,54.443,0.045999999999999375,4.834034595605658,0.0
2026-03-16 18:37:15.760000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,49.69,49.759877,0.32806396484375,0.017578125,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,54.49,0.04700000000000415,0.4394576905095846,0.0
2026-03-16 18:37:15.806000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,49.73,49.759877,0.324249267578125,0.01171875,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,54.536,0.045999999999999375,0.46140195208516843,0.0
2026-03-16 18:37:15.858000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,49.73,49.759877,0.240325927734375,0.0,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,54.588,0.0519999999999996,-0.4333333333332803,0.0
2026-03-16 18:37:15.906000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,49.69,49.759877,-0.05340576171875,0.0,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,54.636,0.04800000000000182,-0.4122807017542982,5.684341886080802e-14
2026-03-16 18:37:15.953000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,49.69,49.759877,-0.05340576171875,0.0,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,54.683,0.046999999999997044,0.0,-5.684341886080802e-14
2026-03-16 18:37:16.001000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,49.69,49.759877,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,54.731,0.04800000000000182,0.0,0.0
2026-03-16 18:37:16.049000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,49.69,49.759877,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,54.779,0.04800000000000182,-1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:37:16.097000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,49.69,49.759877,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,54.827,0.047999999999994714,1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:37:16.145000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,49.69,51.438718,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,54.875,0.04800000000000182,1.1368683772161603e-13,0.0
2026-03-16 18:37:16.196000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,49.69,51.438718,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,54.926,0.05100000000000193,-1.1368683772161603e-13,0.0
2026-03-16 18:37:16.244000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,49.69,51.438718,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,54.974,0.047999999999994714,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:37:16.291000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,49.69,51.438718,-0.00762939453125,0.021484375,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,55.021,0.04700000000000415,0.0,5.684341886080802e-14
2026-03-16 18:37:16.338000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,49.69,51.438718,-1.308441162109375,0.2734375,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,55.068,0.046999999999997044,0.30921052631572365,-5.684341886080802e-14
2026-03-16 18:37:16.386000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,49.72,51.438718,-1.308441162109375,0.2734375,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,55.116,0.04800000000000182,0.3125,0.0
2026-03-16 18:37:16.434000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,49.72,51.438718,-0.919342041015625,0.2734375,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,55.164,0.04800000000000182,2.6004109844949994,0.0
2026-03-16 18:37:16.487000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,50.01,51.438718,-0.919342041015625,0.234375,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,55.217,0.05299999999999727,2.571698113207958,0.0
2026-03-16 18:37:16.534000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,50.01,51.438718,-0.919342041015625,0.220703125,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,55.264,0.04700000000000415,4.535087719299327,5.684341886080802e-14
2026-03-16 18:37:16.582000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,50.45,51.438718,-0.701904296875,0.2109375,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,55.312,0.047999999999994714,4.583333333334394,-5.684341886080802e-14
2026-03-16 18:37:16.630000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,50.45,51.438718,-0.659942626953125,0.2109375,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,55.36,0.04800000000000182,5.160134378500061,5.684341886080802e-14
2026-03-16 18:37:16.677000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,50.93,51.438718,-0.6256103515625,0.0859375,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,55.407,0.046999999999997044,5.1601343784998335,-5.684341886080802e-14
2026-03-16 18:37:16.725000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,50.93,51.438718,-0.51116943359375,0.310546875,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,55.455,0.04800000000000182,4.310204081632207,0.0
2026-03-16 18:37:16.775000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,51.37,51.438718,-0.08392333984375,0.056640625,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,55.505,0.05000000000000426,4.355555555555043,5.684341886080802e-14
2026-03-16 18:37:16.824000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,51.37,51.438718,0.3814697265625,0.021484375,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,55.554,0.04899999999999949,0.36256011838702307,0.0
2026-03-16 18:37:16.877000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,51.41,51.438718,0.3814697265625,0.017578125,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,55.607,0.05299999999999727,0.3737646001796975,0.0
2026-03-16 18:37:16.929000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,51.41,51.438718,0.0762939453125,0.00390625,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,55.659,0.0519999999999996,-0.3846153846153584,0.0
2026-03-16 18:37:16.981000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,51.37,51.438718,0.057220458984375,0.0,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,55.711,0.0519999999999996,-0.3846153846153584,0.0
