timestamp,device_id,test_id,waveform_type,bias,amplitude,frequency,test_purpose,quality_label,notes,cycle_id,feedback_position_%,setpoint_position_%,motor_torque_Nmm,power_W,internal_temperature_deg_C,rotation_direction,test_number,source_file,elapsed_seconds,dt_seconds,velocity,temperature_rate
2026-03-16 18:37:17.033000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,51.37,51.438718,0.05340576171875,0.0,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,55.763,0.0519999999999996,0.0,0.0
2026-03-16 18:37:17.085000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,51.37,51.438718,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,55.815,0.0519999999999996,0.0,-5.684341886080802e-14
2026-03-16 18:37:17.135000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,51.37,51.438718,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,55.865,0.05000000000000426,5.684341886080802e-14,5.684341886080802e-14
2026-03-16 18:37:17.187000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,51.37,53.122941,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,55.917,0.0519999999999996,0.0,2.842170943040401e-14
2026-03-16 18:37:17.244000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,51.37,53.122941,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,55.974,0.056999999999995055,1.1368683772161603e-13,0.0
2026-03-16 18:37:17.296000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,51.37,53.122941,-0.102996826171875,0.064453125,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,56.026,0.05200000000000671,-5.684341886080802e-14,0.0
2026-03-16 18:37:17.348000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,51.37,53.122941,-1.16729736328125,0.15625,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,56.078,0.0519999999999996,0.19798210546360906,0.0
2026-03-16 18:37:17.399000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,51.39,53.122941,-1.16729736328125,0.37890625,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,56.129,0.05099999999999483,0.19984917043751693,0.0
2026-03-16 18:37:17.452000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,51.39,53.122941,-0.980377197265625,0.361328125,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,56.182,0.05300000000000438,2.815018315018392,-5.684341886080802e-14
2026-03-16 18:37:17.504000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,51.68,53.122941,-0.81634521484375,0.361328125,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,56.234,0.0519999999999996,2.8917378917378187,2.842170943040401e-14
2026-03-16 18:37:17.560000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,51.68,53.122941,-0.81634521484375,0.263671875,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,56.29,0.055999999999997385,4.168253418728739,-5.684341886080802e-14
2026-03-16 18:37:17.613000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,52.11,53.122941,-0.659942626953125,0.263671875,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,56.343,0.05300000000000438,8.874896838271184,0.0
2026-03-16 18:37:17.664000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,52.6,53.122941,-0.61798095703125,0.173828125,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,56.394,0.05099999999999483,4.7563579887410015,0.0
2026-03-16 18:37:17.714000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,52.6,53.122941,-0.5645751953125,0.23828125,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,56.444,0.05000000000000426,4.271015336828668,0.0
2026-03-16 18:37:17.765000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,53.04,53.122941,-0.225067138671875,0.0625,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,56.495,0.05099999999999483,4.590753732686267,-5.684341886080802e-14
2026-03-16 18:37:17.823000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,53.04,53.122941,0.362396240234375,0.033203125,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,56.553,0.05799999999999983,0.6260118726388555,0.0
2026-03-16 18:37:17.874000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,53.1,53.122941,0.38909912109375,0.017578125,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,56.604,0.05100000000000193,0.5939463163905998,-5.684341886080802e-14
2026-03-16 18:37:17.926000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,53.1,53.122941,0.362396240234375,0.0,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,56.656,0.0519999999999996,-0.3846153846153584,0.0
2026-03-16 18:37:17.978000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,53.06,53.122941,-0.057220458984375,0.0,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,56.708,0.0519999999999996,-0.3846153846153584,0.0
2026-03-16 18:37:18.030000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,53.06,53.122941,-0.057220458984375,0.0,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,56.76,0.0519999999999996,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:37:18.080000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,53.06,53.122941,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,56.81,0.05000000000000426,-1.1368683772161603e-13,0.0
2026-03-16 18:37:18.131000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,53.06,53.122941,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,56.861,0.05099999999999483,-5.684341886080802e-14,0.0
2026-03-16 18:37:18.183000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,53.06,53.122941,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,56.913,0.0519999999999996,0.0,5.684341886080802e-14
2026-03-16 18:37:18.234000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,53.06,54.793106,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,56.964,0.05100000000000193,-5.684341886080802e-14,2.842170943040401e-14
2026-03-16 18:37:18.291000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,53.06,54.793106,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,57.021,0.05700000000000216,1.1368683772161603e-13,0.0
2026-03-16 18:37:18.342000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,53.06,54.793106,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,57.072,0.05100000000000193,0.0,-5.684341886080802e-14
2026-03-16 18:37:18.394000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,53.06,54.793106,-0.1983642578125,0.09765625,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,57.124,0.0519999999999996,1.1368683772161603e-13,0.0
2026-03-16 18:37:18.445000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,53.06,54.793106,-1.064300537109375,0.1875,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,57.175,0.05099999999999483,0.19607843137248437,-5.684341886080802e-14
2026-03-16 18:37:18.496000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,53.08,54.793106,-1.064300537109375,0.310546875,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,57.226,0.05100000000000193,0.19607843137248437,0.0
2026-03-16 18:37:18.547000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,53.08,54.793106,-0.988006591796875,0.310546875,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,57.277,0.05100000000000193,2.666168782673651,-5.684341886080802e-14
2026-03-16 18:37:18.599000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,53.36,54.793106,-0.81634521484375,0.310546875,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,57.329,0.0519999999999996,2.815808045165852,-2.842170943040401e-14
2026-03-16 18:37:18.656000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,53.36,54.793106,-0.81634521484375,0.1640625,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,57.386,0.05700000000000216,4.581308411215332,0.0
2026-03-16 18:37:18.706000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,53.79,54.793106,-0.6561279296875,0.1640625,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,57.436,0.04999999999999716,9.098932246165873,0.0
2026-03-16 18:37:18.757000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,54.28,54.793106,-0.621795654296875,0.1171875,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,57.487,0.05100000000000193,4.756357988739637,0.0
2026-03-16 18:37:18.807000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,54.28,54.793106,-0.52642822265625,0.28515625,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,57.537,0.04999999999999716,3.917378917378585,0.0
2026-03-16 18:37:18.861000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,54.72,54.793106,-0.072479248046875,0.02734375,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,57.591,0.054000000000002046,3.9972047519214584,0.0
2026-03-16 18:37:18.913000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,54.72,54.793106,0.019073486328125,0.0,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,57.643,0.0519999999999996,0.7692307692308304,0.0
2026-03-16 18:37:18.965000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,54.8,54.793106,0.019073486328125,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,57.695,0.0519999999999996,0.7765567765567312,0.0
2026-03-16 18:37:19.018000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,54.8,54.793106,0.003814697265625,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,57.748,0.05299999999999727,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:37:19.069000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,54.8,54.793106,0.003814697265625,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,57.799,0.05100000000000193,0.0,-5.684341886080802e-14
2026-03-16 18:37:19.121000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,54.8,54.793106,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,57.851,0.0519999999999996,0.0,5.684341886080802e-14
2026-03-16 18:37:19.172000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,54.8,54.793106,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,57.902,0.05100000000000193,0.0,-5.684341886080802e-14
2026-03-16 18:37:19.224000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,54.8,54.793106,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,57.954,0.0519999999999996,0.0,5.684341886080802e-14
2026-03-16 18:37:19.275000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,54.8,56.466195,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,58.005,0.05100000000000193,1.1368683772161603e-13,2.842170943040401e-14
2026-03-16 18:37:19.332000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,54.8,56.466195,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,58.062,0.056999999999995055,0.0,-5.684341886080802e-14
2026-03-16 18:37:19.382000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,54.8,56.466195,-0.16021728515625,0.08203125,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,58.112,0.05000000000000426,-1.1368683772161603e-13,0.0
2026-03-16 18:37:19.433000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,54.8,56.466195,-1.15203857421875,0.162109375,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,58.163,0.05099999999999483,0.19044062733371447,-5.684341886080802e-14
2026-03-16 18:37:19.485000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,54.82,56.466195,-1.15203857421875,0.37890625,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,58.215,0.05200000000000671,0.19044062733382816,5.684341886080802e-14
2026-03-16 18:37:19.536000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,54.82,56.466195,-0.988006591796875,0.37890625,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,58.266,0.05099999999999483,2.6661687826735943,0.0
2026-03-16 18:37:19.588000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,55.1,56.466195,-0.84686279296875,0.37890625,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,58.318,0.0519999999999996,2.6661687826738216,5.684341886080802e-14
2026-03-16 18:37:19.639000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,55.1,56.466195,-0.84686279296875,0.263671875,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,58.369,0.05100000000000193,4.071117561683764,-5.684341886080802e-14
2026-03-16 18:37:19.692000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,55.54,56.466195,-0.652313232421875,0.169921875,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,58.422,0.05299999999999727,4.150943396226921,-5.684341886080802e-14
2026-03-16 18:37:19.745000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,55.54,56.466195,-0.621795654296875,0.169921875,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,58.475,0.05300000000000438,5.412765957447505,0.0
2026-03-16 18:37:19.792000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,56.02,56.466195,-0.4730224609375,0.169921875,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,58.522,0.046999999999997044,5.1063829787241275,-5.684341886080802e-14
2026-03-16 18:37:19.839000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,56.02,56.466195,-0.019073486328125,0.115234375,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,58.569,0.04700000000000415,3.724528301887119,0.0
2026-03-16 18:37:19.892000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,56.44,56.466195,-0.019073486328125,0.0,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,58.622,0.05299999999999727,3.7661124603029066,0.0
2026-03-16 18:37:19.940000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,56.44,56.466195,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,58.67,0.04800000000000182,0.3330249768733893,0.0
2026-03-16 18:37:19.986000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,56.47,56.466195,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,58.716,0.045999999999999375,0.32959326788204635,0.0
2026-03-16 18:37:20.033000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,56.47,56.466195,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,58.763,0.046999999999997044,0.0,-5.684341886080802e-14
2026-03-16 18:37:20.080000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,56.47,56.466195,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,58.81,0.04700000000000415,0.0,0.0
2026-03-16 18:37:20.126000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,56.47,56.466195,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,58.856,0.045999999999999375,-1.1368683772161603e-13,0.0
2026-03-16 18:37:20.173000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,56.47,56.466195,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,58.903,0.046999999999997044,0.0,-5.684341886080802e-14
2026-03-16 18:37:20.220000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,56.47,56.466195,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,58.95,0.04700000000000415,0.0,5.684341886080802e-14
2026-03-16 18:37:20.267000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,56.47,56.466195,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,58.997,0.046999999999997044,0.0,0.0
2026-03-16 18:37:20.314000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,56.47,58.147943,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,59.044,0.046999999999997044,0.0,5.684341886080802e-14
2026-03-16 18:37:20.364000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,56.47,58.147943,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,59.094,0.05000000000000426,0.0,-5.684341886080802e-14
2026-03-16 18:37:20.411000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,56.47,58.147943,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,59.141,0.046999999999997044,1.1368683772161603e-13,0.0
2026-03-16 18:37:20.457000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,56.47,58.147943,-0.003814697265625,0.0234375,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,59.187,0.045999999999999375,0.0,0.0
2026-03-16 18:37:20.504000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,56.47,58.147943,-1.33514404296875,0.21484375,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,59.234,0.04700000000000415,0.21276595744677707,5.684341886080802e-14
2026-03-16 18:37:20.551000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,56.49,58.147943,-1.33514404296875,0.251953125,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,59.281,0.046999999999997044,0.2104781514528895,0.0
2026-03-16 18:37:20.597000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,56.49,58.147943,-0.8697509765625,0.251953125,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,59.327,0.045999999999999375,3.0519331960645104,0.0
2026-03-16 18:37:20.644000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,56.78,58.147943,-0.8697509765625,0.36328125,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,59.374,0.04700000000000415,3.0519331960645104,0.0
2026-03-16 18:37:20.690000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,56.78,58.147943,-0.8697509765625,0.36328125,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,59.42,0.045999999999999375,0.0,0.0
2026-03-16 18:37:20.737000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,56.78,58.147943,-0.762939453125,0.296875,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,59.467,0.046999999999997044,4.680851063828868,-5.684341886080802e-14
2026-03-16 18:37:20.784000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,57.22,58.147943,-0.652313232421875,0.232421875,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,59.514,0.04700000000000415,4.630519331959931,0.0
2026-03-16 18:37:20.830000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,57.22,58.147943,-0.614166259765625,0.15625,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,59.56,0.045999999999999375,4.174074074074724,2.842170943040401e-14
2026-03-16 18:37:20.884000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,57.71,58.147943,-0.484466552734375,0.15625,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,59.614,0.05399999999999494,4.316792520676586,0.0
2026-03-16 18:37:20.933000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,57.71,58.147943,0.0152587890625,0.021484375,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,59.663,0.04899999999999949,4.452570921985284,5.684341886080802e-14
2026-03-16 18:37:20.980000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,58.12,58.147943,0.125885009765625,0.0,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,59.71,0.04700000000000415,4.361702127658873,5.684341886080802e-14
2026-03-16 18:37:21.027000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,58.12,58.147943,0.125885009765625,0.0,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,59.757,0.046999999999997044,0.3295932678822737,0.0
2026-03-16 18:37:21.073000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,58.15,58.147943,0.06866455078125,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,59.803,0.045999999999999375,0.3295932678822737,0.0
2026-03-16 18:37:21.120000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,58.15,58.147943,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,59.85,0.04700000000000415,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:37:21.167000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,58.15,58.147943,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,59.897,0.046999999999997044,0.0,0.0
2026-03-16 18:37:21.213000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,58.15,58.147943,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,59.943,0.045999999999999375,0.0,0.0
2026-03-16 18:37:21.260000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,58.15,58.147943,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,59.99,0.04700000000000415,0.0,0.0
2026-03-16 18:37:21.306000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,58.15,58.147943,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,60.036,0.045999999999999375,0.0,0.0
2026-03-16 18:37:21.354000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,58.15,58.147943,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,60.084,0.04800000000000182,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:37:21.401000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,58.15,59.824137,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,60.131,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:37:21.451000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,58.15,59.824137,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,60.181,0.04999999999999716,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:37:21.498000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,58.15,59.824137,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,60.228,0.04700000000000415,0.0,0.0
2026-03-16 18:37:21.544000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,58.15,59.824137,0.0,0.015625,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,60.274,0.045999999999999375,0.0,0.0
2026-03-16 18:37:21.591000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,58.15,59.824137,-1.148223876953125,0.279296875,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,60.321,0.046999999999997044,0.21276595744666338,-5.684341886080802e-14
2026-03-16 18:37:21.638000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,58.17,59.824137,-1.148223876953125,0.279296875,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,60.368,0.04700000000000415,0.21047815145277582,0.0
2026-03-16 18:37:21.684000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,58.17,59.824137,-0.850677490234375,0.279296875,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,60.414,0.045999999999999375,3.051933196065079,0.0
2026-03-16 18:37:21.731000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,58.46,59.824137,-0.850677490234375,0.3671875,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,60.461,0.046999999999997044,3.051933196065306,0.0
2026-03-16 18:37:21.777000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,58.46,59.824137,-0.850677490234375,0.3671875,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,60.507,0.045999999999999375,0.0,0.0
2026-03-16 18:37:21.824000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,58.46,59.824137,-0.79345703125,0.185546875,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,60.554,0.04700000000000415,4.535087719299213,5.684341886080802e-14
2026-03-16 18:37:21.872000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,58.9,59.824137,-0.652313232421875,0.185546875,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,60.602,0.047999999999994714,4.583333333334167,-5.684341886080802e-14
2026-03-16 18:37:21.920000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,58.9,59.824137,-0.614166259765625,0.185546875,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,60.65,0.04800000000000182,3.825634352635177,2.842170943040401e-14
2026-03-16 18:37:21.978000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,59.39,59.824137,-0.438690185546875,0.220703125,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,60.708,0.05799999999999983,3.7816091954025524,0.0
2026-03-16 18:37:22.025000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,59.39,59.824137,0.133514404296875,0.029296875,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,60.755,0.04700000000000415,4.361702127660237,5.684341886080802e-14
2026-03-16 18:37:22.072000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,59.8,59.824137,0.331878662109375,0.02734375,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,60.802,0.046999999999997044,4.3617021276597825,0.0
2026-03-16 18:37:22.119000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,59.8,59.824137,0.331878662109375,0.017578125,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,60.849,0.046999999999997044,-0.21276595744677707,-5.684341886080802e-14
2026-03-16 18:37:22.166000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,59.78,59.824137,0.194549560546875,0.0,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,60.896,0.04700000000000415,-0.21276595744666338,5.684341886080802e-14
2026-03-16 18:37:22.213000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,59.78,59.824137,0.110626220703125,0.0,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,60.943,0.046999999999997044,-0.21276595744689075,-5.684341886080802e-14
2026-03-16 18:37:22.260000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,59.76,59.824137,0.09918212890625,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,60.99,0.04700000000000415,-0.21500559910418815,5.684341886080802e-14
2026-03-16 18:37:22.308000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,59.76,59.824137,0.003814697265625,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,61.038,0.047999999999994714,0.0,-5.684341886080802e-14
2026-03-16 18:37:22.356000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,59.76,59.824137,0.003814697265625,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,61.086,0.04800000000000182,0.0,-5.684341886080802e-14
2026-03-16 18:37:22.403000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,59.76,59.824137,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,61.133,0.04700000000000415,0.0,5.684341886080802e-14
2026-03-16 18:37:22.451000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,59.76,61.504544,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,61.181,0.047999999999994714,0.0,0.0
2026-03-16 18:37:22.502000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,59.76,61.504544,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,61.232,0.05100000000000193,1.1368683772161603e-13,0.0
2026-03-16 18:37:22.550000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,59.76,61.504544,-0.072479248046875,0.05078125,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,61.28,0.04800000000000182,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:37:22.597000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,59.76,61.504544,-1.483917236328125,0.14453125,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,61.327,0.046999999999997044,0.21276595744677707,-5.684341886080802e-14
2026-03-16 18:37:22.644000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,59.78,61.504544,-1.483917236328125,0.244140625,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,61.374,0.04700000000000415,0.21500559910418815,5.684341886080802e-14
2026-03-16 18:37:22.692000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,59.78,61.504544,-0.919342041015625,0.244140625,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,61.422,0.047999999999994714,3.0100783874573835,-5.684341886080802e-14
2026-03-16 18:37:22.739000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,60.06,61.504544,-0.919342041015625,0.41015625,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,61.469,0.04700000000000415,2.9787234042549926,5.684341886080802e-14
2026-03-16 18:37:22.786000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,60.06,61.504544,-0.919342041015625,0.41015625,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,61.516,0.046999999999997044,4.535087719297735,-5.684341886080802e-14
2026-03-16 18:37:22.834000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,60.5,61.504544,-0.698089599609375,0.07421875,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,61.564,0.04800000000000182,4.48581560283651,0.0
2026-03-16 18:37:22.880000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,60.5,61.504544,-0.6561279296875,0.07421875,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,61.61,0.045999999999999375,5.051475634866392,0.0
2026-03-16 18:37:22.927000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,60.98,61.504544,-0.61798095703125,0.07421875,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,61.657,0.046999999999997044,5.051475634866961,0.0
2026-03-16 18:37:22.973000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,60.98,61.504544,-0.5340576171875,0.19921875,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,61.703,0.04600000000000648,4.735758407687854,0.0
2026-03-16 18:37:23.020000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,61.43,61.504544,-0.23651123046875,0.0234375,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,61.75,0.046999999999997044,4.837625979843665,-5.684341886080802e-14
2026-03-16 18:37:23.068000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,61.43,61.504544,0.3662109375,0.01171875,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,61.798,0.04800000000000182,0.0,0.0
2026-03-16 18:37:23.117000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,61.43,61.504544,0.3662109375,0.01171875,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,61.847,0.04899999999999949,0.5429964539007415,5.684341886080802e-14
2026-03-16 18:37:23.164000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,61.48,61.504544,0.3662109375,0.01171875,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,61.894,0.046999999999997044,0.5261953786319964,0.0
2026-03-16 18:37:23.210000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,61.48,61.504544,0.22125244140625,0.0,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,61.94,0.045999999999999375,-0.3157172271789932,0.0
2026-03-16 18:37:23.257000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,61.45,61.504544,0.003814697265625,0.0,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,61.987,0.04700000000000415,-0.31914893617010875,5.684341886080802e-14
2026-03-16 18:37:23.304000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,61.45,61.504544,0.003814697265625,0.0,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,62.034,0.046999999999997044,1.1368683772161603e-13,0.0
2026-03-16 18:37:23.350000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,61.45,61.504544,0.003814697265625,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,62.08,0.045999999999999375,0.0,0.0
2026-03-16 18:37:23.397000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,61.45,61.504544,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,62.127,0.04700000000000415,0.0,0.0
2026-03-16 18:37:23.443000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,61.45,61.504544,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,62.173,0.045999999999999375,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:37:23.492000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,61.45,63.174533,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,62.222,0.04899999999999949,-1.1368683772161603e-13,0.0
2026-03-16 18:37:23.544000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,61.45,63.174533,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,62.274,0.0519999999999996,0.0,0.0
2026-03-16 18:37:23.592000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,61.45,63.174533,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,62.322,0.04800000000000182,0.0,5.684341886080802e-14
2026-03-16 18:37:23.640000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,61.45,63.174533,-0.064849853515625,0.046875,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,62.37,0.047999999999994714,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:37:23.686000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,61.45,63.174533,-1.495361328125,0.197265625,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,62.416,0.045999999999999375,0.20390070921973802,0.0
2026-03-16 18:37:23.734000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,61.47,63.174533,-1.495361328125,0.23828125,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,62.464,0.04800000000000182,0.20833333333325754,0.0
2026-03-16 18:37:23.782000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,61.47,63.174533,-0.90789794921875,0.23828125,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,62.512,0.04800000000000182,3.108233117484019,0.0
2026-03-16 18:37:23.828000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,61.75,63.174533,-0.90789794921875,0.23828125,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,62.558,0.045999999999999375,3.0762038335669786,0.0
2026-03-16 18:37:23.875000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,61.75,63.174533,-0.90789794921875,0.185546875,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,62.605,0.046999999999997044,4.680851063828982,-5.684341886080802e-14
2026-03-16 18:37:23.922000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,62.19,63.174533,-0.701904296875,0.185546875,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,62.652,0.04700000000000415,4.730123180290661,5.684341886080802e-14
2026-03-16 18:37:23.970000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,62.19,63.174533,-0.6561279296875,0.185546875,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,62.7,0.04800000000000182,5.1601343785001745,5.684341886080802e-14
2026-03-16 18:37:24.017000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,62.67,63.174533,-0.61798095703125,0.123046875,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,62.747,0.046999999999997044,5.552571782689881,-5.684341886080802e-14
2026-03-16 18:37:24.073000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,62.67,63.174533,-0.42724609375,0.123046875,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,62.803,0.055999999999997385,4.935897435897232,5.684341886080802e-14
2026-03-16 18:37:24.121000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,63.11,63.174533,0.1220703125,0.123046875,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,62.851,0.04800000000000182,4.583333333333144,0.0
2026-03-16 18:37:24.169000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,63.11,63.174533,0.2899169921875,0.0234375,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,62.899,0.04800000000000182,0.38027332144986303,0.0
2026-03-16 18:37:24.220000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,63.15,63.174533,0.2899169921875,0.015625,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,62.95,0.05100000000000193,0.38027332144974935,0.0
2026-03-16 18:37:24.268000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,63.15,63.174533,0.110626220703125,0.0,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,62.998,0.047999999999994714,-0.4440333024977008,-5.684341886080802e-14
2026-03-16 18:37:24.314000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,63.11,63.174533,0.06866455078125,0.0,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,63.044,0.045999999999999375,-0.4394576905095846,0.0
2026-03-16 18:37:24.361000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,63.11,63.174533,0.06866455078125,0.0,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,63.091,0.04700000000000415,0.0,0.0
2026-03-16 18:37:24.407000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,63.11,63.174533,-0.003814697265625,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,63.137,0.045999999999999375,0.0,0.0
2026-03-16 18:37:24.455000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,63.11,63.174533,-0.003814697265625,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,63.185,0.04800000000000182,0.0,0.0
2026-03-16 18:37:24.504000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,63.11,63.174533,-0.003814697265625,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,63.234,0.04899999999999949,-1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:37:24.551000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,63.11,64.852114,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,63.281,0.046999999999997044,0.0,5.684341886080802e-14
2026-03-16 18:37:24.603000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,63.11,64.852114,0.0,0.0,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,63.333,0.0519999999999996,0.0,0.0
2026-03-16 18:37:24.649000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,63.11,64.852114,-0.4119873046875,0.1796875,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,63.379,0.045999999999999375,0.0,0.0
2026-03-16 18:37:24.696000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,63.11,64.852114,-1.04522705078125,0.1796875,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,63.426,0.04700000000000415,0.20614035087737648,5.684341886080802e-14
2026-03-16 18:37:24.744000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,63.13,64.852114,-1.04522705078125,0.427734375,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,63.474,0.047999999999994714,0.2186468646866615,0.0
2026-03-16 18:37:24.797000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,63.13,64.852114,-0.988006591796875,0.427734375,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,63.527,0.05300000000000438,2.7358490566040246,5.684341886080802e-14
2026-03-16 18:37:24.850000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,63.42,64.852114,-0.80108642578125,0.427734375,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,63.58,0.05299999999999727,2.683236574746388,5.684341886080802e-14
2026-03-16 18:37:24.901000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,63.42,64.852114,-0.79345703125,0.12109375,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,63.631,0.05100000000000193,4.094473487677533,-5.684341886080802e-14
2026-03-16 18:37:24.953000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,63.85,64.852114,-0.6561279296875,0.12109375,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,63.683,0.0519999999999996,8.414733414733746,2.842170943040401e-14
2026-03-16 18:37:25.009000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,64.33,64.852114,-0.61798095703125,0.12109375,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,63.739,0.055999999999997385,4.126984126984439,0.0
2026-03-16 18:37:25.061000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,64.33,64.852114,-0.49591064453125,0.15625,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,63.791,0.0519999999999996,4.326923076922299,0.0
2026-03-16 18:37:25.113000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,64.78,64.852114,0.003814697265625,0.02734375,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,63.843,0.05200000000000671,4.28491411501011,5.684341886080802e-14
2026-03-16 18:37:25.164000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,64.78,64.852114,0.152587890625,0.0,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,63.894,0.05099999999999483,0.761762509335199,0.0
