timestamp,device_id,test_id,waveform_type,bias,amplitude,frequency,test_purpose,quality_label,notes,cycle_id,feedback_position_%,setpoint_position_%,motor_torque_Nmm,power_W,internal_temperature_deg_C,rotation_direction,test_number,source_file,elapsed_seconds,dt_seconds,velocity,temperature_rate
2026-03-16 18:37:25.216000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,64.86,64.852114,0.152587890625,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,63.946,0.0519999999999996,0.7765567765569585,5.684341886080802e-14
2026-03-16 18:37:25.269000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,64.86,64.852114,0.0152587890625,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,63.999,0.05300000000000438,1.1368683772161603e-13,2.842170943040401e-14
2026-03-16 18:37:25.325000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,64.86,64.852114,0.003814697265625,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,64.055,0.05600000000000449,0.0,-5.684341886080802e-14
2026-03-16 18:37:25.376000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,64.86,64.852114,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,64.106,0.05099999999998772,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:37:25.423000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,64.86,64.852114,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,64.153,0.047000000000011255,0.0,0.0
2026-03-16 18:37:25.470000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,64.86,64.852114,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,64.2,0.046999999999997044,-1.1368683772161603e-13,0.0
2026-03-16 18:37:25.516000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,64.86,64.852114,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,64.246,0.04599999999999227,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:37:25.563000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,64.86,66.535566,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,64.293,0.047000000000011255,0.0,0.0
2026-03-16 18:37:25.613000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,64.86,66.535566,-0.003814697265625,0.021484375,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,64.343,0.04999999999999716,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:37:25.660000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,64.86,66.535566,-1.27410888671875,0.298828125,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,64.39,0.046999999999997044,0.21972884525473546,0.0
2026-03-16 18:37:25.706000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,64.88,66.535566,-1.27410888671875,0.298828125,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,64.436,0.04600000000000648,0.21972884525473546,0.0
2026-03-16 18:37:25.753000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,64.88,66.535566,-0.86212158203125,0.298828125,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,64.483,0.046999999999997044,3.0851063829790064,0.0
2026-03-16 18:37:25.800000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,65.17,66.535566,-0.86212158203125,0.384765625,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,64.53,0.046999999999997044,3.051933196064965,0.0
2026-03-16 18:37:25.846000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,65.17,66.535566,-0.86212158203125,0.384765625,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,64.576,0.04599999999999227,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:37:25.893000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,65.17,66.535566,-0.77056884765625,0.28125,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,64.623,0.047000000000011255,3.791712504583984,-2.842170943040401e-14
2026-03-16 18:37:25.947000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,65.61,66.535566,-0.652313232421875,0.25,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,64.677,0.054000000000002046,9.12854030501228,5.684341886080802e-14
2026-03-16 18:37:25.995000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,66.09,66.535566,-0.621795654296875,0.09375,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,64.725,0.04799999999998761,4.9473684210552165,0.0
2026-03-16 18:37:26.042000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,66.09,66.535566,-0.446319580078125,0.09375,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,64.772,0.047000000000011255,0.0,5.684341886080802e-14
2026-03-16 18:37:26.088000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,66.09,66.535566,0.019073486328125,0.09375,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,64.818,0.04599999999999227,4.420041180508065,0.0
2026-03-16 18:37:26.135000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,66.51,66.535566,0.35858154296875,0.033203125,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,64.865,0.046999999999997044,4.420041180508747,0.0
2026-03-16 18:37:26.181000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,66.51,66.535566,0.35858154296875,0.015625,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,64.911,0.04600000000000648,-0.10523907572655844,0.0
2026-03-16 18:37:26.228000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,66.5,66.535566,0.156402587890625,0.01171875,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,64.958,0.046999999999997044,-0.10638297872344538,0.0
2026-03-16 18:37:26.275000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,66.5,66.535566,0.06103515625,0.0,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,65.005,0.046999999999997044,-0.21972884525462177,0.0
2026-03-16 18:37:26.321000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,66.48,66.535566,-0.011444091796875,0.0,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,65.051,0.04600000000000648,-0.2220166512487367,0.0
2026-03-16 18:37:26.369000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,66.48,66.535566,-0.011444091796875,0.0,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,65.099,0.04800000000000182,-0.09506833036243734,0.0
2026-03-16 18:37:26.420000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,66.47,66.535566,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,65.15,0.05100000000000193,-0.09506833036255102,0.0
2026-03-16 18:37:26.468000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,66.47,66.535566,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,65.198,0.04799999999998761,-1.1368683772161603e-13,0.0
2026-03-16 18:37:26.515000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,66.47,66.535566,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,65.245,0.047000000000011255,0.0,0.0
2026-03-16 18:37:26.562000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,66.47,66.535566,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,65.292,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:37:26.610000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,66.47,68.213681,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,65.34,0.04800000000000182,1.1368683772161603e-13,0.0
2026-03-16 18:37:26.661000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,66.47,68.213681,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,65.391,0.05100000000000193,-1.1368683772161603e-13,0.0
2026-03-16 18:37:26.709000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,66.47,68.213681,-0.030517578125,0.033203125,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,65.439,0.04799999999998761,-1.1368683772161603e-13,0.0
2026-03-16 18:37:26.757000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,66.47,68.213681,-1.556396484375,0.1796875,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,65.487,0.04800000000000182,0.3125,0.0
2026-03-16 18:37:26.805000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,66.5,68.213681,-1.556396484375,0.33984375,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,65.535,0.04800000000000182,0.3279702970296512,0.0
2026-03-16 18:37:26.858000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,66.5,68.213681,-0.9307861328125,0.33984375,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,65.588,0.05299999999999727,3.270212765956103,0.0
2026-03-16 18:37:26.905000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,66.79,68.213681,-0.9307861328125,0.33984375,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,65.635,0.047000000000011255,3.085106382977642,0.0
2026-03-16 18:37:26.952000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,66.79,68.213681,-0.9307861328125,0.310546875,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,65.682,0.046999999999997044,4.57446808510656,0.0
2026-03-16 18:37:26.999000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,67.22,68.213681,-0.690460205078125,0.23828125,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,65.729,0.046999999999997044,4.525280256234964,0.0
2026-03-16 18:37:27.045000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,67.22,68.213681,-0.6561279296875,0.234375,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,65.775,0.04600000000000648,5.051475634866961,0.0
2026-03-16 18:37:27.092000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,67.7,68.213681,-0.6256103515625,0.080078125,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,65.822,0.046999999999997044,5.051475634866165,0.0
2026-03-16 18:37:27.138000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,67.7,68.213681,-0.507354736328125,0.080078125,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,65.868,0.04599999999999227,4.735758407684898,-5.684341886080802e-14
2026-03-16 18:37:27.185000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,68.15,68.213681,-0.17547607421875,0.046875,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,65.915,0.047000000000011255,4.787234042551404,0.0
2026-03-16 18:37:27.232000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,68.15,68.213681,0.072479248046875,0.0,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,65.962,0.046999999999997044,-1.1368683772161603e-13,0.0
2026-03-16 18:37:27.278000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,68.15,68.213681,0.072479248046875,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,66.008,0.04599999999999227,0.7366735300843175,-5.684341886080802e-14
2026-03-16 18:37:27.325000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,68.22,68.213681,0.003814697265625,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,66.055,0.047000000000011255,0.7446808510634355,0.0
2026-03-16 18:37:27.372000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,68.22,68.213681,0.003814697265625,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,66.102,0.046999999999997044,-1.1368683772161603e-13,0.0
2026-03-16 18:37:27.418000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,68.22,68.213681,0.003814697265625,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,66.148,0.04599999999999227,0.0,5.684341886080802e-14
2026-03-16 18:37:27.469000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,68.22,68.213681,0.003814697265625,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,66.199,0.05100000000000193,0.0,0.0
2026-03-16 18:37:27.518000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,68.22,68.213681,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,66.248,0.049000000000006594,0.0,-5.684341886080802e-14
2026-03-16 18:37:27.565000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,68.22,68.213681,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,66.295,0.046999999999997044,0.0,0.0
2026-03-16 18:37:27.612000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,68.22,68.213681,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,66.342,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:37:27.660000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,68.22,69.89051,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,66.39,0.04800000000000182,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:37:27.712000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,68.22,69.89051,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,66.442,0.0519999999999925,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:37:27.762000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,68.22,69.89051,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,66.492,0.05000000000001137,0.0,0.0
2026-03-16 18:37:27.810000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,68.22,69.89051,-0.1068115234375,0.068359375,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,66.54,0.04800000000000182,0.0,5.684341886080802e-14
2026-03-16 18:37:27.856000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,68.22,69.89051,-1.392364501953125,0.17578125,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,66.586,0.04599999999999227,0.2104781514528895,0.0
2026-03-16 18:37:27.903000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,68.24,69.89051,-1.392364501953125,0.326171875,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,66.633,0.046999999999997044,0.21276595744677707,0.0
2026-03-16 18:37:27.950000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,68.24,69.89051,-0.911712646484375,0.326171875,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,66.68,0.047000000000011255,3.076203833568343,5.684341886080802e-14
2026-03-16 18:37:27.996000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,68.52,69.89051,-0.911712646484375,0.326171875,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,66.726,0.04599999999999227,3.076203833567888,0.0
2026-03-16 18:37:28.043000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,68.52,69.89051,-0.911712646484375,0.326171875,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,66.773,0.046999999999997044,4.724170172976983,0.0
2026-03-16 18:37:28.089000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,68.95,69.89051,-0.701904296875,0.080078125,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,66.819,0.04600000000000648,4.724170172976983,0.0
2026-03-16 18:37:28.136000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,68.95,69.89051,-0.64849853515625,0.080078125,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,66.866,0.046999999999997044,5.106382978723786,0.0
2026-03-16 18:37:28.183000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,69.43,69.89051,-0.614166259765625,0.126953125,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,66.913,0.046999999999997044,5.051475634867074,0.0
2026-03-16 18:37:28.229000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,69.43,69.89051,-0.423431396484375,0.150390625,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,66.959,0.04600000000000648,4.525280256234964,0.0
2026-03-16 18:37:28.276000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,69.86,69.89051,0.019073486328125,0.126953125,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,67.006,0.046999999999997044,4.57446808510656,0.0
2026-03-16 18:37:28.323000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,69.86,69.89051,0.03814697265625,0.0,28.3,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,67.053,0.046999999999997044,0.0,0.0
2026-03-16 18:37:28.368000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,69.86,69.89051,0.03814697265625,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,67.098,0.045000000000001705,0.4162812210917082,0.0
2026-03-16 18:37:28.415000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,69.9,69.89051,0.034332275390625,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,67.145,0.046999999999997044,0.42095630290555164,0.0
2026-03-16 18:37:28.461000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,69.9,69.89051,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,67.191,0.04600000000000648,1.1368683772161603e-13,0.0
2026-03-16 18:37:28.508000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,69.9,69.89051,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,67.238,0.046999999999997044,-1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:37:28.561000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,69.9,69.89051,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,67.291,0.05299999999999727,0.0,0.0
2026-03-16 18:37:28.609000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,69.9,69.89051,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,67.339,0.04800000000000182,0.0,5.684341886080802e-14
2026-03-16 18:37:28.656000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,24,69.9,69.89051,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,67.386,0.046999999999997044,0.0,0.0
2026-03-16 18:37:28.711000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,25,69.9,68.4214,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,67.441,0.05500000000000682,1.1368683772161603e-13,0.0
2026-03-16 18:37:28.764000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,25,69.9,68.4214,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,67.494,0.05299999999999727,-2.2737367544323206e-13,0.0
2026-03-16 18:37:28.810000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,25,69.9,68.4214,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,67.54,0.04600000000000648,1.1368683772161603e-13,0.0
2026-03-16 18:37:28.857000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,25,69.9,68.4214,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,67.587,0.046999999999997044,0.0,0.0
2026-03-16 18:37:28.904000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,25,69.9,68.4214,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,67.634,0.046999999999997044,0.0,0.0
2026-03-16 18:37:28.951000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,25,69.9,68.4214,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,67.681,0.046999999999997044,0.0,0.0
2026-03-16 18:37:28.998000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,25,69.9,68.4214,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,67.728,0.046999999999997044,0.0,-5.684341886080802e-14
2026-03-16 18:37:29.046000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,25,69.9,68.4214,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,67.776,0.04800000000000182,0.0,0.0
2026-03-16 18:37:29.094000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,25,69.9,68.4214,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,67.824,0.04800000000000182,0.0,0.0
2026-03-16 18:37:29.142000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,25,69.9,68.4214,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,67.872,0.04800000000000182,0.0,5.684341886080802e-14
2026-03-16 18:37:29.189000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,25,69.9,68.4214,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,67.919,0.046999999999997044,0.0,-5.684341886080802e-14
2026-03-16 18:37:29.237000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,25,69.9,68.4214,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,67.967,0.04800000000000182,0.0,5.684341886080802e-14
2026-03-16 18:37:29.284000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,25,69.9,68.4214,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,68.014,0.046999999999997044,0.0,-5.684341886080802e-14
2026-03-16 18:37:29.332000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,25,69.9,68.4214,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,68.062,0.04800000000000182,0.0,0.0
2026-03-16 18:37:29.380000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,25,69.9,68.4214,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,68.11,0.04800000000000182,0.0,5.684341886080802e-14
2026-03-16 18:37:29.427000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,25,69.9,68.4214,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,68.157,0.046999999999997044,0.0,-5.684341886080802e-14
2026-03-16 18:37:29.475000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,25,69.9,68.4214,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,68.205,0.04800000000000182,0.0,0.0
2026-03-16 18:37:29.521000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,25,69.9,68.4214,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,68.251,0.04600000000000648,0.0,0.0
2026-03-16 18:37:29.569000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,25,69.9,68.4214,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,68.299,0.04800000000000182,0.0,5.684341886080802e-14
2026-03-16 18:37:29.618000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,25,69.9,68.4214,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,68.348,0.04899999999999238,-1.1368683772161603e-13,0.0
2026-03-16 18:37:29.670000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,25,69.9,68.4214,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,68.4,0.05200000000000671,0.0,0.0
2026-03-16 18:37:29.724000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,25,69.9,68.4214,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,68.454,0.053999999999987836,0.0,0.0
2026-03-16 18:37:31.865000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,28,65.04,63.387109,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,70.595,0.046999999999997044,5.684341886080802e-14,-2.842170943040401e-14
2026-03-16 18:37:31.930000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,28,65.04,63.387109,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,70.66,0.06499999999999773,0.0,5.684341886080802e-14
2026-03-16 18:37:31.978000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,28,65.04,63.387109,0.1373291015625,0.080078125,28.3,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,70.708,0.04800000000000182,0.0,0.0
2026-03-16 18:37:32.026000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,28,65.04,63.387109,1.2664794921875,0.10546875,28.3,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,70.756,0.04800000000000182,-0.21500559910418815,5.684341886080802e-14
2026-03-16 18:37:32.073000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,28,65.02,63.387109,1.2664794921875,0.2265625,28.3,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,70.803,0.046999999999997044,-0.21500559910430184,-5.684341886080802e-14
2026-03-16 18:37:32.121000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,28,65.02,63.387109,0.92315673828125,0.2265625,28.3,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,70.851,0.04800000000000182,-3.010078387458293,5.684341886080802e-14
2026-03-16 18:37:32.168000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,28,64.74,63.387109,0.92315673828125,0.369140625,28.3,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,70.898,0.046999999999997044,-3.0100783874584067,-5.684341886080802e-14
2026-03-16 18:37:32.216000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,28,64.74,63.387109,0.92315673828125,0.369140625,28.3,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,70.946,0.04800000000000182,-4.622620380739477,5.684341886080802e-14
2026-03-16 18:37:32.263000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,28,64.31,63.387109,0.659942626953125,0.275390625,28.3,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,70.993,0.046999999999997044,-4.6226203807395905,-5.684341886080802e-14
2026-03-16 18:37:32.311000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,28,64.31,63.387109,0.644683837890625,0.05078125,28.3,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,71.041,0.04800000000000182,-5.160134378500061,5.684341886080802e-14
2026-03-16 18:37:32.358000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,28,63.83,63.387109,0.614166259765625,0.044921875,28.3,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,71.088,0.046999999999997044,-5.051475634867074,0.0
2026-03-16 18:37:32.404000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,28,63.83,63.387109,0.347137451171875,0.044921875,28.3,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,71.134,0.04600000000000648,-4.525280256234964,0.0
2026-03-16 18:37:32.451000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,28,63.4,63.387109,-0.5035400390625,0.03515625,28.3,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,71.181,0.046999999999997044,-4.574468085106673,0.0
2026-03-16 18:37:32.498000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,28,63.4,63.387109,-0.5035400390625,0.02734375,28.3,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,71.228,0.046999999999997044,-0.10986442262731089,0.0
2026-03-16 18:37:32.544000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,28,63.39,63.387109,-0.370025634765625,0.015625,28.3,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,71.274,0.04600000000000648,-0.10986442262731089,0.0
2026-03-16 18:37:32.591000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,28,63.39,63.387109,-0.370025634765625,0.01171875,28.3,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,71.321,0.046999999999997044,0.42553191489355413,0.0
2026-03-16 18:37:32.638000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,28,63.43,63.387109,-0.217437744140625,0.0,28.3,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,71.368,0.046999999999997044,0.4300111982082626,-5.684341886080802e-14
2026-03-16 18:37:32.686000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,28,63.43,63.387109,0.0152587890625,0.0,28.3,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,71.416,0.04800000000000182,0.0,5.684341886080802e-14
2026-03-16 18:37:32.733000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,28,63.43,63.387109,0.0152587890625,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,71.463,0.046999999999997044,1.1368683772161603e-13,0.0
2026-03-16 18:37:32.779000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,28,63.43,63.387109,-0.003814697265625,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,71.509,0.04600000000000648,-1.1368683772161603e-13,0.0
2026-03-16 18:37:32.826000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,28,63.43,63.387109,-0.003814697265625,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,71.556,0.046999999999997044,0.0,5.684341886080802e-14
2026-03-16 18:37:32.878000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,28,63.43,63.387109,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,71.608,0.05200000000000671,-1.1368683772161603e-13,0.0
2026-03-16 18:37:32.926000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,29,63.43,61.721862,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,71.656,0.04800000000000182,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:37:32.980000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,29,63.43,61.721862,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,71.71,0.053999999999987836,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:37:33.028000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,29,63.43,61.721862,0.0,0.0,28.3,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,71.758,0.04800000000000182,-1.1368683772161603e-13,0.0
2026-03-16 18:37:33.075000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,29,63.43,61.721862,0.31280517578125,0.150390625,28.3,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,71.805,0.047000000000011255,0.0,5.684341886080802e-14
2026-03-16 18:37:33.121000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,29,63.43,61.721862,1.13677978515625,0.150390625,28.3,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,71.851,0.04599999999999227,-0.21047815145266213,0.0
2026-03-16 18:37:33.168000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,29,63.41,61.721862,1.13677978515625,0.333984375,28.3,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,71.898,0.046999999999997044,-0.21276595744677707,0.0
2026-03-16 18:37:33.215000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,29,63.41,61.721862,0.93841552734375,0.333984375,28.3,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,71.945,0.046999999999997044,-3.0762038335662965,0.0
2026-03-16 18:37:33.261000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,29,63.13,61.721862,0.93841552734375,0.333984375,28.3,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,71.991,0.04600000000000648,-3.0762038335661828,0.0
2026-03-16 18:37:33.308000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,29,63.13,61.721862,0.93841552734375,0.169921875,28.3,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,72.038,0.046999999999997044,-4.8340345956044075,0.0
2026-03-16 18:37:33.354000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,29,62.69,61.721862,0.652313232421875,0.169921875,28.3,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,72.084,0.04600000000000648,-4.834034595604294,0.0
2026-03-16 18:37:33.401000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,29,62.69,61.721862,0.64849853515625,0.169921875,28.3,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,72.131,0.046999999999997044,-5.106382978723673,0.0
2026-03-16 18:37:33.448000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,29,62.21,61.721862,0.61798095703125,0.150390625,28.3,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,72.178,0.046999999999997044,-5.106382978723673,0.0
2026-03-16 18:37:33.495000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,29,62.21,61.721862,0.40435791015625,0.150390625,28.3,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,72.225,0.046999999999997044,-4.680851063827959,0.0
2026-03-16 18:37:33.542000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,29,61.77,61.721862,-0.08392333984375,0.068359375,28.3,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,72.272,0.047000000000011255,-4.630519331958453,5.684341886080802e-14
2026-03-16 18:37:33.588000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,29,61.77,61.721862,-0.335693359375,0.0234375,28.3,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,72.318,0.04599999999999227,-0.4078014184398171,-5.684341886080802e-14
2026-03-16 18:37:33.636000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,29,61.73,61.721862,-0.335693359375,0.021484375,28.3,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,72.366,0.04800000000000182,-0.4122807017542982,5.684341886080802e-14
2026-03-16 18:37:33.683000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,29,61.73,61.721862,-0.232696533203125,0.015625,28.3,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,72.413,0.046999999999997044,0.32959326788204635,0.0
2026-03-16 18:37:33.729000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,29,61.76,61.721862,-0.030517578125,0.0,28.3,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,72.459,0.04600000000000648,0.34914361001312955,0.0
2026-03-16 18:37:33.782000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,29,61.76,61.721862,-0.030517578125,0.0,28.3,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,72.512,0.05299999999999727,0.0,-5.684341886080802e-14
2026-03-16 18:37:33.829000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,29,61.76,61.721862,-0.030517578125,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,72.559,0.046999999999997044,0.0,0.0
2026-03-16 18:37:33.876000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,29,61.76,61.721862,-0.003814697265625,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,72.606,0.046999999999997044,1.1368683772161603e-13,0.0
2026-03-16 18:37:33.923000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,29,61.76,61.721862,-0.003814697265625,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,72.653,0.047000000000011255,0.0,5.684341886080802e-14
2026-03-16 18:37:33.969000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,30,61.76,60.041812,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,72.699,0.04599999999999227,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:37:34.020000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,30,61.76,60.041812,0.0,0.0,28.3,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,72.75,0.05100000000000193,0.0,0.0
2026-03-16 18:37:34.069000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,30,61.76,60.041812,0.362396240234375,0.1640625,28.3,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,72.799,0.049000000000006594,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:37:34.117000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,30,61.76,60.041812,1.033782958984375,0.1640625,28.3,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,72.847,0.04799999999998761,-0.21500559910396078,0.0
2026-03-16 18:37:34.164000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,30,61.74,60.041812,1.033782958984375,0.28125,28.3,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,72.894,0.047000000000011255,-0.21047815145254845,5.684341886080802e-14
2026-03-16 18:37:34.210000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,30,61.74,60.041812,0.95367431640625,0.28125,28.3,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,72.94,0.04599999999999227,-2.85460992907781,-5.684341886080802e-14
2026-03-16 18:37:34.258000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,30,61.46,60.041812,0.911712646484375,0.28125,28.3,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,72.988,0.04800000000000182,-2.8859649122804285,5.684341886080802e-14
2026-03-16 18:37:34.305000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,30,61.46,60.041812,0.911712646484375,0.251953125,28.3,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,73.035,0.046999999999997044,-4.574468085106673,0.0
2026-03-16 18:37:34.352000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,30,61.03,60.041812,0.637054443359375,0.12109375,28.3,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,73.082,0.046999999999997044,-4.669769503546831,5.684341886080802e-14
2026-03-16 18:37:34.401000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,30,61.03,60.041812,0.637054443359375,0.080078125,28.3,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,73.131,0.049000000000006594,-5.321365248227835,-5.684341886080802e-14
2026-03-16 18:37:34.448000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,30,60.54,60.041812,0.621795654296875,0.044921875,28.3,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,73.178,0.046999999999997044,-5.267637178052269,-5.684341886080802e-14
2026-03-16 18:37:34.496000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,30,60.54,60.041812,0.3662109375,0.044921875,28.3,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,73.226,0.04800000000000182,-4.837625979843551,5.684341886080802e-14
2026-03-16 18:37:34.543000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,30,60.09,60.041812,-0.537872314453125,0.017578125,28.3,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,73.273,0.046999999999997044,-4.78723404255345,0.0
2026-03-16 18:37:34.590000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,30,60.09,60.041812,-0.537872314453125,0.0,28.3,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,73.32,0.046999999999997044,-0.7446808510634355,0.0
2026-03-16 18:37:34.637000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,30,60.02,60.041812,-0.0152587890625,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,73.367,0.047000000000011255,-0.7366735300843175,5.684341886080802e-14
2026-03-16 18:37:34.683000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,30,60.02,60.041812,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,73.413,0.04599999999999227,1.1368683772161603e-13,-2.842170943040401e-14
2026-03-16 18:37:34.736000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,30,60.02,60.041812,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,73.466,0.05299999999999727,-1.1368683772161603e-13,0.0
2026-03-16 18:37:34.783000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,30,60.02,60.041812,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,73.513,0.047000000000011255,0.0,0.0
2026-03-16 18:37:34.831000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,30,60.02,60.041812,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,73.561,0.04800000000000182,1.1368683772161603e-13,0.0
2026-03-16 18:37:34.879000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,30,60.02,60.041812,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,73.609,0.04799999999998761,0.0,-5.684341886080802e-14
2026-03-16 18:37:34.925000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,30,60.02,60.041812,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,73.655,0.04600000000000648,0.0,0.0
2026-03-16 18:37:34.972000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,30,60.02,60.041812,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,73.702,0.046999999999997044,0.0,0.0
2026-03-16 18:37:35.019000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,31,60.02,58.360713,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,73.749,0.046999999999997044,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:37:35.071000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,31,60.02,58.360713,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,73.801,0.05200000000000671,-1.1368683772161603e-13,0.0
2026-03-16 18:37:35.119000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,31,60.02,58.360713,0.0,0.0,28.3,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,73.849,0.04800000000000182,0.0,0.0
2026-03-16 18:37:35.169000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,31,60.02,58.360713,0.72479248046875,0.314453125,28.3,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,73.899,0.04999999999999716,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:37:35.216000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,31,60.02,58.360713,0.89263916015625,0.314453125,28.3,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,73.946,0.046999999999997044,-0.21972884525473546,0.0
2026-03-16 18:37:35.262000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,31,60.0,58.360713,0.89263916015625,0.3046875,28.3,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,73.992,0.04600000000000648,-0.21972884525473546,0.0
2026-03-16 18:37:35.309000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,31,60.0,58.360713,0.89263916015625,0.3046875,28.3,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,74.039,0.046999999999997044,-3.0851063829788927,0.0
