timestamp,device_id,test_id,waveform_type,bias,amplitude,frequency,test_purpose,quality_label,notes,cycle_id,feedback_position_%,setpoint_position_%,motor_torque_Nmm,power_W,internal_temperature_deg_C,rotation_direction,test_number,source_file,elapsed_seconds,dt_seconds,velocity,temperature_rate
2026-03-16 18:37:35.356000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,31,59.71,58.360713,0.86212158203125,0.3046875,28.3,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,74.086,0.046999999999997044,-3.0519331960655336,0.0
2026-03-16 18:37:35.402000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,31,59.71,58.360713,0.86212158203125,0.28125,28.3,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,74.132,0.04600000000000648,-4.525280256234964,0.0
2026-03-16 18:37:35.449000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,31,59.28,58.360713,0.621795654296875,0.1640625,28.3,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,74.179,0.046999999999997044,-4.52528025623451,0.0
2026-03-16 18:37:35.495000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,31,59.28,58.360713,0.6103515625,0.109375,28.3,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,74.225,0.04599999999999227,-5.156714710590336,-5.684341886080802e-14
2026-03-16 18:37:35.542000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,31,58.79,58.360713,0.598907470703125,0.1640625,28.3,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,74.272,0.047000000000011255,-5.212765957444844,0.0
2026-03-16 18:37:35.589000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,31,58.79,58.360713,0.274658203125,0.109375,28.3,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,74.319,0.046999999999997044,-3.834498834499641,0.0
2026-03-16 18:37:35.641000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,31,58.37,58.360713,-0.331878662109375,0.01171875,28.3,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,74.371,0.0519999999999925,-3.91850723534003,5.684341886080802e-14
2026-03-16 18:37:35.690000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,31,58.37,58.360713,-0.331878662109375,0.009765625,28.3,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,74.42,0.049000000000006594,0.11212814645330127,5.684341886080802e-14
2026-03-16 18:37:35.736000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,31,58.38,58.360713,-0.331878662109375,0.009765625,28.3,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,74.466,0.04599999999999227,0.10986442262742457,-5.684341886080802e-14
2026-03-16 18:37:35.783000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,31,58.38,58.360713,-0.2899169921875,0.0,28.3,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,74.513,0.047000000000011255,0.31914893617010875,0.0
2026-03-16 18:37:35.830000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,31,58.41,58.360713,0.0152587890625,0.0,28.3,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,74.56,0.046999999999997044,0.31914893617022244,0.0
2026-03-16 18:37:35.877000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,31,58.41,58.360713,0.0152587890625,0.0,28.3,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,74.607,0.046999999999997044,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:37:35.930000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,31,58.41,58.360713,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,74.66,0.05299999999999727,-1.1368683772161603e-13,0.0
2026-03-16 18:37:35.982000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,31,58.41,58.360713,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,74.712,0.05200000000000671,1.1368683772161603e-13,0.0
2026-03-16 18:37:36.035000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,31,58.41,58.360713,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,74.765,0.05299999999999727,0.0,0.0
2026-03-16 18:37:36.088000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,32,58.41,56.687915,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,74.818,0.05299999999999727,-1.1368683772161603e-13,0.0
2026-03-16 18:37:36.143000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,32,58.41,56.687915,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,74.873,0.05500000000000682,1.1368683772161603e-13,0.0
2026-03-16 18:37:36.196000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,32,58.41,56.687915,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,74.926,0.05299999999999727,0.0,-5.684341886080802e-14
2026-03-16 18:37:36.250000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,32,58.41,56.687915,0.3509521484375,0.158203125,28.3,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,74.98,0.054000000000002046,1.1368683772161603e-13,0.0
2026-03-16 18:37:36.299000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,32,58.41,56.687915,1.033782958984375,0.185546875,28.3,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,75.029,0.04899999999999238,-0.2242562929061478,0.0
2026-03-16 18:37:36.345000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,32,58.39,56.687915,1.033782958984375,0.38671875,28.3,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,75.075,0.04600000000000648,-0.21972884525473546,0.0
2026-03-16 18:37:36.392000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,32,58.39,56.687915,0.949859619140625,0.38671875,28.3,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,75.122,0.046999999999997044,-2.978723404255561,0.0
2026-03-16 18:37:36.439000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,32,58.11,56.687915,0.934600830078125,0.38671875,28.3,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,75.169,0.046999999999997044,-2.946694120339089,0.0
2026-03-16 18:37:36.485000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,32,58.11,56.687915,0.934600830078125,0.2578125,28.3,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,75.215,0.04600000000000648,-4.630519331961409,0.0
2026-03-16 18:37:36.532000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,32,57.67,56.687915,0.637054443359375,0.2578125,28.3,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,75.262,0.046999999999997044,-4.825619653433023,-5.684341886080802e-14
2026-03-16 18:37:36.582000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,32,57.67,56.687915,0.637054443359375,0.2578125,28.3,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,75.312,0.04999999999999716,-5.264312349199713,5.684341886080802e-14
2026-03-16 18:37:36.629000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,32,57.19,56.687915,0.61798095703125,0.134765625,28.3,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,75.359,0.046999999999997044,-5.106382978724469,0.0
2026-03-16 18:37:36.676000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,32,57.19,56.687915,0.392913818359375,0.134765625,28.3,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,75.406,0.047000000000011255,-4.943899018234561,5.684341886080802e-14
2026-03-16 18:37:36.722000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,32,56.74,56.687915,-0.247955322265625,0.134765625,28.3,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,75.452,0.04599999999999227,-4.943899018233765,0.0
2026-03-16 18:37:36.769000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,32,56.74,56.687915,-0.247955322265625,0.0,28.3,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,75.499,0.046999999999997044,-0.8789153810189418,0.0
2026-03-16 18:37:36.815000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,32,56.66,56.687915,-0.1220703125,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,75.545,0.04600000000000648,-0.8789153810190555,0.0
2026-03-16 18:37:36.862000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,32,56.66,56.687915,-0.003814697265625,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,75.592,0.046999999999997044,0.0,0.0
2026-03-16 18:37:36.909000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,32,56.66,56.687915,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,75.639,0.046999999999997044,0.0,0.0
2026-03-16 18:37:36.955000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,32,56.66,56.687915,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,75.685,0.04600000000000648,-1.1368683772161603e-13,0.0
2026-03-16 18:37:37.002000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,32,56.66,56.687915,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,75.732,0.046999999999997044,0.0,0.0
2026-03-16 18:37:37.048000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,32,56.66,56.687915,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,75.778,0.04600000000000648,1.1368683772161603e-13,0.0
2026-03-16 18:37:37.096000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,33,56.66,54.998771,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,75.826,0.04799999999998761,1.1368683772161603e-13,0.0
2026-03-16 18:37:37.147000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,33,56.66,54.998771,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,75.877,0.05100000000000193,1.1368683772161603e-13,0.0
2026-03-16 18:37:37.196000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,33,56.66,54.998771,0.0,0.0,28.3,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,75.926,0.049000000000006594,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:37:37.242000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,33,56.66,54.998771,0.35858154296875,0.1640625,28.3,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,75.972,0.04599999999999227,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:37:37.291000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,33,56.66,54.998771,0.980377197265625,0.205078125,28.3,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,76.021,0.049000000000006594,-0.1979797979798832,0.0
2026-03-16 18:37:37.341000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,33,56.64,54.998771,0.980377197265625,0.3984375,28.3,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,76.071,0.04999999999999716,-0.19591836734696244,0.0
2026-03-16 18:37:37.389000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,33,56.64,54.998771,0.9613037109375,0.3984375,28.3,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,76.119,0.04800000000000182,-3.010078387458293,5.684341886080802e-14
2026-03-16 18:37:37.436000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,33,56.36,54.998771,0.850677490234375,0.3984375,28.3,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,76.166,0.046999999999997044,-3.100303951368005,5.684341886080802e-14
2026-03-16 18:37:37.487000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,33,56.36,54.998771,0.850677490234375,0.138671875,28.3,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,76.217,0.05100000000000193,-4.722222222222058,0.0
2026-03-16 18:37:37.535000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,33,55.92,54.998771,0.6256103515625,0.138671875,28.3,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,76.265,0.04800000000000182,-4.583333333333144,0.0
2026-03-16 18:37:37.583000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,33,55.92,54.998771,0.606536865234375,0.138671875,28.3,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,76.313,0.04800000000000182,-4.948453608248656,5.684341886080802e-14
2026-03-16 18:37:37.632000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,33,55.43,54.998771,0.568389892578125,0.0703125,28.3,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,76.362,0.04899999999999238,-4.8958333333350765,0.0
2026-03-16 18:37:37.679000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,33,55.43,54.998771,0.247955322265625,0.00390625,28.3,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,76.409,0.047000000000011255,-4.328947368423314,0.0
2026-03-16 18:37:37.727000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,33,55.01,54.998771,-0.11444091796875,0.0,28.3,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,76.457,0.04799999999998761,-4.328947368423314,1.075027995520145
2026-03-16 18:37:37.774000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,33,55.01,54.998771,-0.11444091796875,0.0,28.4,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,76.504,0.047000000000011255,-0.4255319148937815,1.063829787233601
2026-03-16 18:37:37.821000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,33,54.97,54.998771,-0.003814697265625,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,76.551,0.046999999999997044,-0.4255319148936678,0.0
2026-03-16 18:37:37.868000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,33,54.97,54.998771,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,76.598,0.046999999999997044,0.0,-1.0986442262736773
2026-03-16 18:37:37.914000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,33,54.97,54.998771,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,76.644,0.04600000000000648,0.0,-1.0986442262736773
2026-03-16 18:37:37.961000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,33,54.97,54.998771,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,76.691,0.046999999999997044,-1.1368683772161603e-13,0.0
2026-03-16 18:37:38.007000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,33,54.97,54.998771,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,76.737,0.04599999999999227,0.0,-5.684341886080802e-14
2026-03-16 18:37:38.054000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,33,54.97,54.998771,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,76.784,0.047000000000011255,-1.1368683772161603e-13,0.0
2026-03-16 18:37:38.101000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,33,54.97,54.998771,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,76.831,0.046999999999997044,-1.1368683772161603e-13,0.0
2026-03-16 18:37:38.147000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,33,54.97,54.998771,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,76.877,0.04599999999999227,0.0,1.0523907572632538
2026-03-16 18:37:38.194000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,34,54.97,53.334721,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,76.924,0.047000000000011255,0.0,1.0967317394160432
2026-03-16 18:37:38.244000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,34,54.97,53.334721,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,76.974,0.04999999999999716,1.1368683772161603e-13,0.0
2026-03-16 18:37:38.291000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,34,54.97,53.334721,0.0,0.0,28.4,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,77.021,0.046999999999997044,-1.1368683772161603e-13,0.0
2026-03-16 18:37:38.341000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,34,54.97,53.334721,0.522613525390625,0.216796875,28.4,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,77.071,0.04999999999999716,-1.1368683772161603e-13,-0.970685303824439
2026-03-16 18:37:38.392000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,34,54.97,53.334721,0.835418701171875,0.216796875,28.3,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,77.122,0.05100000000000193,-0.214646464646421,-0.9506833036244302
2026-03-16 18:37:38.440000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,34,54.95,53.334721,0.835418701171875,0.3046875,28.3,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,77.17,0.04800000000000182,-0.20390070921973802,5.684341886080802e-14
2026-03-16 18:37:38.486000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,34,54.95,53.334721,0.835418701171875,0.3046875,28.3,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,77.216,0.04599999999999227,-2.9466941203374972,-5.684341886080802e-14
2026-03-16 18:37:38.533000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,34,54.67,53.334721,0.827789306640625,0.3046875,28.3,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,77.263,0.047000000000011255,-2.978723404254197,0.0
2026-03-16 18:37:38.580000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,34,54.67,53.334721,0.827789306640625,0.21484375,28.3,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,77.31,0.046999999999997044,-4.943899018233992,0.0
2026-03-16 18:37:38.626000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,34,54.22,53.334721,0.6256103515625,0.185546875,28.3,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,77.356,0.04599999999999227,-4.995374653100384,-5.684341886080802e-14
2026-03-16 18:37:38.674000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,34,54.22,53.334721,0.60272216796875,0.126953125,28.3,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,77.404,0.04800000000000182,-5.160134378499947,5.684341886080802e-14
2026-03-16 18:37:38.721000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,34,53.74,53.334721,0.518798828125,0.126953125,28.3,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,77.451,0.046999999999997044,-5.106382978724469,0.0
2026-03-16 18:37:38.768000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,34,53.74,53.334721,0.225067138671875,0.0234375,28.3,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,77.498,0.047000000000011255,-3.996598639457261,0.0
2026-03-16 18:37:38.817000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,34,53.34,53.334721,-0.324249267578125,0.021484375,28.3,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,77.547,0.04899999999999238,-3.996598639456579,5.684341886080802e-14
2026-03-16 18:37:38.864000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,34,53.34,53.334721,-0.324249267578125,0.021484375,28.3,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,77.594,0.046999999999997044,0.20614035087703542,-5.684341886080802e-14
2026-03-16 18:37:38.912000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,34,53.36,53.334721,-0.263214111328125,0.009765625,28.3,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,77.642,0.04800000000000182,0.20833333333325754,0.0
2026-03-16 18:37:38.960000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,34,53.36,53.334721,0.00762939453125,0.0,28.3,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,77.69,0.04800000000000182,0.21500559910430184,1.075027995520884
2026-03-16 18:37:39.007000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,34,53.38,53.334721,0.034332275390625,0.0,28.4,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,77.737,0.046999999999997044,0.21500559910418815,1.0750279955207702
2026-03-16 18:37:39.055000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,34,53.38,53.334721,0.034332275390625,0.0,28.4,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,77.785,0.04800000000000182,0.0,5.684341886080802e-14
2026-03-16 18:37:39.102000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,34,53.38,53.334721,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,77.832,0.046999999999997044,1.1368683772161603e-13,0.0
2026-03-16 18:37:39.149000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,34,53.38,53.334721,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,77.879,0.047000000000011255,0.0,-5.684341886080802e-14
2026-03-16 18:37:39.197000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,35,53.38,51.640171,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,77.927,0.04800000000000182,-5.684341886080802e-14,0.0
2026-03-16 18:37:39.248000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,35,53.38,51.640171,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,77.978,0.05099999999998772,0.0,0.0
2026-03-16 18:37:39.296000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,35,53.38,51.640171,0.0,0.017578125,28.4,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,78.026,0.04800000000000182,0.0,5.684341886080802e-14
2026-03-16 18:37:39.343000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,35,53.38,51.640171,1.190185546875,0.2734375,28.4,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,78.073,0.046999999999997044,-0.30921052631583734,-5.684341886080802e-14
2026-03-16 18:37:39.391000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,35,53.35,51.640171,1.190185546875,0.2734375,28.4,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,78.121,0.04800000000000182,-0.3188775510203641,0.0
2026-03-16 18:37:39.441000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,35,53.35,51.640171,0.881195068359375,0.2734375,28.4,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,78.171,0.05000000000001137,-2.9761904761919595,5.684341886080802e-14
2026-03-16 18:37:39.489000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,35,53.07,51.640171,0.881195068359375,0.326171875,28.4,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,78.219,0.04799999999998761,-2.916666666667993,-5.684341886080802e-14
2026-03-16 18:37:39.537000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,35,53.07,51.640171,0.881195068359375,0.326171875,28.4,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,78.267,0.04800000000000182,-4.8843663274736855,0.0
2026-03-16 18:37:39.583000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,35,52.63,51.640171,0.72479248046875,0.314453125,28.4,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,78.313,0.04600000000000648,-4.83403459560418,0.0
2026-03-16 18:37:39.630000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,35,52.63,51.640171,0.637054443359375,0.275390625,28.4,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,78.36,0.046999999999997044,0.0,0.0
2026-03-16 18:37:39.677000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,35,52.63,51.640171,0.60272216796875,0.1796875,28.4,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,78.407,0.046999999999997044,-5.383356708741189,0.0
2026-03-16 18:37:39.723000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,35,52.14,51.640171,0.576019287109375,0.1796875,28.4,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,78.453,0.04600000000000648,-5.383356708741189,0.0
2026-03-16 18:37:39.770000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,35,52.14,51.640171,0.255584716796875,0.091796875,28.4,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,78.5,0.046999999999997044,-4.943899018231605,0.0
2026-03-16 18:37:39.816000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,35,51.69,51.640171,-0.003814697265625,0.091796875,28.4,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,78.546,0.04600000000000648,-4.943899018231605,0.0
2026-03-16 18:37:39.863000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,35,51.69,51.640171,-0.049591064453125,0.0,28.4,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,78.593,0.046999999999997044,-0.7446808510638903,0.0
2026-03-16 18:37:39.910000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,35,51.62,51.640171,-0.0152587890625,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,78.64,0.046999999999997044,-0.7366735300847722,0.0
2026-03-16 18:37:39.956000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,35,51.62,51.640171,-0.0152587890625,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,78.686,0.04600000000000648,0.0,0.0
2026-03-16 18:37:40.003000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,35,51.62,51.640171,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,78.733,0.046999999999997044,-1.1368683772161603e-13,0.0
2026-03-16 18:37:40.049000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,35,51.62,51.640171,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,78.779,0.04599999999999227,1.1368683772161603e-13,0.0
2026-03-16 18:37:40.096000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,35,51.62,51.640171,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,78.826,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:37:40.144000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,35,51.62,51.640171,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,78.874,0.04800000000000182,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:37:40.191000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,35,51.62,51.640171,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,78.921,0.047000000000011255,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:37:40.239000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,36,51.62,49.977536,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,78.969,0.04799999999998761,0.0,0.0
2026-03-16 18:37:40.290000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,36,51.62,49.977536,0.003814697265625,0.021484375,28.4,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,79.02,0.05100000000000193,0.0,-5.684341886080802e-14
2026-03-16 18:37:40.338000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,36,51.62,49.977536,1.300811767578125,0.228515625,28.4,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,79.068,0.04800000000000182,-0.20833333333325754,0.0
2026-03-16 18:37:40.386000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,36,51.6,49.977536,1.300811767578125,0.234375,28.4,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,79.116,0.04800000000000182,-0.2061403508771491,5.684341886080802e-14
2026-03-16 18:37:40.433000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,36,51.6,49.977536,0.86212158203125,0.234375,28.4,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,79.163,0.046999999999997044,-2.989035087719003,-5.684341886080802e-14
2026-03-16 18:37:40.481000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,36,51.31,49.977536,0.86212158203125,0.234375,28.4,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,79.211,0.04800000000000182,-2.989035087719003,5.684341886080802e-14
2026-03-16 18:37:40.528000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,36,51.31,49.977536,0.86212158203125,0.21484375,28.4,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,79.258,0.046999999999997044,-3.3066837224177448,0.0
2026-03-16 18:37:40.587000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,36,50.87,49.977536,0.667572021484375,0.19921875,28.4,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,79.317,0.0589999999999975,-3.3454775859341908,0.0
2026-03-16 18:37:40.635000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,36,50.87,49.977536,0.644683837890625,0.1875,28.4,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,79.365,0.04800000000000182,-5.328399629971159,0.0
2026-03-16 18:37:40.681000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,36,50.39,49.977536,0.6103515625,0.1640625,28.4,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,79.411,0.04600000000000648,-5.273492286113765,0.0
2026-03-16 18:37:40.728000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,36,50.39,49.977536,0.347137451171875,0.1640625,28.4,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,79.458,0.046999999999997044,-4.504441327722134,-1.0986442262736773
2026-03-16 18:37:40.774000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,36,49.98,49.977536,-0.469207763671875,0.05078125,28.3,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,79.504,0.04600000000000648,-4.504441327722134,-1.0986442262736773
2026-03-16 18:37:40.821000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,36,49.98,49.977536,-0.469207763671875,0.00390625,28.3,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,79.551,0.046999999999997044,0.0,1.0638297872341127
2026-03-16 18:37:40.868000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,36,49.98,49.977536,-0.12969970703125,0.0,28.4,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,79.598,0.046999999999997044,-0.21972884525473546,1.052390757263936
2026-03-16 18:37:40.914000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,36,49.96,49.977536,0.003814697265625,0.0,28.4,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,79.644,0.04600000000000648,-0.21972884525473546,0.0
2026-03-16 18:37:40.961000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,36,49.96,49.977536,0.003814697265625,0.0,28.4,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,79.691,0.046999999999997044,-1.1368683772161603e-13,0.0
2026-03-16 18:37:41.007000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,36,49.96,49.977536,0.003814697265625,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,79.737,0.04599999999999227,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:37:41.054000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,36,49.96,49.977536,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,79.784,0.047000000000011255,0.0,0.0
2026-03-16 18:37:41.101000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,36,49.96,49.977536,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,79.831,0.046999999999997044,-1.1368683772161603e-13,0.0
2026-03-16 18:37:41.147000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,36,49.96,49.977536,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,79.877,0.04599999999999227,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:37:41.194000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,36,49.96,49.977536,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,79.924,0.047000000000011255,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:37:41.240000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,36,49.96,49.977536,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,79.97,0.04599999999999227,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:37:41.289000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,37,49.96,48.301821,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,80.019,0.049000000000006594,1.1368683772161603e-13,2.842170943040401e-14
2026-03-16 18:37:41.347000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,37,49.96,48.301821,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,80.077,0.057999999999992724,0.0,0.0
2026-03-16 18:37:41.398000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,37,49.96,48.301821,0.171661376953125,0.091796875,28.4,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,80.128,0.05100000000000193,0.0,0.0
2026-03-16 18:37:41.449000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,37,49.96,48.301821,1.094818115234375,0.109375,28.4,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,80.179,0.05100000000000193,-0.19607843137259806,0.0
2026-03-16 18:37:41.500000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,37,49.94,48.301821,1.094818115234375,0.337890625,28.4,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,80.23,0.05100000000000193,-0.19798210546355222,5.684341886080802e-14
2026-03-16 18:37:41.552000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,37,49.94,48.301821,0.980377197265625,0.337890625,28.4,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,80.282,0.0519999999999925,-2.28213166144144,0.0
2026-03-16 18:37:41.610000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,37,49.66,48.301821,0.766754150390625,0.337890625,28.4,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,80.34,0.058000000000006935,-6.455904790967736,5.684341886080802e-14
2026-03-16 18:37:41.665000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,37,49.22,48.301821,0.759124755859375,0.296875,28.4,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,80.395,0.05499999999999261,-3.8490566037743292,0.0
2026-03-16 18:37:41.716000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,37,49.22,48.301821,0.640869140625,0.2734375,28.4,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,80.446,0.05100000000000193,-4.847524752475749,0.0
2026-03-16 18:37:41.766000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,37,48.74,48.301821,0.606536865234375,0.2734375,28.4,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,80.496,0.04999999999999716,-4.894117647059602,-5.684341886080802e-14
2026-03-16 18:37:41.818000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,37,48.74,48.301821,0.385284423828125,0.26171875,28.4,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,80.548,0.05200000000000671,-4.256615267466259,-5.684341886080802e-14
2026-03-16 18:37:41.869000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,37,48.31,48.301821,-0.324249267578125,0.09375,28.4,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,80.599,0.05100000000000193,-4.256615267465634,5.684341886080802e-14
2026-03-16 18:37:41.921000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,37,48.31,48.301821,-0.324249267578125,0.017578125,28.4,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,80.651,0.0519999999999925,0.09899105273171926,-5.684341886080802e-14
2026-03-16 18:37:41.972000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,37,48.32,48.301821,-0.324249267578125,0.015625,28.4,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,80.702,0.05100000000000193,0.09899105273177611,5.684341886080802e-14
2026-03-16 18:37:42.024000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,37,48.32,48.301821,-0.28228759765625,0.0,28.4,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,80.754,0.05200000000000671,0.19230769230784972,0.0
2026-03-16 18:37:42.076000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,37,48.34,48.301821,-0.087738037109375,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,80.806,0.0519999999999925,0.19230769230773603,0.0
2026-03-16 18:37:42.128000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,37,48.34,48.301821,-0.011444091796875,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,80.858,0.05200000000000671,0.09899105273171926,-5.684341886080802e-14
2026-03-16 18:37:42.179000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,37,48.35,48.301821,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,80.909,0.05100000000000193,0.09899105273183295,5.684341886080802e-14
2026-03-16 18:37:42.231000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,37,48.35,48.301821,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,80.961,0.0519999999999925,0.0,5.684341886080802e-14
2026-03-16 18:37:42.284000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,37,48.35,48.301821,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,81.014,0.05299999999999727,1.1368683772161603e-13,1.1368683772161603e-13
2026-03-16 18:37:44.475000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,40,44.99,43.267243,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,83.205,0.046999999999997044,0.0,0.0
2026-03-16 18:37:44.526000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,40,44.99,43.267243,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,83.256,0.05100000000000193,0.0,0.0
2026-03-16 18:37:44.572000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,40,44.99,43.267243,0.18310546875,0.09375,28.4,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,83.302,0.04600000000000648,0.0,0.0
2026-03-16 18:37:44.619000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,40,44.99,43.267243,1.2359619140625,0.150390625,28.4,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,83.349,0.046999999999997044,-0.21276595744689075,0.0
2026-03-16 18:37:44.666000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,40,44.97,43.267243,1.2359619140625,0.34375,28.4,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,83.396,0.046999999999997044,-0.2104781514528895,0.0
2026-03-16 18:37:44.712000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,40,44.97,43.267243,0.919342041015625,0.34375,28.4,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,83.442,0.04599999999999227,-2.9466941203373267,-5.684341886080802e-14
2026-03-16 18:37:44.759000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,40,44.69,43.267243,0.919342041015625,0.34375,28.4,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,83.489,0.047000000000011255,-2.946694120337213,5.684341886080802e-14
2026-03-16 18:37:44.805000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,40,44.69,43.267243,0.919342041015625,0.25,28.4,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,83.535,0.04599999999999227,-4.630519331960613,0.0
2026-03-16 18:37:44.852000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,40,44.25,43.267243,0.675201416015625,0.162109375,28.4,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,83.582,0.046999999999997044,-4.917257683215837,0.0
2026-03-16 18:37:44.904000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,40,44.25,43.267243,0.644683837890625,0.158203125,28.4,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,83.634,0.05200000000000671,-5.043443119821461,0.0
2026-03-16 18:37:44.953000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,40,43.77,43.267243,0.606536865234375,0.158203125,28.4,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,83.683,0.049000000000006594,-4.847464759097818,0.0
2026-03-16 18:37:45.001000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,40,43.77,43.267243,0.4119873046875,0.158203125,28.4,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,83.731,0.04799999999998761,-4.995374653097372,-5.684341886080802e-14
2026-03-16 18:37:45.047000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,40,43.32,43.267243,-0.041961669921875,0.1328125,28.4,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,83.777,0.04600000000000648,-4.943899018231605,0.0
2026-03-16 18:37:45.094000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,40,43.32,43.267243,-0.041961669921875,0.0,28.4,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,83.824,0.046999999999997044,-0.851063829787222,0.0
2026-03-16 18:37:45.141000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,40,43.24,43.267243,-0.019073486328125,0.0,28.4,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,83.871,0.046999999999997044,-0.841912605811217,0.0
2026-03-16 18:37:45.187000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,40,43.24,43.267243,0.0,0.0,28.4,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,83.917,0.04600000000000648,5.684341886080802e-14,0.0
2026-03-16 18:37:45.234000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,40,43.24,43.267243,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,83.964,0.046999999999997044,-5.684341886080802e-14,0.0
2026-03-16 18:37:45.280000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,40,43.24,43.267243,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,84.01,0.04600000000000648,0.0,0.0
2026-03-16 18:37:45.331000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,40,43.24,43.267243,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,84.061,0.05100000000000193,-5.684341886080802e-14,0.0
2026-03-16 18:37:45.379000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,40,43.24,43.267243,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,84.109,0.04799999999998761,0.0,-5.684341886080802e-14
2026-03-16 18:37:45.425000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,40,43.24,43.267243,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,84.155,0.04600000000000648,5.684341886080802e-14,0.0
2026-03-16 18:37:45.472000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,40,43.24,43.267243,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,84.202,0.046999999999997044,-5.684341886080802e-14,0.0
