timestamp,device_id,test_id,waveform_type,bias,amplitude,frequency,test_purpose,quality_label,notes,cycle_id,feedback_position_%,setpoint_position_%,motor_torque_Nmm,power_W,internal_temperature_deg_C,rotation_direction,test_number,source_file,elapsed_seconds,dt_seconds,velocity,temperature_rate
2026-03-16 18:37:46.572000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,42,41.63,39.885932,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,85.302,0.04800000000000182,-5.684341886080802e-14,0.0
2026-03-16 18:37:46.623000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,42,41.63,39.885932,0.0,0.0,28.4,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,85.353,0.05099999999998772,5.684341886080802e-14,0.0
2026-03-16 18:37:46.671000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,42,41.63,39.885932,0.640869140625,0.275390625,28.4,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,85.401,0.04800000000000182,5.684341886080802e-14,5.684341886080802e-14
2026-03-16 18:37:46.718000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,42,41.63,39.885932,0.881195068359375,0.275390625,28.4,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,85.448,0.046999999999997044,-0.2061403508772628,-5.684341886080802e-14
2026-03-16 18:37:46.766000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,42,41.61,39.885932,0.881195068359375,0.373046875,28.4,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,85.496,0.04800000000000182,-0.20833333333337123,0.0
2026-03-16 18:37:46.814000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,42,41.61,39.885932,0.881195068359375,0.443359375,28.4,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,85.544,0.04800000000000182,-3.117581187010387,5.684341886080802e-14
2026-03-16 18:37:46.861000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,42,41.32,39.885932,0.83160400390625,0.443359375,28.4,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,85.591,0.046999999999997044,-3.117581187010501,-5.684341886080802e-14
2026-03-16 18:37:46.909000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,42,41.32,39.885932,0.83160400390625,0.19140625,28.4,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,85.639,0.04800000000000182,-4.7301231802895245,5.684341886080802e-14
2026-03-16 18:37:46.956000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,42,40.88,39.885932,0.63323974609375,0.19140625,28.4,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,85.686,0.047000000000011255,-4.7301231802887855,5.684341886080802e-14
2026-03-16 18:37:47.004000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,42,40.88,39.885932,0.63323974609375,0.07421875,28.4,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,85.734,0.04799999999998761,-5.160134378497048,-5.684341886080802e-14
2026-03-16 18:37:47.051000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,42,40.4,39.885932,0.63323974609375,0.076171875,28.4,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,85.781,0.047000000000011255,-5.160134378496991,5.684341886080802e-14
2026-03-16 18:37:47.099000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,42,40.4,39.885932,0.34332275390625,0.076171875,28.4,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,85.829,0.04799999999998761,-4.40816326530404,-5.684341886080802e-14
2026-03-16 18:37:47.149000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,42,39.95,39.885932,-0.301361083984375,0.076171875,28.4,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,85.879,0.05000000000001137,-4.360824742266459,0.0
2026-03-16 18:37:47.196000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,42,39.95,39.885932,-0.301361083984375,0.0,28.4,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,85.926,0.046999999999997044,-0.9574468085107242,0.0
2026-03-16 18:37:47.243000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,42,39.86,39.885932,-0.00762939453125,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,85.973,0.046999999999997044,-0.9965262700825974,0.0
2026-03-16 18:37:47.294000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,42,39.86,39.885932,-0.003814697265625,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,86.024,0.05100000000000193,-5.684341886080802e-14,0.0
2026-03-16 18:37:47.341000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,42,39.86,39.885932,-0.003814697265625,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,86.071,0.046999999999997044,0.0,0.0
2026-03-16 18:37:47.388000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,42,39.86,39.885932,-0.003814697265625,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,86.118,0.046999999999997044,-5.684341886080802e-14,0.0
2026-03-16 18:37:47.434000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,42,39.86,39.885932,-0.003814697265625,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,86.164,0.04600000000000648,5.684341886080802e-14,0.0
2026-03-16 18:37:47.481000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,42,39.86,39.885932,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,86.211,0.046999999999997044,0.0,0.0
2026-03-16 18:37:47.528000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,42,39.86,39.885932,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,86.258,0.046999999999997044,-5.684341886080802e-14,0.0
2026-03-16 18:37:47.574000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,42,39.86,39.885932,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,86.304,0.04600000000000648,5.684341886080802e-14,0.0
2026-03-16 18:37:48.652000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,44,38.21,36.554928,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,87.382,0.05100000000000193,0.0,-2.842170943040401e-14
2026-03-16 18:37:48.708000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,44,38.21,36.554928,0.0,0.0,28.4,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,87.438,0.055999999999997385,0.0,0.0
2026-03-16 18:37:48.759000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,44,38.21,36.554928,0.934600830078125,0.263671875,28.4,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,87.489,0.05100000000000193,-0.190440627333885,5.684341886080802e-14
2026-03-16 18:37:48.811000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,44,38.19,36.554928,0.934600830078125,0.263671875,28.4,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,87.541,0.0519999999999925,-0.19230769230779288,0.0
2026-03-16 18:37:48.863000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,44,38.19,36.554928,0.89263916015625,0.263671875,28.4,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,87.593,0.05200000000000671,-2.788461538462286,0.0
2026-03-16 18:37:48.915000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,44,37.9,36.554928,0.89263916015625,0.263671875,28.4,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,87.645,0.0519999999999925,-2.788461538462343,0.0
2026-03-16 18:37:48.967000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,44,37.9,36.554928,0.89263916015625,0.2578125,28.4,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,87.697,0.05200000000000671,-4.355606320197978,-5.684341886080802e-14
2026-03-16 18:37:49.018000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,44,37.46,36.554928,0.659942626953125,0.2578125,28.4,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,87.748,0.05100000000000193,-4.35560632019741,5.684341886080802e-14
2026-03-16 18:37:49.070000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,44,37.46,36.554928,0.629425048828125,0.0703125,28.4,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,87.8,0.0519999999999925,-4.751570531124514,-5.684341886080802e-14
2026-03-16 18:37:49.121000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,44,36.98,36.554928,0.61798095703125,0.076171875,28.4,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,87.851,0.05100000000000193,-4.7515705311251395,5.684341886080802e-14
2026-03-16 18:37:49.173000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,44,36.98,36.554928,0.278472900390625,0.021484375,28.4,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,87.903,0.05200000000000671,-4.157624214736245,0.0
2026-03-16 18:37:49.224000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,44,36.56,36.554928,-0.26702880859375,0.017578125,28.4,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,87.954,0.05099999999998772,-4.34640522875975,-5.684341886080802e-14
2026-03-16 18:37:49.281000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,44,36.56,36.554928,-0.26702880859375,0.005859375,28.4,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,88.011,0.05700000000000216,0.1754385964911762,0.0
2026-03-16 18:37:49.338000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,44,36.58,36.554928,0.03814697265625,0.0,28.4,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,88.068,0.05700000000000216,0.16569200779724724,0.0
2026-03-16 18:37:49.389000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,44,36.58,36.554928,0.03814697265625,0.0,28.4,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,88.119,0.05100000000000193,0.19607843137259806,0.0
2026-03-16 18:37:49.440000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,44,36.6,36.554928,0.003814697265625,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,88.17,0.05100000000000193,0.1941370607648878,0.0
2026-03-16 18:37:49.490000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,44,36.6,36.554928,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,88.22,0.04999999999999716,-5.684341886080802e-14,-5.684341886080802e-14
2026-03-16 18:37:49.542000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,44,36.6,36.554928,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,88.272,0.05200000000000671,0.0,0.0
2026-03-16 18:37:49.593000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,44,36.6,36.554928,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,88.323,0.05099999999998772,0.0,-5.684341886080802e-14
2026-03-16 18:37:49.646000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,44,36.6,36.554928,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,88.376,0.05300000000001148,-5.684341886080802e-14,-5.684341886080802e-14
2026-03-16 18:37:49.698000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,45,36.6,34.875873,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,88.428,0.0519999999999925,0.0,2.842170943040401e-14
2026-03-16 18:37:49.754000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,45,36.6,34.875873,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,88.484,0.055999999999997385,0.0,0.0
2026-03-16 18:37:49.805000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,45,36.6,34.875873,0.0,0.009765625,28.4,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,88.535,0.05100000000000193,0.0,0.0
2026-03-16 18:37:49.856000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,45,36.6,34.875873,1.22833251953125,0.25,28.4,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,88.586,0.05100000000000193,-0.19044062733382816,5.684341886080802e-14
2026-03-16 18:37:49.908000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,45,36.58,34.875873,1.22833251953125,0.3046875,28.4,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,88.638,0.05200000000000671,-0.19044062733382816,0.0
2026-03-16 18:37:49.959000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,45,36.58,34.875873,0.91552734375,0.3046875,28.4,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,88.689,0.05099999999998772,-2.761389096339599,0.0
2026-03-16 18:37:50.011000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,45,36.29,34.875873,0.91552734375,0.3046875,28.4,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,88.741,0.05200000000000671,-2.788461538461206,0.0
2026-03-16 18:37:50.063000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,45,36.29,34.875873,0.91552734375,0.26171875,28.4,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,88.793,0.05200000000000671,-4.355606320199854,0.0
2026-03-16 18:37:50.114000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,45,35.85,34.875873,0.640869140625,0.26171875,28.4,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,88.844,0.05099999999998772,-4.355606320199797,0.0
2026-03-16 18:37:50.166000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,45,35.85,34.875873,0.640869140625,0.068359375,28.4,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,88.896,0.05200000000000671,-4.615384615385949,0.0
2026-03-16 18:37:50.218000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,45,35.37,34.875873,0.621795654296875,0.056640625,28.4,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,88.948,0.0519999999999925,-4.615384615386006,0.0
2026-03-16 18:37:50.270000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,45,35.37,34.875873,0.316619873046875,0.056640625,28.4,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,89.0,0.05200000000000671,-4.4545973729296975,-5.684341886080802e-14
2026-03-16 18:37:50.321000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,45,34.92,34.875873,-0.38909912109375,0.041015625,28.4,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,89.051,0.05100000000000193,-4.617921935128777,-2.842170943040401e-14
2026-03-16 18:37:50.377000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,45,34.92,34.875873,-0.38909912109375,0.017578125,28.4,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,89.107,0.055999999999997385,-2.842170943040401e-14,-5.684341886080802e-14
2026-03-16 18:37:50.444000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,45,34.92,34.875873,-0.095367431640625,0.0,28.4,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,89.174,0.06700000000000728,0.0,0.0
2026-03-16 18:37:50.496000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,45,34.92,34.875873,-0.095367431640625,0.0,28.4,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,89.226,0.0519999999999925,5.684341886080802e-14,0.0
2026-03-16 18:37:50.546000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,45,34.92,34.875873,-0.030517578125,0.0,28.4,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,89.276,0.04999999999999716,-5.684341886080802e-14,-5.684341886080802e-14
2026-03-16 18:37:50.598000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,45,34.92,34.875873,-0.0152587890625,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,89.328,0.05200000000000671,0.0,-5.684341886080802e-14
2026-03-16 18:37:50.649000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,45,34.92,34.875873,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,89.379,0.05100000000000193,0.0,5.684341886080802e-14
2026-03-16 18:37:50.701000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,45,34.92,34.875873,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,89.431,0.0519999999999925,0.0,0.0
2026-03-16 18:37:51.773000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,47,33.18,31.522735,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,90.503,0.046999999999997044,0.0,0.0
2026-03-16 18:37:51.824000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,47,33.18,31.522735,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,90.554,0.05100000000000193,0.0,-5.684341886080802e-14
2026-03-16 18:37:51.870000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,47,33.18,31.522735,0.0,0.0,28.4,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,90.6,0.04599999999999227,-5.684341886080802e-14,-5.684341886080802e-14
2026-03-16 18:37:51.917000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,47,33.18,31.522735,0.31280517578125,0.140625,28.4,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,90.647,0.047000000000011255,5.684341886080802e-14,5.684341886080802e-14
2026-03-16 18:37:51.963000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,47,33.18,31.522735,1.190185546875,0.140625,28.4,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,90.693,0.04599999999999227,-0.21047815145277582,0.0
2026-03-16 18:37:52.010000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,47,33.16,31.522735,1.190185546875,0.322265625,28.4,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,90.74,0.046999999999997044,-0.2127659574468339,0.0
2026-03-16 18:37:52.057000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,47,33.16,31.522735,0.946044921875,0.322265625,28.4,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,90.787,0.047000000000011255,-3.0762038335681154,5.684341886080802e-14
2026-03-16 18:37:52.103000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,47,32.88,31.522735,0.946044921875,0.322265625,28.4,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,90.833,0.04599999999999227,-3.0762038335676607,0.0
2026-03-16 18:37:52.150000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,47,32.88,31.522735,0.946044921875,0.22265625,28.4,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,90.88,0.046999999999997044,-4.834034595604351,0.0
2026-03-16 18:37:52.196000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,47,32.44,31.522735,0.66375732421875,0.22265625,28.4,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,90.926,0.04600000000000648,-4.834034595604294,0.0
2026-03-16 18:37:52.243000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,47,32.44,31.522735,0.6561279296875,0.22265625,28.4,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,90.973,0.046999999999997044,-5.106382978723673,0.0
2026-03-16 18:37:52.290000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,47,31.96,31.522735,0.621795654296875,0.076171875,28.4,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,91.02,0.046999999999997044,-5.051475634867018,0.0
2026-03-16 18:37:52.336000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,47,31.96,31.522735,0.35858154296875,0.076171875,28.4,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,91.066,0.04600000000000648,-4.420041180508633,0.0
2026-03-16 18:37:52.383000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,47,31.54,31.522735,-0.331878662109375,0.076171875,28.4,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,91.113,0.046999999999997044,-4.42004118050869,0.0
2026-03-16 18:37:52.429000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,47,31.54,31.522735,-0.331878662109375,0.017578125,28.4,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,91.159,0.04600000000000648,0.0,0.0
2026-03-16 18:37:52.476000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,47,31.54,31.522735,-0.331878662109375,0.015625,28.4,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,91.206,0.046999999999997044,0.0,0.0
2026-03-16 18:37:52.523000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,47,31.54,31.522735,-0.2288818359375,0.0,28.4,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,91.253,0.046999999999997044,0.2997448979591013,0.0
2026-03-16 18:37:52.572000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,47,31.57,31.522735,0.0457763671875,0.0,28.4,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,91.302,0.049000000000006594,0.3122448979590331,-1.1368683772161603e-13
2026-03-16 18:37:52.623000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,47,31.57,31.522735,0.0457763671875,0.0,28.4,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,91.353,0.05099999999998772,0.0,5.684341886080802e-14
2026-03-16 18:37:52.669000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,47,31.57,31.522735,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,91.399,0.04600000000000648,0.0,0.0
2026-03-16 18:37:52.717000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,47,31.57,31.522735,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,91.447,0.04800000000000182,0.0,0.0
2026-03-16 18:37:52.765000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,47,31.57,31.522735,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,91.495,0.04800000000000182,5.684341886080802e-14,5.684341886080802e-14
2026-03-16 18:37:52.812000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,47,31.57,31.522735,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,91.542,0.046999999999997044,-5.684341886080802e-14,-5.684341886080802e-14
2026-03-16 18:37:52.860000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,31.57,30.152607,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,91.59,0.04800000000000182,0.0,5.684341886080802e-14
2026-03-16 18:37:52.911000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,31.57,30.152607,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,91.641,0.05100000000000193,-5.684341886080802e-14,0.0
2026-03-16 18:37:52.959000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,31.57,30.152607,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,91.689,0.04799999999998761,0.0,-5.684341886080802e-14
2026-03-16 18:37:53.007000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,31.57,30.152607,0.244140625,0.115234375,28.4,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,91.737,0.04800000000000182,5.684341886080802e-14,5.684341886080802e-14
2026-03-16 18:37:53.054000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,31.57,30.152607,1.18255615234375,0.12890625,28.4,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,91.784,0.047000000000011255,-0.21276595744689075,0.0
2026-03-16 18:37:53.101000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,31.55,30.152607,1.18255615234375,0.337890625,28.4,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,91.831,0.046999999999997044,-0.21047815145277582,0.0
2026-03-16 18:37:53.147000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,31.55,30.152607,0.949859619140625,0.337890625,28.4,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,91.877,0.04599999999999227,-2.8414550446109956,-5.684341886080802e-14
2026-03-16 18:37:53.194000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,31.28,30.152607,0.949859619140625,0.37890625,28.4,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,91.924,0.047000000000011255,-2.872340425530865,0.0
2026-03-16 18:37:53.241000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,31.28,30.152607,0.949859619140625,0.37890625,28.4,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,91.971,0.046999999999997044,-4.834034595606568,0.0
2026-03-16 18:37:53.287000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,30.84,30.152607,0.67138671875,0.115234375,28.4,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,92.017,0.04599999999999227,-4.834034595606454,0.0
2026-03-16 18:37:53.334000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,30.84,30.152607,0.6256103515625,0.05078125,28.4,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,92.064,0.046999999999997044,-5.106382978721399,0.0
2026-03-16 18:37:53.381000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,30.36,30.152607,0.347137451171875,0.05078125,28.4,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,92.111,0.047000000000011255,-5.051475634863891,5.684341886080802e-14
2026-03-16 18:37:53.427000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,30.36,30.152607,-0.812530517578125,0.005859375,28.4,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,92.157,0.04599999999999227,-2.4204987417066945,0.0
2026-03-16 18:37:53.474000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,30.13,30.152607,-0.812530517578125,0.0,28.4,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,92.204,0.046999999999997044,-2.4204987417071493,0.0
2026-03-16 18:37:53.520000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,30.13,30.152607,0.02288818359375,0.0,28.4,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,92.25,0.04600000000000648,5.684341886080802e-14,0.0
2026-03-16 18:37:53.567000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,30.13,30.152607,0.02288818359375,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,92.297,0.046999999999997044,0.0,0.0
2026-03-16 18:37:53.614000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,30.13,30.152607,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,92.344,0.046999999999997044,-5.684341886080802e-14,0.0
2026-03-16 18:37:53.660000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,30.13,30.152607,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,92.39,0.04600000000000648,2.842170943040401e-14,0.0
2026-03-16 18:37:53.716000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,30.13,30.152607,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,92.446,0.055999999999997385,0.0,0.0
2026-03-16 18:37:53.766000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,30.13,30.152607,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,92.496,0.04999999999999716,0.0,5.684341886080802e-14
2026-03-16 18:37:53.813000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,30.13,30.152607,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,92.543,0.047000000000011255,-5.684341886080802e-14,0.0
2026-03-16 18:37:53.860000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,30.13,30.152607,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,92.59,0.046999999999997044,0.0,0.0
2026-03-16 18:37:53.907000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,30.13,31.834039,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,92.637,0.046999999999997044,0.0,0.0
2026-03-16 18:37:53.959000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,30.13,31.834039,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,92.689,0.0519999999999925,5.684341886080802e-14,-5.684341886080802e-14
2026-03-16 18:37:54.005000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,30.13,31.834039,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,92.735,0.04600000000000648,5.684341886080802e-14,0.0
2026-03-16 18:37:54.052000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,30.13,31.834039,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,92.782,0.046999999999997044,-5.684341886080802e-14,0.0
2026-03-16 18:37:54.098000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,30.13,31.834039,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,92.828,0.04600000000000648,5.684341886080802e-14,0.0
2026-03-16 18:37:54.145000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,30.13,31.834039,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,92.875,0.046999999999997044,0.0,0.0
2026-03-16 18:37:54.192000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,30.13,31.834039,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,92.922,0.046999999999997044,-5.684341886080802e-14,0.0
2026-03-16 18:37:54.238000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,30.13,31.834039,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,92.968,0.04600000000000648,5.684341886080802e-14,0.0
2026-03-16 18:37:54.285000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,30.13,31.834039,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,93.015,0.046999999999997044,-5.684341886080802e-14,0.0
2026-03-16 18:37:54.331000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,30.13,31.834039,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,93.061,0.04600000000000648,5.684341886080802e-14,0.0
2026-03-16 18:37:54.378000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,30.13,31.834039,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,93.108,0.046999999999997044,0.0,0.0
2026-03-16 18:37:54.425000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,30.13,31.834039,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,93.155,0.046999999999997044,-5.684341886080802e-14,0.0
2026-03-16 18:37:54.471000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,30.13,31.834039,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,93.201,0.04599999999999227,-5.684341886080802e-14,-5.684341886080802e-14
2026-03-16 18:37:54.518000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,30.13,31.834039,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,93.248,0.047000000000011255,-5.684341886080802e-14,0.0
2026-03-16 18:37:54.565000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,30.13,31.834039,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,93.295,0.046999999999997044,-5.684341886080802e-14,0.0
2026-03-16 18:37:54.611000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,30.13,31.834039,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,93.341,0.04599999999999227,-5.684341886080802e-14,-5.684341886080802e-14
2026-03-16 18:37:54.658000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,30.13,31.834039,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,93.388,0.047000000000011255,0.0,-5.684341886080802e-14
2026-03-16 18:37:54.708000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,30.13,31.834039,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,93.438,0.04999999999999716,-5.684341886080802e-14,0.0
2026-03-16 18:37:54.756000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,30.13,31.834039,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,93.486,0.04800000000000182,5.684341886080802e-14,5.684341886080802e-14
2026-03-16 18:37:54.802000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,30.13,31.834039,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,93.532,0.04599999999999227,1.1368683772161603e-13,0.0
2026-03-16 18:37:54.849000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,30.13,31.834039,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,93.579,0.046999999999997044,-5.684341886080802e-14,-5.684341886080802e-14
2026-03-16 18:37:54.897000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,30.13,31.834039,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,93.627,0.04800000000000182,5.684341886080802e-14,0.0
2026-03-16 18:37:54.946000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,30.13,33.514009,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,93.676,0.049000000000006594,0.0,0.0
2026-03-16 18:37:54.998000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,30.13,33.514009,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,93.728,0.0519999999999925,5.684341886080802e-14,-5.684341886080802e-14
2026-03-16 18:37:55.044000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,30.13,33.514009,0.0,0.0,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,93.774,0.04600000000000648,5.684341886080802e-14,0.0
2026-03-16 18:37:55.091000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,30.13,33.514009,-0.331878662109375,0.146484375,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,93.821,0.046999999999997044,0.0,0.0
2026-03-16 18:37:55.138000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,30.13,33.514009,-0.881195068359375,0.146484375,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,93.868,0.046999999999997044,0.21972884525467862,0.0
2026-03-16 18:37:55.184000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,30.15,33.514009,-0.881195068359375,0.33203125,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,93.914,0.04600000000000648,0.2197288452547923,0.0
2026-03-16 18:37:55.231000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,30.15,33.514009,-0.84686279296875,0.33203125,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,93.961,0.046999999999997044,3.0762038335662965,0.0
2026-03-16 18:37:55.277000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,30.43,33.514009,-0.843048095703125,0.33203125,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,94.007,0.04600000000000648,3.1082331174832234,0.0
2026-03-16 18:37:55.325000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,30.43,33.514009,-0.843048095703125,0.126953125,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,94.055,0.04800000000000182,4.730123180291741,5.684341886080802e-14
2026-03-16 18:37:55.372000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,30.87,33.514009,-0.537872314453125,0.103515625,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,94.102,0.046999999999997044,4.63051933196067,0.0
2026-03-16 18:37:55.418000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,30.87,33.514009,-0.537872314453125,0.103515625,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,94.148,0.04599999999999227,5.15671471059261,0.0
2026-03-16 18:37:55.465000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,31.36,33.514009,-0.553131103515625,0.15625,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,94.195,0.046999999999997044,5.212765957447914,0.0
2026-03-16 18:37:55.512000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,31.36,33.514009,-0.5645751953125,0.2109375,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,94.242,0.047000000000011255,5.16362786348958,5.684341886080802e-14
2026-03-16 18:37:55.558000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,31.83,33.514009,-0.579833984375,0.2109375,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,94.288,0.04599999999999227,5.421472937002477,-5.684341886080802e-14
2026-03-16 18:37:55.610000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,31.83,33.514009,-0.5950927734375,0.2109375,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,94.34,0.05200000000000671,5.364281108962814,-5.684341886080802e-14
2026-03-16 18:37:55.657000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,32.31,33.514009,-0.598907470703125,0.140625,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,94.387,0.046999999999997044,5.106382978723786,0.0
2026-03-16 18:37:55.704000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,32.31,33.514009,-0.6256103515625,0.140625,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,94.434,0.046999999999997044,5.106382978723673,0.0
2026-03-16 18:37:55.751000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,32.79,33.514009,-0.652313232421875,0.140625,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,94.481,0.046999999999997044,5.051475634866961,0.0
2026-03-16 18:37:55.797000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,32.79,33.514009,-0.652313232421875,0.099609375,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,94.527,0.04600000000000648,4.946236559140573,0.0
2026-03-16 18:37:55.844000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,33.26,33.514009,-0.499725341796875,0.1796875,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,94.574,0.046999999999997044,4.946236559140573,0.0
2026-03-16 18:37:55.890000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,33.26,33.514009,-0.152587890625,0.099609375,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,94.62,0.04600000000000648,0.0,0.0
2026-03-16 18:37:55.937000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,33.26,33.514009,0.308990478515625,0.0,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,94.667,0.046999999999997044,2.5977891156467194,0.0
2026-03-16 18:37:55.986000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,33.52,35.187362,0.308990478515625,0.0,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,94.716,0.04899999999999238,2.7571028411374527,0.0
2026-03-16 18:37:56.039000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,33.52,35.187362,0.0457763671875,0.0,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,94.769,0.05300000000001148,0.0,5.684341886080802e-14
2026-03-16 18:37:56.086000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,33.52,35.187362,-0.32806396484375,0.15234375,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,94.816,0.046999999999997044,-5.684341886080802e-14,0.0
2026-03-16 18:37:56.132000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,33.52,35.187362,-1.15966796875,0.173828125,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,94.862,0.04599999999999227,0.10523907572621738,-5.684341886080802e-14
2026-03-16 18:37:56.179000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,33.53,35.187362,-1.15966796875,0.29296875,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,94.909,0.047000000000011255,0.10638297872327485,0.0
2026-03-16 18:37:56.226000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,33.53,35.187362,-0.942230224609375,0.29296875,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,94.956,0.046999999999997044,3.0762038335677175,0.0
2026-03-16 18:37:56.272000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,33.81,35.187362,-0.942230224609375,0.29296875,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,95.002,0.04599999999999227,3.0762038335681723,-5.684341886080802e-14
2026-03-16 18:37:56.319000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,33.81,35.187362,-0.942230224609375,0.22265625,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,95.049,0.047000000000011255,4.83403459560725,5.684341886080802e-14
2026-03-16 18:37:56.365000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,34.25,35.187362,-0.659942626953125,0.19921875,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,95.095,0.04599999999999227,4.834034595606511,0.0
2026-03-16 18:37:56.412000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,34.25,35.187362,-0.6561279296875,0.15625,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,95.142,0.046999999999997044,5.106382978723673,0.0
2026-03-16 18:37:56.459000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,34.73,35.187362,-0.629425048828125,0.10546875,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,95.189,0.046999999999997044,5.264312349200452,0.0
2026-03-16 18:37:56.509000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,34.73,35.187362,-0.324249267578125,0.10546875,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,95.239,0.05000000000001137,3.9592760181008657,-5.684341886080802e-14
2026-03-16 18:37:56.561000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,35.15,35.187362,0.40435791015625,0.10546875,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,95.291,0.0519999999999925,4.114658925980677,-5.684341886080802e-14
2026-03-16 18:37:56.615000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,35.15,35.187362,0.40435791015625,0.017578125,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,95.345,0.054000000000002046,-5.684341886080802e-14,0.0
2026-03-16 18:37:56.667000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,35.15,35.187362,0.247955322265625,0.017578125,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,95.397,0.05200000000000671,-5.684341886080802e-14,0.0
2026-03-16 18:37:56.718000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,35.15,35.187362,-0.110626220703125,0.0,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,95.448,0.05099999999998772,-0.19044062733371447,0.0
