timestamp,device_id,test_id,waveform_type,bias,amplitude,frequency,test_purpose,quality_label,notes,cycle_id,feedback_position_%,setpoint_position_%,motor_torque_Nmm,power_W,internal_temperature_deg_C,rotation_direction,test_number,source_file,elapsed_seconds,dt_seconds,velocity,temperature_rate
2026-03-16 18:37:56.770000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,35.13,35.187362,-0.110626220703125,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,95.5,0.05200000000000671,-0.19044062733371447,-5.684341886080802e-14
2026-03-16 18:37:56.821000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,35.13,35.187362,-0.0152587890625,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,95.551,0.05100000000000193,-0.09803921568629903,0.0
2026-03-16 18:37:56.872000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,35.12,35.187362,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,95.602,0.05100000000000193,-0.09899105273183295,5.684341886080802e-14
2026-03-16 18:37:56.924000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,35.12,35.187362,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,95.654,0.0519999999999925,0.0,-5.684341886080802e-14
2026-03-16 18:37:56.975000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,35.12,35.187362,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,95.705,0.05100000000000193,-5.684341886080802e-14,-1.1368683772161603e-13
2026-03-16 18:37:57.028000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,35.12,36.866373,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,95.758,0.05299999999999727,-2.842170943040401e-14,0.0
2026-03-16 18:37:57.091000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,35.12,36.866373,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,95.821,0.06300000000000239,0.0,0.0
2026-03-16 18:37:57.143000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,35.12,36.866373,0.0,0.01171875,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,95.873,0.05200000000000671,5.684341886080802e-14,5.684341886080802e-14
2026-03-16 18:37:57.189000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,35.12,36.866373,-0.988006591796875,0.275390625,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,95.919,0.04599999999999227,0.31571722717922057,0.0
2026-03-16 18:37:57.236000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,35.15,36.866373,-0.988006591796875,0.275390625,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,95.966,0.046999999999997044,0.31914893617033613,0.0
2026-03-16 18:37:57.283000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,35.15,36.866373,-0.843048095703125,0.275390625,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,96.013,0.047000000000011255,5.684341886080802e-14,5.684341886080802e-14
2026-03-16 18:37:57.329000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,35.15,36.866373,-0.843048095703125,0.35546875,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,96.059,0.04599999999999227,3.051933196065022,0.0
2026-03-16 18:37:57.376000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,35.44,36.866373,-0.843048095703125,0.35546875,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,96.106,0.046999999999997044,3.0519331960654767,0.0
2026-03-16 18:37:57.422000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,35.44,36.866373,-0.823974609375,0.216796875,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,96.152,0.04600000000000648,4.216666666667322,0.0
2026-03-16 18:37:57.472000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,35.88,36.866373,-0.64849853515625,0.216796875,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,96.202,0.04999999999999716,4.310204081633174,0.0
2026-03-16 18:37:57.520000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,35.88,36.866373,-0.629425048828125,0.138671875,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,96.25,0.04800000000000182,5.328399629971159,0.0
2026-03-16 18:37:57.566000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,36.36,36.866373,-0.629425048828125,0.08203125,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,96.296,0.04600000000000648,5.273492286113708,0.0
2026-03-16 18:37:57.613000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,36.36,36.866373,-0.29754638671875,0.0390625,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,96.343,0.046999999999997044,4.834034595606397,0.0
2026-03-16 18:37:57.659000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,36.8,36.866373,0.194549560546875,0.0234375,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,96.389,0.04599999999999227,4.834034595607136,-5.684341886080802e-14
2026-03-16 18:37:57.706000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,36.8,36.866373,0.194549560546875,0.0,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,96.436,0.047000000000011255,0.7446808510639471,0.0
2026-03-16 18:37:57.753000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,36.87,36.866373,0.003814697265625,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,96.483,0.046999999999997044,0.7366735300846017,0.0
2026-03-16 18:37:57.799000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,36.87,36.866373,0.003814697265625,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,96.529,0.04599999999999227,5.684341886080802e-14,0.0
2026-03-16 18:37:57.846000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,36.87,36.866373,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,96.576,0.046999999999997044,-5.684341886080802e-14,0.0
2026-03-16 18:37:57.892000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,36.87,36.866373,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,96.622,0.04600000000000648,5.684341886080802e-14,0.0
2026-03-16 18:37:57.939000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,36.87,36.866373,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,96.669,0.046999999999997044,0.0,-5.684341886080802e-14
2026-03-16 18:37:57.987000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,36.87,36.866373,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,96.717,0.04800000000000182,0.0,5.684341886080802e-14
2026-03-16 18:37:58.034000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,36.87,36.866373,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,96.764,0.046999999999997044,5.684341886080802e-14,0.0
2026-03-16 18:37:58.081000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,36.87,38.561607,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,96.811,0.047000000000011255,0.0,-5.684341886080802e-14
2026-03-16 18:37:58.131000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,36.87,38.561607,0.0,0.005859375,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,96.861,0.04999999999999716,0.0,0.0
2026-03-16 18:37:58.178000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,36.87,38.561607,-0.8697509765625,0.349609375,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,96.908,0.046999999999997044,0.2127659574468339,0.0
2026-03-16 18:37:58.225000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,36.89,38.561607,-0.873565673828125,0.349609375,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,96.955,0.046999999999997044,0.21047815145283266,0.0
2026-03-16 18:37:58.271000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,36.89,38.561607,-0.873565673828125,0.33203125,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,97.001,0.04600000000000648,0.0,0.0
2026-03-16 18:37:58.318000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,36.89,38.561607,-0.873565673828125,0.33203125,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,97.048,0.046999999999997044,3.0851063829788927,0.0
2026-03-16 18:37:58.365000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,37.18,38.561607,-0.83160400390625,0.33203125,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,97.095,0.046999999999997044,3.180522044308134,0.0
2026-03-16 18:37:58.415000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,37.18,38.561607,-0.83160400390625,0.14453125,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,97.145,0.04999999999999716,3.917378917378528,2.842170943040401e-14
2026-03-16 18:37:58.469000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,37.62,38.561607,-0.64849853515625,0.126953125,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,97.199,0.054000000000002046,3.748148148148175,0.0
2026-03-16 18:37:58.515000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,37.62,38.561607,-0.6103515625,0.12109375,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,97.245,0.04600000000000648,5.051475634867074,0.0
2026-03-16 18:37:58.562000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,38.1,38.561607,-0.537872314453125,0.126953125,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,97.292,0.046999999999997044,5.106382978723786,0.0
2026-03-16 18:37:58.609000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,38.1,38.561607,-0.2288818359375,0.052734375,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,97.339,0.046999999999997044,4.432017543859217,-5.684341886080802e-14
2026-03-16 18:37:58.657000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,38.53,38.561607,0.335693359375,0.009765625,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,97.387,0.04800000000000182,4.479166666666458,0.0
2026-03-16 18:37:58.705000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,38.53,38.561607,0.335693359375,0.009765625,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,97.435,0.04800000000000182,0.10750279955215092,5.684341886080802e-14
2026-03-16 18:37:58.752000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,38.54,38.561607,0.263214111328125,0.009765625,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,97.482,0.046999999999997044,0.10638297872338853,0.0
2026-03-16 18:37:58.799000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,38.54,38.561607,0.244140625,0.0,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,97.529,0.046999999999997044,-0.4394576905094141,0.0
2026-03-16 18:37:58.845000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,38.5,38.561607,-0.00762939453125,0.0,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,97.575,0.04600000000000648,-0.4394576905094141,0.0
2026-03-16 18:37:58.892000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,38.5,38.561607,-0.00762939453125,0.0,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,97.622,0.046999999999997044,0.10307017543851771,-5.684341886080802e-14
2026-03-16 18:37:58.940000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,38.51,38.561607,-0.003814697265625,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,97.67,0.04800000000000182,0.1030701754386314,5.684341886080802e-14
2026-03-16 18:37:58.987000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,38.51,38.561607,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,97.717,0.046999999999997044,5.684341886080802e-14,0.0
2026-03-16 18:37:59.036000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,38.51,38.561607,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,97.766,0.049000000000006594,5.684341886080802e-14,0.0
2026-03-16 18:37:59.084000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,38.51,38.561607,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,97.814,0.04799999999998761,0.0,-5.684341886080802e-14
2026-03-16 18:37:59.132000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,38.51,40.218895,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,97.862,0.04800000000000182,5.684341886080802e-14,0.0
2026-03-16 18:37:59.184000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,38.51,40.218895,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,97.914,0.05200000000000671,-5.684341886080802e-14,-5.684341886080802e-14
2026-03-16 18:37:59.231000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,38.51,40.218895,-0.003814697265625,0.021484375,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,97.961,0.046999999999997044,-5.684341886080802e-14,-5.684341886080802e-14
2026-03-16 18:37:59.279000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,38.51,40.218895,-1.346588134765625,0.26953125,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,98.009,0.04800000000000182,0.215005599104245,5.684341886080802e-14
2026-03-16 18:37:59.326000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,38.53,40.218895,-1.346588134765625,0.26953125,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,98.056,0.046999999999997044,0.2150055991041313,-5.684341886080802e-14
2026-03-16 18:37:59.374000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,38.53,40.218895,-0.885009765625,0.26953125,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,98.104,0.04800000000000182,3.0208333333332007,0.0
2026-03-16 18:37:59.422000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,38.82,40.218895,-0.885009765625,0.328125,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,98.152,0.04800000000000182,3.082482993197061,0.0
2026-03-16 18:37:59.472000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,38.82,40.218895,-0.885009765625,0.328125,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,98.202,0.04999999999999716,3.7061994609165367,-2.842170943040401e-14
2026-03-16 18:37:59.528000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,39.26,40.218895,-0.67901611328125,0.302734375,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,98.258,0.055999999999997385,3.5852981969493385,0.0
2026-03-16 18:37:59.575000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,39.26,40.218895,-0.66375732421875,0.076171875,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,98.305,0.047000000000011255,5.106382978724525,0.0
2026-03-16 18:37:59.622000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,39.74,40.218895,-0.629425048828125,0.076171875,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,98.352,0.046999999999997044,5.106382978723786,0.0
2026-03-16 18:37:59.669000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,39.74,40.218895,-0.42724609375,0.076171875,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,98.399,0.046999999999997044,4.724170172979029,0.0
2026-03-16 18:37:59.715000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,40.17,40.218895,0.0457763671875,0.01171875,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,98.445,0.04599999999999227,4.724170172979768,-5.684341886080802e-14
2026-03-16 18:37:59.762000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,40.17,40.218895,0.0457763671875,0.0,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,98.492,0.047000000000011255,0.0,5.684341886080802e-14
2026-03-16 18:37:59.808000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,40.17,40.218895,0.06866455078125,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,98.538,0.04599999999999227,0.42095630290555164,0.0
2026-03-16 18:37:59.855000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,40.21,40.218895,0.003814697265625,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,98.585,0.046999999999997044,0.42553191489372466,0.0
2026-03-16 18:37:59.902000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,40.21,40.218895,0.003814697265625,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,98.632,0.047000000000011255,5.684341886080802e-14,5.684341886080802e-14
2026-03-16 18:37:59.948000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,40.21,40.218895,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,98.678,0.04599999999999227,1.1368683772161603e-13,0.0
2026-03-16 18:37:59.995000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,40.21,40.218895,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,98.725,0.046999999999997044,0.0,0.0
2026-03-16 18:38:00.041000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,40.21,40.218895,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,98.771,0.04600000000000648,0.0,0.0
2026-03-16 18:38:00.088000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,40.21,40.218895,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,98.818,0.046999999999997044,0.0,0.0
2026-03-16 18:38:00.135000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,40.21,40.218895,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,98.865,0.046999999999997044,0.0,0.0
2026-03-16 18:38:00.181000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,40.21,41.910651,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,98.911,0.04600000000000648,0.0,0.0
2026-03-16 18:38:00.233000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,40.21,41.910651,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,98.963,0.0519999999999925,0.0,-5.684341886080802e-14
2026-03-16 18:38:00.279000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,40.21,41.910651,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,99.009,0.04600000000000648,0.0,0.0
2026-03-16 18:38:00.326000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,40.21,41.910651,-0.0152587890625,0.0234375,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,99.056,0.046999999999997044,0.0,0.0
2026-03-16 18:38:00.373000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,40.21,41.910651,-1.399993896484375,0.28515625,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,99.103,0.046999999999997044,0.21972884525467862,0.0
2026-03-16 18:38:00.419000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,40.23,41.910651,-1.399993896484375,0.28515625,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,99.149,0.04600000000000648,0.21972884525473546,0.0
2026-03-16 18:38:00.466000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,40.23,41.910651,-0.873565673828125,0.28515625,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,99.196,0.046999999999997044,3.186068256193721,0.0
2026-03-16 18:38:00.512000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,40.52,41.910651,-0.873565673828125,0.349609375,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,99.242,0.04600000000000648,3.2192414431077054,0.0
2026-03-16 18:38:00.560000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,40.52,41.910651,-0.873565673828125,0.349609375,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,99.29,0.04800000000000182,3.185185185186242,0.0
2026-03-16 18:38:00.620000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,40.95,41.910651,-0.682830810546875,0.16796875,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,99.35,0.05999999999998806,3.147975077882961,-5.684341886080802e-14
2026-03-16 18:38:00.667000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,40.95,41.910651,-0.66375732421875,0.09765625,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,99.397,0.047000000000011255,5.050438596493734,5.684341886080802e-14
2026-03-16 18:38:00.715000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,41.44,41.910651,-0.621795654296875,0.09765625,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,99.445,0.04799999999998761,4.995567375888754,-5.684341886080802e-14
2026-03-16 18:38:00.761000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,41.44,41.910651,-0.41961669921875,0.09765625,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,99.491,0.04600000000000648,4.525280256235021,0.0
2026-03-16 18:38:00.808000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,41.87,41.910651,0.11444091796875,0.02734375,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,99.538,0.046999999999997044,4.622620380739534,-5.684341886080802e-14
2026-03-16 18:38:00.856000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,41.87,41.910651,0.301361083984375,0.02734375,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,99.586,0.04800000000000182,0.215005599104245,5.684341886080802e-14
2026-03-16 18:38:00.903000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,41.89,41.910651,0.31280517578125,0.017578125,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,99.633,0.046999999999997044,0.2150055991041313,-5.684341886080802e-14
2026-03-16 18:38:00.951000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,41.89,41.910651,0.301361083984375,0.0,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,99.681,0.04800000000000182,0.0,0.0
2026-03-16 18:38:00.997000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,41.89,41.910651,-0.03814697265625,0.0,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,99.727,0.04600000000000648,-0.4209563029056085,0.0
2026-03-16 18:38:01.044000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,41.85,41.910651,-0.03814697265625,0.0,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,99.774,0.046999999999997044,-0.425531914893611,0.0
2026-03-16 18:38:01.091000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,41.85,41.910651,0.0,0.0,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,99.821,0.046999999999997044,0.0,0.0
2026-03-16 18:38:01.137000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,41.85,41.910651,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,99.867,0.04600000000000648,0.0,0.0
2026-03-16 18:38:01.184000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,41.85,41.910651,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,99.914,0.046999999999997044,0.0,0.0
2026-03-16 18:38:01.230000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,41.85,43.572165,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,99.96,0.04599999999999227,0.0,5.684341886080802e-14
2026-03-16 18:38:01.281000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,41.85,43.572165,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,100.011,0.05100000000000193,-5.684341886080802e-14,0.0
2026-03-16 18:38:01.328000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,41.85,43.572165,-0.102996826171875,0.064453125,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,100.058,0.047000000000011255,-5.684341886080802e-14,0.0
2026-03-16 18:38:01.375000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,41.85,43.572165,-1.399993896484375,0.16796875,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,100.105,0.046999999999997044,0.21276595744677707,0.0
2026-03-16 18:38:01.422000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,41.87,43.572165,-1.399993896484375,0.279296875,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,100.152,0.046999999999997044,0.21047815145271898,0.0
2026-03-16 18:38:01.468000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,41.87,43.572165,-0.92315673828125,0.279296875,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,100.198,0.04599999999999227,3.051933196063601,-5.684341886080802e-14
2026-03-16 18:38:01.515000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,42.16,43.572165,-0.92315673828125,0.40234375,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,100.245,0.047000000000011255,3.0851063829774716,0.0
2026-03-16 18:38:01.562000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,42.16,43.572165,-0.92315673828125,0.40234375,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,100.292,0.046999999999997044,4.724170172979086,0.0
2026-03-16 18:38:01.608000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,42.59,43.572165,-0.705718994140625,0.1875,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,100.338,0.04599999999999227,4.821510297484338,-5.684341886080802e-14
2026-03-16 18:38:01.657000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,42.59,43.572165,-0.67138671875,0.091796875,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,100.387,0.049000000000006594,4.478293983245749,0.0
2026-03-16 18:38:01.709000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,43.07,43.572165,-0.629425048828125,0.0625,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,100.439,0.0519999999999925,4.382284382285945,0.0
2026-03-16 18:38:01.756000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,43.07,43.572165,-0.4425048828125,0.0625,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,100.486,0.047000000000011255,4.680851063830744,0.0
2026-03-16 18:38:01.803000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,43.51,43.572165,-0.0152587890625,0.02734375,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,100.533,0.046999999999997044,4.630519331960613,0.0
2026-03-16 18:38:01.849000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,43.51,43.572165,0.316619873046875,0.01171875,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,100.579,0.04599999999999227,0.5261953786316553,-5.684341886080802e-14
2026-03-16 18:38:01.896000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,43.56,43.572165,0.331878662109375,0.01171875,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,100.626,0.047000000000011255,0.526195378631769,5.684341886080802e-14
2026-03-16 18:38:01.942000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,43.56,43.572165,0.316619873046875,0.01171875,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,100.672,0.04599999999999227,1.1368683772161603e-13,0.0
2026-03-16 18:38:01.989000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,43.56,43.572165,0.20599365234375,0.00390625,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,100.719,0.046999999999997044,-0.4255319148933836,0.0
2026-03-16 18:38:02.036000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,43.52,43.572165,0.118255615234375,0.0,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,100.766,0.047000000000011255,-0.42095630290532426,5.684341886080802e-14
2026-03-16 18:38:02.082000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,43.52,43.572165,0.0457763671875,0.0,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,100.812,0.04599999999999227,5.684341886080802e-14,0.0
2026-03-16 18:38:02.129000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,43.52,43.572165,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,100.859,0.046999999999997044,-5.684341886080802e-14,-5.684341886080802e-14
2026-03-16 18:38:02.182000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,43.52,43.572165,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,100.912,0.05300000000001148,0.0,0.0
2026-03-16 18:38:02.235000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,43.52,43.572165,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,100.965,0.05299999999999727,0.0,0.0
2026-03-16 18:38:02.288000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,43.52,45.253875,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,101.018,0.05299999999999727,0.0,2.842170943040401e-14
2026-03-16 18:38:02.344000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,43.52,45.253875,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,101.074,0.055999999999997385,0.0,0.0
2026-03-16 18:38:02.396000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,43.52,45.253875,0.0,0.009765625,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,101.126,0.05200000000000671,0.0,-5.684341886080802e-14
2026-03-16 18:38:02.447000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,43.52,45.253875,-1.0833740234375,0.19921875,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,101.177,0.05100000000000193,0.190440627333885,5.684341886080802e-14
2026-03-16 18:38:02.499000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,43.54,45.253875,-1.0833740234375,0.26953125,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,101.229,0.0519999999999925,0.18853695324293085,0.0
2026-03-16 18:38:02.549000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,43.54,45.253875,-0.92315673828125,0.26953125,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,101.279,0.04999999999999716,2.7337858220204225,-5.684341886080802e-14
2026-03-16 18:38:02.601000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,43.83,45.253875,-0.92315673828125,0.26953125,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,101.331,0.05200000000000671,2.8917378917372503,0.0
2026-03-16 18:38:02.657000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,43.83,45.253875,-0.92315673828125,0.2265625,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,101.387,0.055999999999997385,4.5153014476816224,0.0
2026-03-16 18:38:02.708000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,44.27,45.253875,-0.659942626953125,0.126953125,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,101.438,0.05100000000000193,4.436974789915837,0.0
2026-03-16 18:38:02.762000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,44.27,45.253875,-0.659942626953125,0.1171875,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,101.492,0.054000000000002046,4.702467343977844,5.684341886080802e-14
2026-03-16 18:38:02.814000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,44.75,45.253875,-0.64849853515625,0.07421875,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,101.544,0.0519999999999925,4.615384615385835,0.0
2026-03-16 18:38:02.866000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,44.75,45.253875,-0.32806396484375,0.05078125,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,101.596,0.05200000000000671,4.23076923077042,0.0
2026-03-16 18:38:02.918000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,45.19,45.253875,0.06866455078125,0.00390625,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,101.648,0.0519999999999925,4.230769230770306,0.0
2026-03-16 18:38:02.970000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,45.19,45.253875,0.06866455078125,0.0,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,101.7,0.05200000000000671,0.6730769230771898,0.0
2026-03-16 18:38:03.022000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,45.26,45.253875,0.00762939453125,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,101.752,0.0519999999999925,0.6665421956685691,-5.684341886080802e-14
2026-03-16 18:38:03.073000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,45.26,45.253875,0.003814697265625,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,101.803,0.05100000000000193,0.0,5.684341886080802e-14
2026-03-16 18:38:03.125000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,45.26,45.253875,0.003814697265625,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,101.855,0.05200000000000671,0.0,-5.684341886080802e-14
2026-03-16 18:38:03.176000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,45.26,45.253875,0.003814697265625,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,101.906,0.05100000000000193,0.0,5.684341886080802e-14
2026-03-16 18:38:03.228000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,45.26,45.253875,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,101.958,0.0519999999999925,0.0,0.0
2026-03-16 18:38:03.280000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,45.26,45.253875,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,102.01,0.05200000000000671,5.684341886080802e-14,5.684341886080802e-14
2026-03-16 18:38:03.333000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,45.26,46.93121,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,102.063,0.05299999999999727,5.684341886080802e-14,2.842170943040401e-14
2026-03-16 18:38:03.389000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,45.26,46.93121,0.0,0.009765625,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,102.119,0.055999999999997385,0.0,0.0
2026-03-16 18:38:03.441000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,45.26,46.93121,-1.186370849609375,0.267578125,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,102.171,0.05200000000000671,0.19230769230779288,0.0
2026-03-16 18:38:03.493000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,45.28,46.93121,-1.186370849609375,0.267578125,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,102.223,0.0519999999999925,0.190440627333885,-5.684341886080802e-14
2026-03-16 18:38:03.544000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,45.28,46.93121,-0.946044921875,0.267578125,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,102.274,0.05100000000000193,2.4025341130602555,2.842170943040401e-14
2026-03-16 18:38:03.601000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,45.57,46.93121,-0.946044921875,0.357421875,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,102.331,0.05700000000000216,2.4025341130603124,0.0
2026-03-16 18:38:03.652000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,45.57,46.93121,-0.946044921875,0.357421875,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,102.382,0.05100000000000193,4.313725490195907,0.0
2026-03-16 18:38:03.703000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,46.01,46.93121,-0.66375732421875,0.09765625,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,102.433,0.05100000000000193,4.313725490195338,0.0
2026-03-16 18:38:03.754000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,46.01,46.93121,-0.6561279296875,0.0859375,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,102.484,0.05099999999998772,4.665795369677426,0.0
2026-03-16 18:38:03.806000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,46.5,46.93121,-0.614166259765625,0.0859375,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,102.536,0.05200000000000671,4.886039886038873,0.0
2026-03-16 18:38:03.862000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,46.5,46.93121,-0.263214111328125,0.0234375,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,102.592,0.055999999999997385,4.20743998533959,0.0
2026-03-16 18:38:03.913000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,46.91,46.93121,0.301361083984375,0.0234375,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,102.643,0.05100000000000193,3.979809745680029,0.0
2026-03-16 18:38:03.963000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,46.91,46.93121,0.301361083984375,0.017578125,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,102.693,0.04999999999999716,-0.19999999999998863,0.0
2026-03-16 18:38:04.013000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,46.89,46.93121,0.141143798828125,0.0,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,102.743,0.04999999999999716,-0.20198019801978262,0.0
2026-03-16 18:38:04.064000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,46.89,46.93121,-0.011444091796875,0.0,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,102.794,0.05100000000000193,-0.19607843137254122,0.0
2026-03-16 18:38:04.115000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,46.87,46.93121,-0.011444091796875,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,102.845,0.05100000000000193,-0.19798210546360906,5.684341886080802e-14
2026-03-16 18:38:04.167000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,46.87,46.93121,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,102.897,0.05200000000000671,0.0,0.0
2026-03-16 18:38:04.218000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,46.87,46.93121,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,102.948,0.05099999999998772,0.0,0.0
2026-03-16 18:38:04.270000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,46.87,46.93121,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,103.0,0.05200000000000671,0.0,0.0
2026-03-16 18:38:04.322000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,46.87,46.93121,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,103.052,0.05200000000000671,0.0,0.0
2026-03-16 18:38:04.373000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,46.87,48.604593,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,103.103,0.05099999999998772,0.0,-5.684341886080802e-14
2026-03-16 18:38:04.430000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,46.87,48.604593,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,103.16,0.05700000000000216,0.0,0.0
2026-03-16 18:38:04.481000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,46.87,48.604593,0.0,0.01171875,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,103.211,0.05100000000000193,-5.684341886080802e-14,0.0
2026-03-16 18:38:04.536000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,46.87,48.604593,-1.384735107421875,0.203125,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,103.266,0.05500000000000682,0.31428571428574514,0.0
2026-03-16 18:38:04.586000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,46.9,48.604593,-1.384735107421875,0.22265625,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,103.316,0.04999999999999716,0.3029702970297308,0.0
2026-03-16 18:38:04.637000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,46.9,48.604593,-0.949859619140625,0.22265625,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,103.367,0.05100000000000193,2.827722772277525,0.0
2026-03-16 18:38:04.687000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,47.18,48.604593,-0.949859619140625,0.3671875,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,103.417,0.04999999999999716,2.854901960784275,0.0
2026-03-16 18:38:04.739000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,47.18,48.604593,-0.949859619140625,0.3671875,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,103.469,0.0519999999999925,4.326923076921901,0.0
2026-03-16 18:38:04.791000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,47.63,48.604593,-0.667572021484375,0.29296875,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,103.521,0.05200000000000671,4.284914115010508,-5.684341886080802e-14
2026-03-16 18:38:04.842000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,47.63,48.604593,-0.667572021484375,0.0625,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,103.572,0.05100000000000193,4.198970840481138,0.0
2026-03-16 18:38:04.897000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,48.11,48.604593,-0.6561279296875,0.0625,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,103.627,0.05499999999999261,4.363636363637568,5.684341886080802e-14
2026-03-16 18:38:04.952000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,48.11,48.604593,-0.31280517578125,0.033203125,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,103.682,0.05500000000000682,4.748822605966666,-5.684341886080802e-14
