timestamp,device_id,test_id,waveform_type,bias,amplitude,frequency,test_purpose,quality_label,notes,cycle_id,feedback_position_%,setpoint_position_%,motor_torque_Nmm,power_W,internal_temperature_deg_C,rotation_direction,test_number,source_file,elapsed_seconds,dt_seconds,velocity,temperature_rate
2026-03-16 18:38:05.001000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,48.55,48.604593,0.370025634765625,0.015625,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,103.731,0.04899999999999238,4.34801288936751,-5.684341886080802e-14
2026-03-16 18:38:05.047000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,48.55,48.604593,0.370025634765625,0.015625,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,103.777,0.04600000000000648,0.31571722717922057,0.0
2026-03-16 18:38:05.094000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,48.58,48.604593,0.217437744140625,0.01171875,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,103.824,0.046999999999997044,0.31914893617022244,0.0
2026-03-16 18:38:05.141000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,48.58,48.604593,0.156402587890625,0.0,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,103.871,0.046999999999997044,-0.32959326788216003,0.0
2026-03-16 18:38:05.187000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,48.55,48.604593,0.152587890625,0.0,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,103.917,0.04600000000000648,-0.32959326788216003,0.0
2026-03-16 18:38:05.234000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,48.55,48.604593,0.06866455078125,0.0,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,103.964,0.046999999999997044,0.0,0.0
2026-03-16 18:38:05.280000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,48.55,48.604593,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,104.01,0.04600000000000648,0.0,0.0
2026-03-16 18:38:05.327000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,48.55,48.604593,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,104.057,0.046999999999997044,0.0,0.0
2026-03-16 18:38:05.374000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,48.55,48.604593,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,104.104,0.046999999999997044,1.1368683772161603e-13,0.0
2026-03-16 18:38:05.425000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,48.55,50.295978,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,104.155,0.05100000000000193,0.0,5.684341886080802e-14
2026-03-16 18:38:05.477000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,48.55,50.295978,0.0,0.017578125,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,104.207,0.0519999999999925,0.0,-5.684341886080802e-14
2026-03-16 18:38:05.523000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,48.55,50.295978,-1.201629638671875,0.279296875,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,104.253,0.04600000000000648,0.2039007092199654,0.0
2026-03-16 18:38:05.571000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,48.57,50.295978,-1.201629638671875,0.279296875,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,104.301,0.04800000000000182,0.20614035087737648,5.684341886080802e-14
2026-03-16 18:38:05.618000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,48.57,50.295978,-0.888824462890625,0.279296875,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,104.348,0.046999999999997044,3.0851063829788927,0.0
2026-03-16 18:38:05.665000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,48.86,50.295978,-0.888824462890625,0.439453125,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,104.395,0.046999999999997044,3.1175811870103303,-5.684341886080802e-14
2026-03-16 18:38:05.713000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,48.86,50.295978,-0.888824462890625,0.439453125,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,104.443,0.04800000000000182,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:38:05.760000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,48.86,50.295978,-0.77056884765625,0.09375,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,104.49,0.046999999999997044,4.535087719297735,-5.684341886080802e-14
2026-03-16 18:38:05.808000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,49.3,50.295978,-0.66375732421875,0.09375,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,104.538,0.04800000000000182,4.583333333333144,0.0
2026-03-16 18:38:05.856000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,49.3,50.295978,-0.621795654296875,0.0703125,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,104.586,0.04800000000000182,5.1601343785001745,5.684341886080802e-14
2026-03-16 18:38:05.903000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,49.78,50.295978,-0.60272216796875,0.1171875,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,104.633,0.046999999999997044,5.106382978724582,0.0
2026-03-16 18:38:05.950000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,49.78,50.295978,-0.286102294921875,0.05859375,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,104.68,0.047000000000011255,4.638157894739152,5.684341886080802e-14
2026-03-16 18:38:05.998000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,50.23,50.295978,0.6103515625,0.02734375,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,104.728,0.04799999999998761,4.919554455447837,2.842170943040401e-14
2026-03-16 18:38:06.051000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,50.23,50.295978,0.6103515625,0.0,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,104.781,0.05300000000001148,0.7652640264029742,-5.684341886080802e-14
2026-03-16 18:38:06.099000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,50.3,50.295978,0.003814697265625,0.0,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,104.829,0.04799999999998761,0.7214912280704766,-5.684341886080802e-14
2026-03-16 18:38:06.146000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,50.3,50.295978,0.0,0.0,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,104.876,0.047000000000011255,-0.10638297872344538,0.0
2026-03-16 18:38:06.193000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,50.29,50.295978,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,104.923,0.046999999999997044,-0.10523907572644475,0.0
2026-03-16 18:38:06.239000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,50.29,50.295978,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,104.969,0.04599999999999227,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:38:06.286000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,50.29,50.295978,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,105.016,0.047000000000011255,0.0,5.684341886080802e-14
2026-03-16 18:38:06.334000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,50.29,50.295978,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,105.064,0.04799999999998761,0.0,2.842170943040401e-14
2026-03-16 18:38:06.387000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,50.29,50.295978,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,105.117,0.05300000000001148,0.0,0.0
2026-03-16 18:38:06.435000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,50.29,50.295978,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,105.165,0.04800000000000182,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:38:06.481000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,50.29,51.973564,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,105.211,0.04599999999999227,5.684341886080802e-14,5.684341886080802e-14
2026-03-16 18:38:06.532000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,50.29,51.973564,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,105.262,0.05100000000000193,0.0,0.0
2026-03-16 18:38:06.579000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,50.29,51.973564,-0.0457763671875,0.041015625,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,105.309,0.046999999999997044,0.0,0.0
2026-03-16 18:38:06.625000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,50.29,51.973564,-1.617431640625,0.2109375,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,105.355,0.04600000000000648,0.2104781514528895,0.0
2026-03-16 18:38:06.672000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,50.31,51.973564,-1.617431640625,0.2109375,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,105.402,0.046999999999997044,0.21047815145266213,0.0
2026-03-16 18:38:06.718000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,50.31,51.973564,-0.90789794921875,0.2109375,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,105.448,0.04599999999999227,2.94669412033727,-5.684341886080802e-14
2026-03-16 18:38:06.765000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,50.59,51.973564,-0.90789794921875,0.443359375,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,105.495,0.047000000000011255,2.978723404254083,0.0
2026-03-16 18:38:06.812000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,50.59,51.973564,-0.90789794921875,0.443359375,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,105.542,0.046999999999997044,4.834034595606454,0.0
2026-03-16 18:38:06.858000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,51.03,51.973564,-0.743865966796875,0.234375,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,105.588,0.04599999999999227,4.83403459560725,-5.684341886080802e-14
2026-03-16 18:38:06.905000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,51.03,51.973564,-0.66375732421875,0.158203125,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,105.635,0.047000000000011255,5.273492286116948,5.684341886080802e-14
2026-03-16 18:38:06.951000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,51.51,51.973564,-0.6256103515625,0.1328125,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,105.681,0.04599999999999227,5.273492286116152,0.0
2026-03-16 18:38:06.998000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,51.51,51.973564,-0.48828125,0.1328125,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,105.728,0.046999999999997044,1.1368683772161603e-13,0.0
2026-03-16 18:38:07.045000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,51.51,51.973564,-0.072479248046875,0.1328125,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,105.775,0.047000000000011255,4.574468085107242,0.0
2026-03-16 18:38:07.092000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,51.94,51.973564,0.049591064453125,0.0,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,105.822,0.046999999999997044,4.715946479491322,0.0
2026-03-16 18:38:07.142000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,51.94,51.973564,0.049591064453125,0.0,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,105.872,0.04999999999999716,0.45289855072462615,0.0
2026-03-16 18:38:07.188000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,51.98,51.973564,0.003814697265625,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,105.918,0.04600000000000648,0.4394576905094709,0.0
2026-03-16 18:38:07.235000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,51.98,51.973564,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,105.965,0.046999999999997044,0.0,0.0
2026-03-16 18:38:07.282000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,51.98,51.973564,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,106.012,0.046999999999997044,0.0,0.0
2026-03-16 18:38:07.328000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,51.98,51.973564,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,106.058,0.04600000000000648,5.684341886080802e-14,2.842170943040401e-14
2026-03-16 18:38:07.381000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,51.98,51.973564,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,106.111,0.05299999999999727,0.0,0.0
2026-03-16 18:38:07.428000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,51.98,51.973564,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,106.158,0.046999999999997044,0.0,0.0
2026-03-16 18:38:07.475000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,51.98,51.973564,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,106.205,0.046999999999997044,0.0,-5.684341886080802e-14
2026-03-16 18:38:07.523000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,51.98,53.650255,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,106.253,0.04800000000000182,5.684341886080802e-14,0.0
2026-03-16 18:38:07.573000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,51.98,53.650255,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,106.303,0.04999999999999716,0.0,0.0
2026-03-16 18:38:07.620000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,51.98,53.650255,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,106.35,0.046999999999997044,0.0,0.0
2026-03-16 18:38:07.666000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,51.98,53.650255,-0.030517578125,0.033203125,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,106.396,0.04600000000000648,0.0,0.0
2026-03-16 18:38:07.713000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,51.98,53.650255,-1.522064208984375,0.255859375,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,106.443,0.046999999999997044,0.21276595744677707,0.0
2026-03-16 18:38:07.760000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,52.0,53.650255,-1.522064208984375,0.255859375,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,106.49,0.046999999999997044,0.21047815145277582,0.0
2026-03-16 18:38:07.806000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,52.0,53.650255,-0.89263916015625,0.255859375,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,106.536,0.04600000000000648,2.946694120339089,0.0
2026-03-16 18:38:07.853000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,52.28,53.650255,-0.89263916015625,0.26171875,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,106.583,0.046999999999997044,2.946694120339089,0.0
2026-03-16 18:38:07.899000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,52.28,53.650255,-0.89263916015625,0.26171875,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,106.629,0.04600000000000648,4.630519331961409,0.0
2026-03-16 18:38:07.946000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,52.72,53.650255,-0.75531005859375,0.07421875,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,106.676,0.046999999999997044,4.680851063830005,0.0
2026-03-16 18:38:07.993000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,52.72,53.650255,-0.6561279296875,0.07421875,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,106.723,0.046999999999997044,0.0,0.0
2026-03-16 18:38:08.039000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,52.72,53.650255,-0.621795654296875,0.07421875,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,106.769,0.04600000000000648,4.995567375888754,0.0
2026-03-16 18:38:08.087000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,53.21,53.650255,-0.476837158203125,0.22265625,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,106.817,0.04799999999998761,4.995567375888754,-5.684341886080802e-14
2026-03-16 18:38:08.133000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,53.21,53.650255,-0.034332275390625,0.0234375,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,106.863,0.04600000000000648,3.791208791208362,5.684341886080802e-14
2026-03-16 18:38:08.185000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,53.63,53.650255,0.29754638671875,0.021484375,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,106.915,0.05200000000000671,3.91850723533787,0.0
2026-03-16 18:38:08.234000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,53.63,53.650255,0.29754638671875,0.015625,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,106.964,0.04899999999999238,-0.1085992907801483,0.0
2026-03-16 18:38:08.281000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,53.62,53.650255,0.141143798828125,0.0,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,107.011,0.046999999999997044,-0.11072514112026965,0.0
2026-03-16 18:38:08.332000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,53.62,53.650255,0.064849853515625,0.0,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,107.062,0.05100000000000193,-0.33217542336092265,0.0
2026-03-16 18:38:08.379000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,53.59,53.650255,0.064849853515625,0.0,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,107.109,0.046999999999997044,-0.31914893617022244,0.0
2026-03-16 18:38:08.426000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,53.59,53.650255,0.0,0.0,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,107.156,0.047000000000011255,0.0,0.0
2026-03-16 18:38:08.473000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,53.59,53.650255,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,107.203,0.046999999999997044,0.0,0.0
2026-03-16 18:38:08.519000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,53.59,53.650255,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,107.249,0.04599999999999227,0.0,-5.684341886080802e-14
2026-03-16 18:38:08.566000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,53.59,55.328182,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,107.296,0.047000000000011255,0.0,-5.684341886080802e-14
2026-03-16 18:38:08.616000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,53.59,55.328182,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,107.346,0.04999999999999716,0.0,0.0
2026-03-16 18:38:08.663000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,53.59,55.328182,-0.06866455078125,0.046875,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,107.393,0.046999999999997044,0.0,0.0
2026-03-16 18:38:08.710000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,53.59,55.328182,-1.52587890625,0.126953125,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,107.44,0.046999999999997044,0.21972884525473546,0.0
2026-03-16 18:38:08.756000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,53.61,55.328182,-1.52587890625,0.24609375,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,107.486,0.04600000000000648,0.21972884525473546,0.0
2026-03-16 18:38:08.803000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,53.61,55.328182,-0.919342041015625,0.24609375,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,107.533,0.046999999999997044,3.0762038335676607,0.0
2026-03-16 18:38:08.849000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,53.89,55.328182,-0.919342041015625,0.369140625,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,107.579,0.04599999999999227,3.076203833568229,-5.684341886080802e-14
2026-03-16 18:38:08.896000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,53.89,55.328182,-0.919342041015625,0.369140625,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,107.626,0.047000000000011255,4.574468085107355,0.0
2026-03-16 18:38:08.943000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,54.32,55.328182,-0.732421875,0.25,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,107.673,0.046999999999997044,4.525280256234282,0.0
2026-03-16 18:38:08.989000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,54.32,55.328182,-0.659942626953125,0.203125,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,107.719,0.04599999999999227,5.1567147105901086,-5.684341886080802e-14
2026-03-16 18:38:09.036000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,54.81,55.328182,-0.629425048828125,0.12109375,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,107.766,0.047000000000011255,5.156714710590336,5.684341886080802e-14
2026-03-16 18:38:09.082000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,54.81,55.328182,-0.560760498046875,0.10546875,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,107.812,0.04599999999999227,1.1368683772161603e-13,0.0
2026-03-16 18:38:09.129000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,54.81,55.328182,-0.26702880859375,0.099609375,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,107.859,0.046999999999997044,4.78723404255129,0.0
2026-03-16 18:38:09.176000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,55.26,55.328182,-0.064849853515625,0.00390625,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,107.906,0.047000000000011255,4.78723404255129,0.0
2026-03-16 18:38:09.223000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,55.26,55.328182,-0.064849853515625,0.0,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,107.953,0.046999999999997044,0.699404761904816,0.0
2026-03-16 18:38:09.272000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,55.33,55.328182,-0.064849853515625,0.0,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,108.002,0.04899999999999238,0.780423280423463,0.0
2026-03-16 18:38:09.331000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,55.33,55.328182,-0.003814697265625,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,108.061,0.05900000000001171,-1.1368683772161603e-13,0.0
2026-03-16 18:38:09.379000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,55.33,55.328182,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,108.109,0.04799999999998761,0.0,-5.684341886080802e-14
2026-03-16 18:38:09.427000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,55.33,55.328182,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,108.157,0.04800000000000182,-1.1368683772161603e-13,0.0
2026-03-16 18:38:09.473000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,55.33,55.328182,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,108.203,0.04600000000000648,1.1368683772161603e-13,0.0
2026-03-16 18:38:09.520000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,55.33,55.328182,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,108.25,0.046999999999997044,-1.1368683772161603e-13,0.0
2026-03-16 18:38:09.566000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,55.33,55.328182,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,108.296,0.04600000000000648,1.1368683772161603e-13,0.0
2026-03-16 18:38:09.613000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,55.33,57.006123,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,108.343,0.046999999999997044,1.1368683772161603e-13,0.0
2026-03-16 18:38:09.664000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,55.33,57.006123,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,108.394,0.05100000000000193,0.0,-5.684341886080802e-14
2026-03-16 18:38:09.710000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,55.33,57.006123,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,108.44,0.04599999999999227,0.0,0.0
2026-03-16 18:38:09.757000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,55.33,57.006123,-0.110626220703125,0.064453125,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,108.487,0.046999999999997044,0.0,0.0
2026-03-16 18:38:09.804000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,55.33,57.006123,-1.407623291015625,0.162109375,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,108.534,0.047000000000011255,0.21276595744689075,0.0
2026-03-16 18:38:09.851000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,55.35,57.006123,-1.407623291015625,0.22265625,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,108.581,0.046999999999997044,0.21276595744689075,0.0
2026-03-16 18:38:09.898000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,55.35,57.006123,-0.919342041015625,0.22265625,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,108.628,0.046999999999997044,3.0762038335662965,0.0
2026-03-16 18:38:09.944000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,55.63,57.006123,-0.919342041015625,0.22265625,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,108.674,0.04600000000000648,3.0762038335662965,0.0
2026-03-16 18:38:09.991000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,55.63,57.006123,-0.919342041015625,0.19921875,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,108.721,0.046999999999997044,3.925796425797216,0.0
2026-03-16 18:38:10.043000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,56.06,57.006123,-0.675201416015625,0.19921875,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,108.773,0.0519999999999925,4.173992673993439,5.684341886080802e-14
2026-03-16 18:38:10.096000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,56.06,57.006123,-0.640869140625,0.1328125,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,108.826,0.05299999999999727,4.853479853478689,-5.684341886080802e-14
2026-03-16 18:38:10.148000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,56.56,57.006123,-0.63323974609375,0.10546875,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,108.878,0.05200000000000671,4.807692307691582,0.0
2026-03-16 18:38:10.200000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,56.56,57.006123,-0.2899169921875,0.076171875,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,108.93,0.05200000000000671,3.942307692308873,0.0
2026-03-16 18:38:10.252000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,56.97,57.006123,0.377655029296875,0.015625,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,108.982,0.0519999999999925,3.904032860344387,-5.684341886080802e-14
2026-03-16 18:38:10.303000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,56.97,57.006123,0.377655029296875,0.005859375,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,109.033,0.05100000000000193,5.684341886080802e-14,-2.842170943040401e-14
2026-03-16 18:38:10.361000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,56.97,57.006123,0.240325927734375,0.0,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,109.091,0.057999999999992724,0.0,0.0
2026-03-16 18:38:10.423000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,56.97,57.006123,-0.0152587890625,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,109.153,0.06200000000001182,-0.3051681706317595,0.0
2026-03-16 18:38:10.476000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,56.94,57.006123,-0.0152587890625,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,109.206,0.05299999999999727,-0.27192008879035257,5.684341886080802e-14
2026-03-16 18:38:10.525000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,56.94,57.006123,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,109.255,0.04899999999999238,0.0,0.0
2026-03-16 18:38:10.575000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,56.94,57.006123,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,109.305,0.05000000000001137,0.0,0.0
2026-03-16 18:38:10.625000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,56.94,57.006123,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,109.355,0.04999999999999716,0.0,0.0
2026-03-16 18:38:10.677000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,56.94,58.67868,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,109.407,0.0519999999999925,5.684341886080802e-14,0.0
2026-03-16 18:38:10.735000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,56.94,58.67868,-0.003814697265625,0.017578125,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,109.465,0.058000000000006935,0.0,0.0
2026-03-16 18:38:10.787000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,56.94,58.67868,-1.40380859375,0.17578125,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,109.517,0.0519999999999925,0.19230769230762235,0.0
2026-03-16 18:38:10.839000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,56.96,58.67868,-1.40380859375,0.240234375,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,109.569,0.05200000000000671,0.19044062733382816,-5.684341886080802e-14
2026-03-16 18:38:10.890000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,56.96,58.67868,-0.9613037109375,0.240234375,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,109.62,0.05100000000000193,2.8566094100081045,5.684341886080802e-14
2026-03-16 18:38:10.942000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,57.26,58.67868,-0.91552734375,0.302734375,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,109.672,0.0519999999999925,2.9120879120883956,5.684341886080802e-14
2026-03-16 18:38:10.995000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,57.26,58.67868,-0.91552734375,0.302734375,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,109.725,0.05299999999999727,4.2710622710612824,-5.684341886080802e-14
2026-03-16 18:38:11.047000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,57.7,58.67868,-0.64849853515625,0.29296875,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,109.777,0.05200000000000671,4.23076923076826,0.0
2026-03-16 18:38:11.099000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,57.7,58.67868,-0.640869140625,0.07421875,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,109.829,0.0519999999999925,4.615384615383277,0.0
2026-03-16 18:38:11.151000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,58.18,58.67868,-0.640869140625,0.09765625,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,109.881,0.05200000000000671,4.6153846153839595,0.0
2026-03-16 18:38:11.203000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,58.18,58.67868,-0.2899169921875,0.021484375,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,109.933,0.05200000000000671,4.35560632019974,0.0
2026-03-16 18:38:11.254000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,58.62,58.67868,0.25177001953125,0.00390625,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,109.984,0.05099999999998772,4.355606320199854,0.0
2026-03-16 18:38:11.306000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,58.62,58.67868,0.25177001953125,0.0,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,110.036,0.05200000000000671,0.5939463163906566,-5.684341886080802e-14
2026-03-16 18:38:11.357000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,58.68,58.67868,0.026702880859375,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,110.087,0.05100000000000193,0.5995475113120392,-1.1368683772161603e-13
2026-03-16 18:38:11.410000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,58.68,58.67868,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,110.14,0.05299999999999727,0.0,-5.684341886080802e-14
2026-03-16 18:38:11.464000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,58.68,58.67868,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,110.194,0.054000000000002046,5.684341886080802e-14,0.0
2026-03-16 18:38:11.524000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,58.68,58.67868,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,110.254,0.060000000000002274,0.0,0.0
2026-03-16 18:38:11.572000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,58.68,58.67868,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,110.302,0.04800000000000182,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:38:11.620000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,58.68,58.67868,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,110.35,0.04799999999998761,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:38:11.668000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,58.68,58.67868,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,110.398,0.04800000000000182,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:38:11.715000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,58.68,60.356977,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,110.445,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:38:11.768000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,58.68,60.356977,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,110.498,0.05300000000001148,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:38:11.815000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,58.68,60.356977,0.0,0.00390625,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,110.545,0.046999999999997044,0.0,0.0
2026-03-16 18:38:11.862000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,58.68,60.356977,-0.835418701171875,0.279296875,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,110.592,0.046999999999997044,0.2061403508771491,-5.684341886080802e-14
2026-03-16 18:38:11.910000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,58.7,60.356977,-0.873565673828125,0.279296875,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,110.64,0.04800000000000182,0.2039007092198517,0.0
2026-03-16 18:38:11.956000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,58.7,60.356977,-0.873565673828125,0.279296875,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,110.686,0.04600000000000648,0.0,0.0
2026-03-16 18:38:12.004000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,58.7,60.356977,-0.873565673828125,0.326171875,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,110.734,0.04799999999998761,3.1175811870084544,-5.684341886080802e-14
2026-03-16 18:38:12.051000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,58.99,60.356977,-0.827789306640625,0.326171875,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,110.781,0.047000000000011255,3.117581187008568,5.684341886080802e-14
2026-03-16 18:38:12.099000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,58.99,60.356977,-0.81634521484375,0.115234375,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,110.829,0.04799999999998761,4.837625979840823,-5.684341886080802e-14
2026-03-16 18:38:12.146000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,59.44,60.356977,-0.6561279296875,0.115234375,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,110.876,0.047000000000011255,4.787234042551063,0.0
2026-03-16 18:38:12.193000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,59.44,60.356977,-0.63323974609375,0.115234375,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,110.923,0.046999999999997044,5.000000000000341,0.0
2026-03-16 18:38:12.240000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,59.91,60.356977,-0.5645751953125,0.07421875,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,110.97,0.046999999999997044,4.946236559140516,0.0
2026-03-16 18:38:12.286000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,59.91,60.356977,-0.274658203125,0.0625,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,111.016,0.04600000000000648,4.281914893619046,0.0
2026-03-16 18:38:12.334000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,60.33,60.356977,0.1220703125,0.0,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,111.064,0.04799999999998761,4.420103092785439,0.0
2026-03-16 18:38:12.383000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,60.33,60.356977,0.1220703125,0.0,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,111.113,0.049000000000006594,0.3257978723404449,0.0
2026-03-16 18:38:12.430000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,60.36,60.356977,0.003814697265625,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,111.16,0.046999999999997044,0.32250839865616854,-5.684341886080802e-14
2026-03-16 18:38:12.478000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,60.36,60.356977,0.003814697265625,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,111.208,0.04800000000000182,0.0,0.0
2026-03-16 18:38:12.526000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,60.36,60.356977,0.003814697265625,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,111.256,0.04800000000000182,0.0,0.0
2026-03-16 18:38:12.586000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,60.36,60.356977,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,111.316,0.060000000000002274,0.0,-5.684341886080802e-14
2026-03-16 18:38:12.635000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,60.36,60.356977,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,111.365,0.04899999999999238,0.0,0.0
2026-03-16 18:38:12.682000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,60.36,60.356977,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,111.412,0.047000000000011255,0.0,0.0
2026-03-16 18:38:12.731000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,60.36,60.356977,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,111.461,0.04899999999999238,0.0,0.0
2026-03-16 18:38:12.781000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,60.36,62.027066,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,111.511,0.04999999999999716,0.0,0.0
2026-03-16 18:38:12.834000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,60.36,62.027066,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,111.564,0.05299999999999727,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:38:12.881000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,60.36,62.027066,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,111.611,0.047000000000011255,1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:38:12.929000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,60.36,62.027066,-0.095367431640625,0.0625,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,111.659,0.04800000000000182,0.0,0.0
2026-03-16 18:38:12.978000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,60.36,62.027066,-1.33514404296875,0.15625,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,111.708,0.04899999999999238,0.21719858156041028,0.0
2026-03-16 18:38:13.025000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,60.38,62.027066,-1.33514404296875,0.25,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,111.755,0.046999999999997044,0.21500559910418815,-5.684341886080802e-14
2026-03-16 18:38:13.073000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,60.38,62.027066,-0.9307861328125,0.25,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,111.803,0.04800000000000182,3.010078387458293,5.684341886080802e-14
2026-03-16 18:38:13.120000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,60.66,62.027066,-0.9307861328125,0.36328125,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,111.85,0.046999999999997044,2.978723404256016,0.0
