timestamp,device_id,test_id,waveform_type,bias,amplitude,frequency,test_purpose,quality_label,notes,cycle_id,feedback_position_%,setpoint_position_%,motor_torque_Nmm,power_W,internal_temperature_deg_C,rotation_direction,test_number,source_file,elapsed_seconds,dt_seconds,velocity,temperature_rate
2026-03-16 18:38:13.167000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,60.66,62.027066,-0.9307861328125,0.36328125,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,111.897,0.047000000000011255,4.680851063830687,0.0
2026-03-16 18:38:13.214000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,61.1,62.027066,-0.6866455078125,0.146484375,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,111.944,0.046999999999997044,4.680851063830119,0.0
2026-03-16 18:38:13.261000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,61.1,62.027066,-0.667572021484375,0.1171875,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,111.991,0.046999999999997044,4.947368421052147,-5.684341886080802e-14
2026-03-16 18:38:13.309000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,61.58,62.027066,-0.63323974609375,0.111328125,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,112.039,0.04800000000000182,4.8936170212758725,5.684341886080802e-14
2026-03-16 18:38:13.355000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,61.58,62.027066,-0.370025634765625,0.111328125,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,112.085,0.04599999999999227,4.420041180505905,-5.684341886080802e-14
2026-03-16 18:38:13.402000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,62.0,62.027066,0.713348388671875,0.0,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,112.132,0.047000000000011255,4.4680851063811815,0.0
2026-03-16 18:38:13.449000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,62.0,62.027066,0.713348388671875,0.0,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,112.179,0.046999999999997044,0.31914893617022244,0.0
2026-03-16 18:38:13.496000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,62.03,62.027066,0.049591064453125,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,112.226,0.046999999999997044,0.32250839865616854,-5.684341886080802e-14
2026-03-16 18:38:13.544000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,62.03,62.027066,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,112.274,0.04800000000000182,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:38:13.591000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,62.03,62.027066,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,112.321,0.046999999999997044,1.1368683772161603e-13,0.0
2026-03-16 18:38:13.642000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,62.03,62.027066,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,112.372,0.05100000000000193,0.0,0.0
2026-03-16 18:38:13.693000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,62.03,62.027066,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,112.423,0.05100000000000193,-1.1368683772161603e-13,0.0
2026-03-16 18:38:13.740000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,62.03,62.027066,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,112.47,0.046999999999997044,0.0,0.0
2026-03-16 18:38:13.789000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,62.03,63.707044,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,112.519,0.049000000000006594,-1.1368683772161603e-13,-1.1368683772161603e-13
2026-03-16 18:38:13.840000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,62.03,63.707044,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,112.57,0.05099999999998772,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:38:13.887000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,62.03,63.707044,0.0,0.0,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,112.617,0.047000000000011255,0.0,-5.684341886080802e-14
2026-03-16 18:38:13.935000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,62.03,63.707044,-0.377655029296875,0.16796875,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,112.665,0.04800000000000182,0.0,5.684341886080802e-14
2026-03-16 18:38:13.981000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,62.03,63.707044,-1.117706298828125,0.1796875,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,112.711,0.04599999999999227,0.20390070921973802,-5.684341886080802e-14
2026-03-16 18:38:14.029000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,62.05,63.707044,-1.117706298828125,0.390625,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,112.759,0.04800000000000182,0.20390070921973802,0.0
2026-03-16 18:38:14.075000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,62.05,63.707044,-0.957489013671875,0.357421875,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,112.805,0.04600000000000648,2.854609929079402,0.0
2026-03-16 18:38:14.123000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,62.33,63.707044,-0.946044921875,0.357421875,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,112.853,0.04799999999998761,2.885964912282134,-5.684341886080802e-14
2026-03-16 18:38:14.170000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,62.33,63.707044,-0.946044921875,0.34375,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,112.9,0.047000000000011255,4.574468085107355,0.0
2026-03-16 18:38:14.217000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,62.76,63.707044,-0.652313232421875,0.302734375,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,112.947,0.046999999999997044,4.669769503546149,0.0
2026-03-16 18:38:14.266000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,62.76,63.707044,-0.637054443359375,0.09765625,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,112.996,0.04899999999999238,5.321365248224652,0.0
2026-03-16 18:38:14.313000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,63.25,63.707044,-0.63323974609375,0.09765625,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,113.043,0.047000000000011255,5.212765957444731,0.0
2026-03-16 18:38:14.360000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,63.25,63.707044,-0.31280517578125,0.09765625,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,113.09,0.046999999999997044,4.328947368420472,-5.684341886080802e-14
2026-03-16 18:38:14.408000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,63.67,63.707044,0.29754638671875,0.080078125,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,113.138,0.04800000000000182,4.3289473684207,5.684341886080802e-14
2026-03-16 18:38:14.455000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,63.67,63.707044,0.29754638671875,0.021484375,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,113.185,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:38:14.503000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,63.67,63.707044,0.29754638671875,0.00390625,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,113.233,0.04800000000000182,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:38:14.550000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,63.67,63.707044,0.274658203125,0.0,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,113.28,0.046999999999997044,-0.30921052631583734,-5.684341886080802e-14
2026-03-16 18:38:14.598000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,63.64,63.707044,-0.003814697265625,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,113.328,0.04800000000000182,-0.3125,0.0
2026-03-16 18:38:14.646000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,63.64,63.707044,-0.003814697265625,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,113.376,0.04800000000000182,0.0,0.0
2026-03-16 18:38:14.699000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,63.64,63.707044,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,113.429,0.05299999999999727,0.0,-5.684341886080802e-14
2026-03-16 18:38:14.751000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,63.64,63.707044,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,113.481,0.0519999999999925,-1.1368683772161603e-13,0.0
2026-03-16 18:38:14.799000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,63.64,63.707044,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,113.529,0.04800000000000182,0.0,0.0
2026-03-16 18:38:14.848000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,63.64,65.384685,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,113.578,0.049000000000006594,0.0,0.0
2026-03-16 18:38:14.900000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,63.64,65.384685,-0.00762939453125,0.021484375,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,113.63,0.0519999999999925,0.0,0.0
2026-03-16 18:38:14.947000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,63.64,65.384685,-1.3275146484375,0.28125,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,113.677,0.047000000000011255,0.2061403508772628,5.684341886080802e-14
2026-03-16 18:38:14.995000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,63.66,65.384685,-1.3275146484375,0.28125,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,113.725,0.04799999999998761,0.2039007092199654,-5.684341886080802e-14
2026-03-16 18:38:15.041000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,63.66,65.384685,-0.881195068359375,0.28125,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,113.771,0.04600000000000648,3.0519331960655336,0.0
2026-03-16 18:38:15.088000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,63.95,65.384685,-0.881195068359375,0.2578125,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,113.818,0.046999999999997044,3.0851063829790064,0.0
2026-03-16 18:38:15.135000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,63.95,65.384685,-0.881195068359375,0.2578125,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,113.865,0.046999999999997044,4.834034595604294,0.0
2026-03-16 18:38:15.181000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,64.39,65.384685,-0.759124755859375,0.111328125,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,113.911,0.04600000000000648,4.83403459560418,0.0
2026-03-16 18:38:15.228000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,64.39,65.384685,-0.652313232421875,0.111328125,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,113.958,0.046999999999997044,0.0,0.0
2026-03-16 18:38:15.274000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,64.39,65.384685,-0.61798095703125,0.115234375,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,114.004,0.04600000000000648,5.051475634867074,0.0
2026-03-16 18:38:15.321000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,64.87,65.384685,-0.61798095703125,0.21484375,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,114.051,0.046999999999997044,5.106382978723786,0.0
2026-03-16 18:38:15.368000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,64.87,65.384685,-0.293731689453125,0.115234375,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,114.098,0.046999999999997044,4.943899018231491,0.0
2026-03-16 18:38:15.414000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,65.32,65.384685,0.232696533203125,0.005859375,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,114.144,0.04600000000000648,4.943899018231605,0.0
2026-03-16 18:38:15.461000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,65.32,65.384685,0.232696533203125,0.0,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,114.191,0.046999999999997044,0.7690509583918583,0.0
2026-03-16 18:38:15.507000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,65.39,65.384685,-0.003814697265625,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,114.237,0.04599999999999227,0.7770582793710901,-5.684341886080802e-14
2026-03-16 18:38:15.555000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,65.39,65.384685,-0.003814697265625,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,114.285,0.04800000000000182,0.0,5.684341886080802e-14
2026-03-16 18:38:15.602000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,65.39,65.384685,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,114.332,0.046999999999997044,0.0,0.0
2026-03-16 18:38:15.654000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,65.39,65.384685,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,114.384,0.05200000000000671,0.0,0.0
2026-03-16 18:38:15.702000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,65.39,65.384685,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,114.432,0.04800000000000182,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:38:15.748000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,65.39,65.384685,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,114.478,0.04599999999999227,0.0,-5.684341886080802e-14
2026-03-16 18:38:15.795000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,65.39,65.384685,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,114.525,0.047000000000011255,0.0,0.0
2026-03-16 18:38:15.842000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,65.39,65.384685,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,114.572,0.046999999999997044,0.0,0.0
2026-03-16 18:38:15.895000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,65.39,67.067427,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,114.625,0.05299999999999727,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:38:15.947000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,65.39,67.067427,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,114.677,0.05200000000000671,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:38:15.993000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,65.39,67.067427,-0.011444091796875,0.0234375,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,114.723,0.04599999999999227,0.0,0.0
2026-03-16 18:38:16.040000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,65.39,67.067427,-1.38092041015625,0.287109375,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,114.77,0.046999999999997044,0.21972884525462177,0.0
2026-03-16 18:38:16.086000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,65.41,67.067427,-1.38092041015625,0.287109375,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,114.816,0.04600000000000648,0.21972884525462177,0.0
2026-03-16 18:38:16.133000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,65.41,67.067427,-0.87738037109375,0.287109375,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,114.863,0.046999999999997044,3.0851063829790064,0.0
2026-03-16 18:38:16.180000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,65.7,67.067427,-0.87738037109375,0.263671875,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,114.91,0.046999999999997044,3.0519331960655336,0.0
2026-03-16 18:38:16.226000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,65.7,67.067427,-0.87738037109375,0.263671875,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,114.956,0.04600000000000648,4.525280256234964,0.0
2026-03-16 18:38:16.273000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,66.13,67.067427,-0.759124755859375,0.080078125,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,115.003,0.046999999999997044,4.57446808510656,0.0
2026-03-16 18:38:16.320000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,66.13,67.067427,-0.652313232421875,0.080078125,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,115.05,0.046999999999997044,0.0,0.0
2026-03-16 18:38:16.366000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,66.13,67.067427,-0.61798095703125,0.126953125,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,115.096,0.04600000000000648,5.156714710593519,0.0
2026-03-16 18:38:16.413000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,66.62,67.067427,-0.507354736328125,0.2578125,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,115.143,0.046999999999997044,5.15671471059261,0.0
2026-03-16 18:38:16.459000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,66.62,67.067427,-0.141143798828125,0.126953125,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,115.189,0.04599999999999227,4.281914893616317,-5.684341886080802e-14
2026-03-16 18:38:16.507000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,67.04,67.067427,0.301361083984375,0.015625,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,115.237,0.04800000000000182,4.591584158416026,0.0
2026-03-16 18:38:16.560000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,67.04,67.067427,0.301361083984375,0.015625,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,115.29,0.05300000000001148,-0.08682830930536056,0.0
2026-03-16 18:38:16.616000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,67.03,67.067427,-0.026702880859375,0.0,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,115.346,0.055999999999997385,-0.3776366873562438,0.0
2026-03-16 18:38:16.669000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,67.0,67.067427,-0.026702880859375,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,115.399,0.05299999999999727,-0.2747755999266701,0.0
2026-03-16 18:38:16.719000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,67.0,67.067427,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,115.449,0.04999999999999716,0.0,0.0
2026-03-16 18:38:16.770000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,67.0,67.067427,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,115.5,0.05100000000000193,0.0,0.0
2026-03-16 18:38:16.821000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,67.0,67.067427,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,115.551,0.05100000000000193,-1.1368683772161603e-13,-1.1368683772161603e-13
2026-03-16 18:38:16.874000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,67.0,67.067427,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,115.604,0.05299999999999727,0.0,0.0
2026-03-16 18:38:16.927000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,67.0,67.067427,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,115.657,0.05299999999999727,0.0,-5.684341886080802e-14
2026-03-16 18:38:16.979000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,67.0,68.744477,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,115.709,0.05200000000000671,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:38:17.038000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,67.0,68.744477,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,115.768,0.0589999999999975,0.0,0.0
2026-03-16 18:38:17.088000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,67.0,68.744477,-0.049591064453125,0.041015625,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,115.818,0.04999999999999716,0.0,0.0
2026-03-16 18:38:17.138000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,67.0,68.744477,-1.33514404296875,0.087890625,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,115.868,0.04999999999999716,0.30921459492890335,5.684341886080802e-14
2026-03-16 18:38:17.187000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,67.03,68.744477,-1.33514404296875,0.345703125,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,115.917,0.049000000000006594,0.31521519498880934,0.0
2026-03-16 18:38:17.239000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,67.03,68.744477,-0.96893310546875,0.345703125,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,115.969,0.0519999999999925,2.7717494764892763,-5.684341886080802e-14
2026-03-16 18:38:17.290000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,67.31,68.744477,-0.926971435546875,0.345703125,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,116.02,0.05100000000000193,2.7717494764896173,5.684341886080802e-14
2026-03-16 18:38:17.342000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,67.31,68.744477,-0.926971435546875,0.123046875,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,116.072,0.05200000000000671,4.326923076924231,0.0
2026-03-16 18:38:17.394000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,67.76,68.744477,-0.644683837890625,0.1171875,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,116.124,0.0519999999999925,4.2849141150122705,-5.684341886080802e-14
2026-03-16 18:38:17.445000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,67.76,68.744477,-0.644683837890625,0.09765625,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,116.175,0.05100000000000193,4.47535474234428,5.684341886080802e-14
2026-03-16 18:38:17.497000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,68.23,68.744477,-0.644683837890625,0.09765625,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,116.227,0.05200000000000671,4.47535474234428,-5.684341886080802e-14
2026-03-16 18:38:17.548000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,68.23,68.744477,-0.293731689453125,0.068359375,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,116.278,0.05100000000000193,4.071117561683877,-1.1368683772161603e-13
2026-03-16 18:38:17.601000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,68.67,68.744477,0.08392333984375,0.0,28.4,1,3002,P3_MID_TRIANGLE_001_telemetry.csv,116.331,0.05299999999999727,4.189737259742856,-5.684341886080802e-14
2026-03-16 18:38:17.655000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,68.67,68.744477,0.08392333984375,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,116.385,0.054000000000002046,0.7407407407408755,-5.684341886080802e-14
2026-03-16 18:38:17.709000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,68.75,68.744477,0.003814697265625,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,116.439,0.053999999999987836,0.7195767195770486,0.0
2026-03-16 18:38:17.760000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,68.75,68.744477,0.003814697265625,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,116.49,0.05100000000000193,0.0,0.0
2026-03-16 18:38:17.810000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,68.75,68.744477,0.003814697265625,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,116.54,0.05000000000001137,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:38:17.862000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,68.75,68.744477,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,116.592,0.0519999999999925,0.0,-5.684341886080802e-14
2026-03-16 18:38:17.913000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,68.75,68.744477,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,116.643,0.05100000000000193,0.0,5.684341886080802e-14
2026-03-16 18:38:17.965000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,68.75,68.744477,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,116.695,0.0519999999999925,0.0,-5.684341886080802e-14
2026-03-16 18:38:18.016000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,68.75,69.582748,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,116.746,0.05100000000000193,0.0,2.842170943040401e-14
2026-03-16 18:38:18.073000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,68.75,69.582748,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,116.803,0.05700000000000216,0.0,0.0
2026-03-16 18:38:18.124000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,68.75,69.582748,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,116.854,0.05100000000000193,0.0,2.842170943040401e-14
2026-03-16 18:38:18.182000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,68.75,69.582748,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,116.912,0.058000000000006935,1.1368683772161603e-13,2.842170943040401e-14
2026-03-16 18:38:18.239000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,68.75,69.582748,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,116.969,0.05699999999998795,0.0,0.0
2026-03-16 18:38:18.291000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,68.75,69.582748,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,117.021,0.05200000000000671,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:38:18.341000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,68.75,69.582748,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,117.071,0.04999999999999716,0.0,0.0
2026-03-16 18:38:18.388000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,68.75,69.582748,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,117.118,0.046999999999997044,1.1368683772161603e-13,0.0
2026-03-16 18:38:18.435000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,68.75,69.582748,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,117.165,0.047000000000011255,0.0,5.684341886080802e-14
2026-03-16 18:38:18.481000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,68.75,69.582748,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,117.211,0.04599999999999227,0.0,0.0
2026-03-16 18:38:18.528000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,68.75,69.582748,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,117.258,0.046999999999997044,1.1368683772161603e-13,0.0
2026-03-16 18:38:18.575000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,68.75,69.582748,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,117.305,0.047000000000011255,0.0,5.684341886080802e-14
2026-03-16 18:38:18.621000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,68.75,69.582748,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,117.351,0.04599999999999227,0.0,0.0
2026-03-16 18:38:18.674000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,68.75,69.582748,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,117.404,0.05299999999999727,0.0,0.0
2026-03-16 18:38:18.722000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,68.75,69.582748,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,117.452,0.04800000000000182,1.1368683772161603e-13,1.075027995520884
2026-03-16 18:38:18.769000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,68.75,69.582748,0.0,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,117.499,0.046999999999997044,1.1368683772161603e-13,1.0638297872342832
2026-03-16 18:38:18.816000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,68.75,69.582748,0.0,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,117.546,0.047000000000011255,0.0,5.684341886080802e-14
2026-03-16 18:38:18.862000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,68.75,69.582748,0.0,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,117.592,0.04599999999999227,0.0,5.684341886080802e-14
2026-03-16 18:38:18.909000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,68.75,69.582748,0.0,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,117.639,0.046999999999997044,0.0,0.0
2026-03-16 18:38:18.955000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,68.75,69.582748,0.0,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,117.685,0.04600000000000648,0.0,0.0
2026-03-16 18:38:19.002000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,48,68.75,69.582748,0.0,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,117.732,0.046999999999997044,0.0,0.0
2026-03-16 18:38:19.049000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,49,68.75,67.903534,0.0,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,117.779,0.046999999999997044,0.0,0.0
2026-03-16 18:38:19.099000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,49,68.75,67.903534,0.0,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,117.829,0.04999999999999716,0.0,5.684341886080802e-14
2026-03-16 18:38:19.146000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,49,68.75,67.903534,0.0,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,117.876,0.047000000000011255,0.0,5.684341886080802e-14
2026-03-16 18:38:19.192000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,49,68.75,67.903534,0.0,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,117.922,0.04599999999999227,0.0,5.684341886080802e-14
2026-03-16 18:38:19.239000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,49,68.75,67.903534,0.0,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,117.969,0.046999999999997044,0.0,0.0
2026-03-16 18:38:19.288000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,49,68.75,67.903534,0.0,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,118.018,0.049000000000006594,1.1368683772161603e-13,-1.1212814645312505
2026-03-16 18:38:19.334000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,49,68.75,67.903534,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,118.064,0.04599999999999227,0.0,-1.0986442262744163
2026-03-16 18:38:19.381000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,49,68.75,67.903534,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,118.111,0.047000000000011255,-1.1368683772161603e-13,1.0638297872342832
2026-03-16 18:38:19.428000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,49,68.75,67.903534,0.0,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,118.158,0.046999999999997044,0.0,1.0523907572637654
2026-03-16 18:38:19.474000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,49,68.75,67.903534,0.0,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,118.204,0.04599999999999227,-2.2737367544323206e-13,-5.684341886080802e-14
2026-03-16 18:38:19.522000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,49,68.75,67.903534,0.0,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,118.252,0.04800000000000182,0.0,0.0
2026-03-16 18:38:19.569000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,49,68.75,67.903534,0.0,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,118.299,0.047000000000011255,0.0,-5.684341886080802e-14
2026-03-16 18:38:19.619000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,49,68.75,67.903534,0.0,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,118.349,0.04999999999999716,0.0,0.0
2026-03-16 18:38:19.668000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,49,68.75,67.903534,0.0,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,118.398,0.04899999999999238,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:38:19.715000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,49,68.75,67.903534,0.0,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,118.445,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:38:19.763000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,49,68.75,67.903534,0.0,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,118.493,0.04800000000000182,0.0,0.0
2026-03-16 18:38:19.810000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,49,68.75,67.903534,0.0,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,118.54,0.047000000000011255,-1.1368683772161603e-13,0.0
2026-03-16 18:38:19.857000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,49,68.75,67.903534,0.0,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,118.587,0.046999999999997044,0.0,0.0
2026-03-16 18:38:19.904000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,49,68.75,67.903534,0.0,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,118.634,0.046999999999997044,0.0,0.0
2026-03-16 18:38:19.950000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,49,68.75,67.903534,0.0,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,118.68,0.04600000000000648,0.0,0.0
2026-03-16 18:38:19.997000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,49,68.75,67.903534,0.0,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,118.727,0.046999999999997044,0.0,-5.684341886080802e-14
2026-03-16 18:38:20.043000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,49,68.75,67.903534,0.0,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,118.773,0.04599999999999227,-2.2737367544323206e-13,-5.684341886080802e-14
2026-03-16 18:38:21.146000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,51,66.27,64.546438,0.0,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,119.876,0.04600000000000648,0.0,-5.684341886080802e-14
2026-03-16 18:38:21.197000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,51,66.27,64.546438,0.0,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,119.927,0.05100000000000193,0.0,-5.684341886080802e-14
2026-03-16 18:38:21.243000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,51,66.27,64.546438,0.0,0.01171875,28.5,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,119.973,0.04599999999999227,0.0,5.684341886080802e-14
2026-03-16 18:38:21.290000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,51,66.27,64.546438,1.125335693359375,0.2578125,28.5,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,120.02,0.046999999999997044,-0.31914893617022244,0.0
2026-03-16 18:38:21.337000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,51,66.24,64.546438,1.125335693359375,0.2578125,28.5,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,120.067,0.046999999999997044,-0.31571722717922057,0.0
2026-03-16 18:38:21.383000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,51,66.24,64.546438,0.84686279296875,0.2578125,28.5,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,120.113,0.04600000000000648,-2.766917293232723,5.684341886080802e-14
2026-03-16 18:38:21.432000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,51,65.96,64.546438,0.84686279296875,0.337890625,28.5,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,120.162,0.049000000000006594,-2.827687776140351,5.684341886080802e-14
2026-03-16 18:38:21.480000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,51,65.96,64.546438,0.84686279296875,0.337890625,28.5,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,120.21,0.04799999999998761,-4.183006535946788,5.684341886080802e-14
2026-03-16 18:38:21.531000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,51,65.52,64.546438,0.74005126953125,0.0703125,28.5,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,120.261,0.05100000000000193,-4.183006535947698,0.0
2026-03-16 18:38:21.579000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,51,65.52,64.546438,0.640869140625,0.0703125,28.5,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,120.309,0.04800000000000182,0.0,-5.684341886080802e-14
2026-03-16 18:38:21.625000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,51,65.52,64.546438,0.606536865234375,0.064453125,28.5,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,120.355,0.04600000000000648,-5.156714710593292,0.0
2026-03-16 18:38:21.672000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,51,65.03,64.546438,0.57220458984375,0.044921875,28.5,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,120.402,0.046999999999997044,-5.15671471059261,-5.684341886080802e-14
2026-03-16 18:38:21.718000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,51,65.03,64.546438,0.263214111328125,0.01171875,28.5,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,120.448,0.04599999999999227,-4.4858156028363965,-5.684341886080802e-14
2026-03-16 18:38:21.766000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,51,64.59,64.546438,-0.125885009765625,0.0,28.5,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,120.496,0.04800000000000182,-4.583333333333144,0.0
2026-03-16 18:38:21.814000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,51,64.59,64.546438,-0.125885009765625,0.0,28.5,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,120.544,0.04800000000000182,-0.7770582793709764,-5.684341886080802e-14
2026-03-16 18:38:21.860000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,51,64.52,64.546438,-0.003814697265625,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,120.59,0.04600000000000648,-0.7690509583917446,0.0
2026-03-16 18:38:21.907000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,51,64.52,64.546438,-0.003814697265625,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,120.637,0.046999999999997044,0.0,0.0
2026-03-16 18:38:21.953000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,51,64.52,64.546438,0.0,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,120.683,0.04600000000000648,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:38:22.001000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,51,64.52,64.546438,0.0,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,120.731,0.04799999999998761,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:38:22.048000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,51,64.52,64.546438,0.0,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,120.778,0.047000000000011255,0.0,5.684341886080802e-14
2026-03-16 18:38:22.094000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,51,64.52,64.546438,0.0,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,120.824,0.04599999999999227,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:38:22.141000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,51,64.52,64.546438,0.0,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,120.871,0.046999999999997044,0.0,0.0
2026-03-16 18:38:22.187000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,52,64.52,62.868871,0.0,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,120.917,0.04600000000000648,0.0,0.0
2026-03-16 18:38:22.239000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,52,64.52,62.868871,0.00762939453125,0.021484375,28.5,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,120.969,0.0519999999999925,-1.1368683772161603e-13,0.0
2026-03-16 18:38:22.287000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,52,64.52,62.868871,1.373291015625,0.287109375,28.5,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,121.017,0.04800000000000182,-0.2220166512488504,-5.684341886080802e-14
2026-03-16 18:38:22.333000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,52,64.5,62.868871,1.373291015625,0.287109375,28.5,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,121.063,0.04600000000000648,-0.22201665124862302,5.684341886080802e-14
2026-03-16 18:38:22.381000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,52,64.5,62.868871,0.87738037109375,0.287109375,28.5,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,121.111,0.04800000000000182,-3.117581187010387,5.684341886080802e-14
