timestamp,device_id,test_id,waveform_type,bias,amplitude,frequency,test_purpose,quality_label,notes,cycle_id,feedback_position_%,setpoint_position_%,motor_torque_Nmm,power_W,internal_temperature_deg_C,rotation_direction,test_number,source_file,elapsed_seconds,dt_seconds,velocity,temperature_rate
2026-03-16 18:38:22.428000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,52,64.21,62.868871,0.87738037109375,0.357421875,28.5,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,121.158,0.046999999999997044,-3.1493794326243005,-5.684341886080802e-14
2026-03-16 18:38:22.477000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,52,64.21,62.868871,0.87738037109375,0.357421875,28.5,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,121.207,0.04899999999999238,-3.98816130225498,0.0
2026-03-16 18:38:22.530000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,52,63.77,62.868871,0.701904296875,0.244140625,28.5,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,121.26,0.05300000000001148,-3.9018867924512506,0.0
2026-03-16 18:38:22.577000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,52,63.77,62.868871,0.6561279296875,0.052734375,28.5,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,121.307,0.046999999999997044,-5.106382978723786,0.0
2026-03-16 18:38:22.624000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,52,63.29,62.868871,0.614166259765625,0.091796875,28.5,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,121.354,0.046999999999997044,-5.051475634867074,0.0
2026-03-16 18:38:22.670000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,52,63.29,62.868871,0.408172607421875,0.091796875,28.5,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,121.4,0.04600000000000648,0.0,0.0
2026-03-16 18:38:22.717000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,52,63.29,62.868871,-0.08392333984375,0.091796875,28.5,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,121.447,0.046999999999997044,-4.468085106383228,0.0
2026-03-16 18:38:22.764000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,52,62.87,62.868871,-0.08392333984375,0.0,28.5,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,121.494,0.046999999999997044,-4.42004118050852,0.0
2026-03-16 18:38:22.810000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,52,62.87,62.868871,-0.057220458984375,0.0,28.5,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,121.54,0.04600000000000648,-0.31571722717922057,0.0
2026-03-16 18:38:22.857000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,52,62.84,62.868871,-0.026702880859375,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,121.587,0.046999999999997044,-0.31571722717922057,-5.684341886080802e-14
2026-03-16 18:38:22.903000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,52,62.84,62.868871,0.0,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,121.633,0.04599999999999227,0.0,-5.684341886080802e-14
2026-03-16 18:38:22.950000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,52,62.84,62.868871,0.0,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,121.68,0.047000000000011255,-1.1368683772161603e-13,0.0
2026-03-16 18:38:22.997000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,52,62.84,62.868871,0.0,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,121.727,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:38:23.043000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,52,62.84,62.868871,0.0,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,121.773,0.04599999999999227,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:38:23.090000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,52,62.84,62.868871,0.0,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,121.82,0.046999999999997044,1.1368683772161603e-13,0.0
2026-03-16 18:38:23.137000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,52,62.84,62.868871,0.0,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,121.867,0.047000000000011255,-1.1368683772161603e-13,0.0
2026-03-16 18:38:23.184000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,52,62.84,62.868871,0.0,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,121.914,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:38:23.233000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,53,62.84,61.19631,0.0,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,121.963,0.04899999999999238,0.0,0.0
2026-03-16 18:38:23.290000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,53,62.84,61.19631,0.0,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,122.02,0.05700000000000216,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:38:23.342000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,53,62.84,61.19631,0.11444091796875,0.068359375,28.5,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,122.072,0.05200000000000671,-1.1368683772161603e-13,0.0
2026-03-16 18:38:23.393000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,53,62.84,61.19631,1.186370849609375,0.10546875,28.5,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,122.123,0.05100000000000193,-0.19044062733382816,5.684341886080802e-14
2026-03-16 18:38:23.445000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,53,62.82,61.19631,1.186370849609375,0.38671875,28.5,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,122.175,0.0519999999999925,-0.19230769230784972,0.0
2026-03-16 18:38:23.497000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,53,62.82,61.19631,0.972747802734375,0.369140625,28.5,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,122.227,0.05200000000000671,-2.8707405292213934,0.0
2026-03-16 18:38:23.548000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,53,62.53,61.19631,0.835418701171875,0.369140625,28.5,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,122.278,0.05100000000000193,-3.001089324618306,0.0
2026-03-16 18:38:23.605000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,53,62.53,61.19631,0.835418701171875,0.275390625,28.5,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,122.335,0.05699999999998795,-4.3018867924510005,0.0
2026-03-16 18:38:23.658000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,53,62.09,61.19631,0.64849853515625,0.275390625,28.5,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,122.388,0.05300000000001148,-4.030042132256995,5.684341886080802e-14
2026-03-16 18:38:23.708000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,53,62.09,61.19631,0.614166259765625,0.26953125,28.5,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,122.438,0.04999999999999716,-4.800000000000296,0.0
2026-03-16 18:38:23.758000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,53,61.61,61.19631,0.423431396484375,0.232421875,28.5,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,122.488,0.04999999999999716,-8.827334498155778,0.0
2026-03-16 18:38:23.809000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,53,61.2,61.19631,-0.274658203125,0.12109375,28.5,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,122.539,0.05100000000000193,-4.01960784313701,0.0
2026-03-16 18:38:23.860000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,53,61.2,61.19631,-0.274658203125,0.0,28.5,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,122.59,0.05100000000000193,-0.28566094100085593,5.684341886080802e-14
2026-03-16 18:38:23.912000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,53,61.17,61.19631,0.034332275390625,0.0,28.5,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,122.642,0.0519999999999925,-0.2884615384616609,0.0
2026-03-16 18:38:23.964000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,53,61.17,61.19631,0.034332275390625,0.0,28.5,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,122.694,0.05200000000000671,0.0,0.0
2026-03-16 18:38:24.015000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,53,61.17,61.19631,0.003814697265625,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,122.745,0.05100000000000193,0.0,5.684341886080802e-14
2026-03-16 18:38:24.067000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,53,61.17,61.19631,0.0,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,122.797,0.0519999999999925,0.0,-5.684341886080802e-14
2026-03-16 18:38:24.118000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,53,61.17,61.19631,0.0,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,122.848,0.05100000000000193,0.0,0.0
2026-03-16 18:38:24.170000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,53,61.17,61.19631,0.0,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,122.9,0.05200000000000671,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:38:24.221000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,53,61.17,61.19631,0.0,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,122.951,0.05099999999998772,-1.1368683772161603e-13,0.0
2026-03-16 18:38:24.274000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,53,61.17,61.19631,0.0,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,123.004,0.05300000000001148,0.0,0.0
2026-03-16 18:38:24.326000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,61.17,59.517786,0.0,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,123.056,0.0519999999999925,0.0,2.842170943040401e-14
2026-03-16 18:38:24.382000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,61.17,59.517786,0.0,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,123.112,0.055999999999997385,0.0,0.0
2026-03-16 18:38:24.434000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,61.17,59.517786,0.11444091796875,0.0703125,28.5,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,123.164,0.05200000000000671,0.0,0.0
2026-03-16 18:38:24.485000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,61.17,59.517786,1.186370849609375,0.099609375,28.5,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,123.215,0.05100000000000193,-0.19044062733382816,5.684341886080802e-14
2026-03-16 18:38:24.537000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,61.15,59.517786,1.186370849609375,0.263671875,28.5,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,123.267,0.0519999999999925,-0.19044062733394185,-5.684341886080802e-14
2026-03-16 18:38:24.588000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,61.15,59.517786,0.96893310546875,0.263671875,28.5,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,123.318,0.05100000000000193,-2.745098039215577,0.0
2026-03-16 18:38:24.639000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,60.87,59.517786,0.843048095703125,0.263671875,28.5,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,123.369,0.05100000000000193,-2.921388738981875,2.842170943040401e-14
2026-03-16 18:38:24.697000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,60.87,59.517786,0.843048095703125,0.19921875,28.5,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,123.427,0.058000000000006935,-4.10619469026642,5.684341886080802e-14
2026-03-16 18:38:24.752000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,60.43,59.517786,0.644683837890625,0.19921875,28.5,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,123.482,0.05499999999999261,-3.72815533980679,0.0
2026-03-16 18:38:24.800000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,60.43,59.517786,0.6103515625,0.07421875,28.5,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,123.53,0.04800000000000182,-5.328399629973546,5.684341886080802e-14
2026-03-16 18:38:24.846000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.95,59.517786,0.4730224609375,0.31640625,28.5,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,123.576,0.04599999999999227,-5.273492286116948,-5.684341886080802e-14
2026-03-16 18:38:24.893000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.95,59.517786,0.095367431640625,0.0234375,28.5,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,123.623,0.047000000000011255,-4.724170172979711,5.684341886080802e-14
2026-03-16 18:38:24.939000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.52,59.517786,-0.30517578125,0.0,28.5,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,123.669,0.04599999999999227,-4.724170172978916,5.684341886080802e-14
2026-03-16 18:38:24.986000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.52,59.517786,-0.30517578125,0.0,28.5,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,123.716,0.046999999999997044,-0.31914893617010875,0.0
2026-03-16 18:38:25.033000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.00762939453125,0.0,28.5,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,123.763,0.047000000000011255,-0.3157172271789932,5.684341886080802e-14
2026-03-16 18:38:25.079000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.00762939453125,0.0,28.5,2,3002,P3_MID_TRIANGLE_001_telemetry.csv,123.809,0.04599999999999227,0.0,5.684341886080802e-14
2026-03-16 18:38:25.126000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.003814697265625,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,123.856,0.046999999999997044,0.0,0.0
2026-03-16 18:38:25.172000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.003814697265625,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,123.902,0.04600000000000648,0.0,0.0
2026-03-16 18:38:25.219000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.003814697265625,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,123.949,0.046999999999997044,0.0,0.0
2026-03-16 18:38:25.266000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.003814697265625,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,123.996,0.046999999999997044,0.0,0.0
2026-03-16 18:38:25.312000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.003814697265625,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,124.042,0.04600000000000648,0.0,0.0
2026-03-16 18:38:25.359000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.003814697265625,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,124.089,0.046999999999997044,0.0,0.0
2026-03-16 18:38:25.406000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.003814697265625,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,124.136,0.046999999999997044,0.0,0.0
2026-03-16 18:38:25.453000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.003814697265625,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,124.183,0.047000000000011255,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:38:25.501000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.003814697265625,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,124.231,0.04799999999998761,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:38:25.548000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.003814697265625,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,124.278,0.047000000000011255,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:38:25.596000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,124.326,0.04799999999998761,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:38:25.643000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,124.373,0.047000000000011255,-1.1368683772161603e-13,0.0
2026-03-16 18:38:25.691000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,124.421,0.04800000000000182,0.0,5.684341886080802e-14
2026-03-16 18:38:25.739000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,124.469,0.04799999999998761,0.0,0.0
2026-03-16 18:38:25.793000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,124.523,0.054000000000002046,-1.1368683772161603e-13,0.0
2026-03-16 18:38:25.842000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,124.572,0.049000000000006594,0.0,0.0
2026-03-16 18:38:25.888000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,124.618,0.04599999999999227,0.0,-5.684341886080802e-14
2026-03-16 18:38:25.935000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,124.665,0.047000000000011255,0.0,0.0
2026-03-16 18:38:25.982000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,124.712,0.046999999999997044,0.0,-5.684341886080802e-14
2026-03-16 18:38:26.028000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,124.758,0.04599999999999227,0.0,-5.684341886080802e-14
2026-03-16 18:38:26.075000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,124.805,0.047000000000011255,0.0,5.684341886080802e-14
2026-03-16 18:38:26.121000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,124.851,0.04599999999999227,0.0,5.684341886080802e-14
2026-03-16 18:38:26.168000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,124.898,0.046999999999997044,0.0,0.0
2026-03-16 18:38:26.215000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,124.945,0.046999999999997044,0.0,0.0
2026-03-16 18:38:26.261000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,124.991,0.04600000000000648,0.0,0.0
2026-03-16 18:38:26.308000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,125.038,0.046999999999997044,0.0,0.0
2026-03-16 18:38:26.355000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,125.085,0.046999999999997044,0.0,0.0
2026-03-16 18:38:26.401000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,125.131,0.04600000000000648,0.0,0.0
2026-03-16 18:38:26.448000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,125.178,0.046999999999997044,0.0,0.0
2026-03-16 18:38:26.494000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,125.224,0.04600000000000648,0.0,0.0
2026-03-16 18:38:26.541000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,125.271,0.046999999999997044,0.0,0.0
2026-03-16 18:38:26.588000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,125.318,0.046999999999997044,0.0,0.0
2026-03-16 18:38:26.634000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.003814697265625,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,125.364,0.04600000000000648,0.0,5.684341886080802e-14
2026-03-16 18:38:26.682000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.003814697265625,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,125.412,0.04800000000000182,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:38:26.728000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.003814697265625,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,125.458,0.04599999999999227,0.0,5.684341886080802e-14
2026-03-16 18:38:26.775000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,125.505,0.046999999999997044,0.0,0.0
2026-03-16 18:38:26.822000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,125.552,0.047000000000011255,0.0,5.684341886080802e-14
2026-03-16 18:38:26.868000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,125.598,0.04599999999999227,5.684341886080802e-14,-2.842170943040401e-14
2026-03-16 18:38:26.923000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,125.653,0.05500000000000682,-1.1368683772161603e-13,0.0
2026-03-16 18:38:26.972000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,125.702,0.04899999999999238,0.0,0.0
2026-03-16 18:38:27.020000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,125.75,0.04800000000000182,0.0,5.684341886080802e-14
2026-03-16 18:38:27.067000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,125.797,0.046999999999997044,0.0,0.0
2026-03-16 18:38:27.113000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,125.843,0.04600000000000648,0.0,5.684341886080802e-14
2026-03-16 18:38:27.161000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,125.891,0.04800000000000182,0.0,5.684341886080802e-14
2026-03-16 18:38:27.208000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,125.938,0.046999999999997044,0.0,0.0
2026-03-16 18:38:27.255000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,125.985,0.046999999999997044,0.0,0.0
2026-03-16 18:38:27.302000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,126.032,0.046999999999997044,0.0,0.0
2026-03-16 18:38:27.348000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,126.078,0.04600000000000648,0.0,0.0
2026-03-16 18:38:27.395000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,126.125,0.046999999999997044,0.0,0.0
2026-03-16 18:38:27.441000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,126.171,0.04600000000000648,0.0,0.0
2026-03-16 18:38:27.488000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,126.218,0.046999999999997044,0.0,0.0
2026-03-16 18:38:27.535000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,126.265,0.046999999999997044,0.0,0.0
2026-03-16 18:38:27.581000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,126.311,0.04600000000000648,0.0,0.0
2026-03-16 18:38:27.628000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,126.358,0.046999999999997044,0.0,-5.684341886080802e-14
2026-03-16 18:38:27.674000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,126.404,0.04599999999999227,0.0,5.684341886080802e-14
2026-03-16 18:38:27.721000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,126.451,0.046999999999997044,0.0,0.0
2026-03-16 18:38:27.768000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,126.498,0.047000000000011255,0.0,5.684341886080802e-14
2026-03-16 18:38:27.814000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,126.544,0.04599999999999227,0.0,5.684341886080802e-14
2026-03-16 18:38:27.861000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,126.591,0.046999999999997044,5.684341886080802e-14,0.0
2026-03-16 18:38:27.916000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,126.646,0.05500000000000682,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:38:27.964000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,126.694,0.04800000000000182,0.0,5.684341886080802e-14
2026-03-16 18:38:28.011000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,126.741,0.046999999999997044,0.0,-5.684341886080802e-14
2026-03-16 18:38:28.059000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,126.789,0.04800000000000182,0.0,0.0
2026-03-16 18:38:28.110000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,126.84,0.05100000000000193,0.0,-5.684341886080802e-14
2026-03-16 18:38:28.156000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,126.886,0.04599999999999227,0.0,-5.684341886080802e-14
2026-03-16 18:38:28.203000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,126.933,0.047000000000011255,0.0,0.0
2026-03-16 18:38:28.250000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,126.98,0.046999999999997044,0.0,-5.684341886080802e-14
2026-03-16 18:38:28.296000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,127.026,0.04599999999999227,0.0,5.684341886080802e-14
2026-03-16 18:38:28.343000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,127.073,0.046999999999997044,0.0,0.0
2026-03-16 18:38:28.390000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,127.12,0.047000000000011255,0.0,5.684341886080802e-14
2026-03-16 18:38:28.436000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,127.166,0.04599999999999227,0.0,5.684341886080802e-14
2026-03-16 18:38:28.483000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,127.213,0.046999999999997044,0.0,0.0
2026-03-16 18:38:28.529000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,127.259,0.04600000000000648,0.0,0.0
2026-03-16 18:38:28.576000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,127.306,0.046999999999997044,0.0,0.0
2026-03-16 18:38:28.623000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,127.353,0.046999999999997044,0.0,0.0
2026-03-16 18:38:28.669000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,127.399,0.04600000000000648,0.0,0.0
2026-03-16 18:38:28.716000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,127.446,0.046999999999997044,0.0,0.0
2026-03-16 18:38:28.762000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,127.492,0.04600000000000648,0.0,0.0
2026-03-16 18:38:28.809000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,127.539,0.046999999999997044,0.0,5.684341886080802e-14
2026-03-16 18:38:28.860000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,127.59,0.05100000000000193,0.0,-5.684341886080802e-14
2026-03-16 18:38:28.907000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,127.637,0.046999999999997044,0.0,0.0
2026-03-16 18:38:28.954000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,127.684,0.046999999999997044,5.684341886080802e-14,7.105427357601002e-14
2026-03-16 18:38:29.047000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,127.777,0.09300000000000352,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:38:29.094000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,127.824,0.046999999999997044,0.0,-5.684341886080802e-14
2026-03-16 18:38:29.142000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,127.872,0.04800000000000182,0.0,0.0
2026-03-16 18:38:29.194000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,127.924,0.05200000000000671,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:38:29.241000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,127.971,0.046999999999997044,0.0,-5.684341886080802e-14
2026-03-16 18:38:29.289000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,128.019,0.04800000000000182,0.0,0.0
2026-03-16 18:38:29.337000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,128.067,0.04800000000000182,0.0,5.684341886080802e-14
2026-03-16 18:38:29.384000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,128.114,0.046999999999997044,0.0,-5.684341886080802e-14
2026-03-16 18:38:29.432000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,128.162,0.04800000000000182,0.0,5.684341886080802e-14
2026-03-16 18:38:29.479000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,128.209,0.046999999999997044,0.0,-5.684341886080802e-14
2026-03-16 18:38:29.527000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,128.257,0.04800000000000182,0.0,5.684341886080802e-14
2026-03-16 18:38:29.574000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,128.304,0.046999999999997044,0.0,-5.684341886080802e-14
2026-03-16 18:38:29.620000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,128.35,0.04599999999999227,0.0,5.684341886080802e-14
2026-03-16 18:38:29.667000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,128.397,0.046999999999997044,-1.1368683772161603e-13,0.0
2026-03-16 18:38:29.713000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.5,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,128.443,0.04600000000002069,0.0,-0.902668759812002
2026-03-16 18:38:29.765000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,128.495,0.0519999999999925,-5.684341886080802e-14,-1.061007957559866
2026-03-16 18:38:29.829000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,128.559,0.06399999999999295,0.0,0.0
2026-03-16 18:38:29.880000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,128.61,0.051000000000016144,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:38:29.932000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,128.662,0.0519999999999925,0.0,0.0
2026-03-16 18:38:29.984000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,128.714,0.0519999999999925,0.0,0.0
2026-03-16 18:38:30.036000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,128.766,0.0519999999999925,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:38:30.087000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,128.817,0.051000000000016144,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:38:30.139000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,128.869,0.0519999999999925,0.0,0.0
2026-03-16 18:38:30.190000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,128.92,0.05099999999998772,0.0,2.842170943040401e-14
2026-03-16 18:38:30.244000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,128.974,0.054000000000002046,0.0,0.0
2026-03-16 18:38:30.298000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,129.028,0.054000000000002046,0.0,5.684341886080802e-14
2026-03-16 18:38:30.351000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,129.081,0.05299999999999727,0.0,0.0
2026-03-16 18:38:30.399000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,129.129,0.04800000000000182,0.0,5.684341886080802e-14
2026-03-16 18:38:30.446000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,129.176,0.046999999999997044,0.0,-5.684341886080802e-14
2026-03-16 18:38:30.494000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,129.224,0.04800000000000182,0.0,5.684341886080802e-14
2026-03-16 18:38:30.541000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,129.271,0.046999999999997044,0.0,-5.684341886080802e-14
2026-03-16 18:38:30.589000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,129.319,0.04800000000000182,0.0,0.0
2026-03-16 18:38:30.637000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,129.367,0.04800000000000182,0.0,5.684341886080802e-14
2026-03-16 18:38:30.684000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,129.414,0.046999999999997044,0.0,-5.684341886080802e-14
2026-03-16 18:38:30.732000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,129.462,0.04800000000000182,0.0,5.684341886080802e-14
2026-03-16 18:38:30.779000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.4,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,129.509,0.046999999999997044,-1.1368683772161603e-13,-0.8867924528295248
2026-03-16 18:38:30.832000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,129.562,0.05300000000002569,1.1368683772161603e-13,-0.9159186664215326
2026-03-16 18:38:30.882000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,129.612,0.04999999999998295,0.0,0.0
