timestamp,device_id,test_id,waveform_type,bias,amplitude,frequency,test_purpose,quality_label,notes,cycle_id,feedback_position_%,setpoint_position_%,motor_torque_Nmm,power_W,internal_temperature_deg_C,rotation_direction,test_number,source_file,elapsed_seconds,dt_seconds,velocity,temperature_rate
2026-03-16 18:38:30.928000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,129.658,0.04599999999999227,0.0,0.0
2026-03-16 18:38:30.975000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,129.705,0.047000000000025466,0.0,0.0
2026-03-16 18:38:31.021000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,129.751,0.04599999999999227,0.0,0.0
2026-03-16 18:38:31.068000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,129.798,0.046999999999997044,0.0,0.0
2026-03-16 18:38:31.115000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,129.845,0.046999999999997044,0.0,0.0
2026-03-16 18:38:31.161000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,129.891,0.04599999999999227,0.0,0.0
2026-03-16 18:38:31.208000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,129.938,0.046999999999997044,-1.1368683772161603e-13,0.0
2026-03-16 18:38:31.254000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,129.984,0.04600000000002069,2.2737367544323206e-13,1.1368683772161603e-13
2026-03-16 18:38:31.302000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,130.032,0.04800000000000182,0.0,0.0
2026-03-16 18:38:31.355000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,130.085,0.05299999999999727,0.0,-5.684341886080802e-14
2026-03-16 18:38:31.402000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,130.132,0.046999999999997044,0.0,0.0
2026-03-16 18:38:31.449000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,130.179,0.046999999999997044,0.0,0.0
2026-03-16 18:38:31.495000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,130.225,0.04599999999999227,0.0,0.0
2026-03-16 18:38:31.542000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,130.272,0.046999999999997044,0.0,0.0
2026-03-16 18:38:31.589000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,130.319,0.046999999999997044,-1.1368683772161603e-13,0.0
2026-03-16 18:38:31.635000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,130.365,0.04600000000002069,1.1368683772161603e-13,0.0
2026-03-16 18:38:31.682000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,130.412,0.046999999999997044,0.0,0.0
2026-03-16 18:38:31.729000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,130.459,0.046999999999997044,0.0,0.0
2026-03-16 18:38:31.783000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,130.513,0.054000000000002046,-2.2737367544323206e-13,-1.1368683772161603e-13
2026-03-16 18:38:31.831000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,130.561,0.04800000000000182,0.0,5.684341886080802e-14
2026-03-16 18:38:31.878000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,130.608,0.046999999999997044,0.0,0.0
2026-03-16 18:38:31.925000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,59.49,59.517786,0.0,0.0,28.3,0,3002,P3_HIGH_TRIANGLE_001_telemetry.csv,0.0,0.047000000000011255,0.0,0.0
2026-03-16 18:38:31.925000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,130.655,0.046999999999997044,0.0,0.0
2026-03-16 18:38:31.971000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,130.701,0.04599999999999227,0.0,0.0
2026-03-16 18:38:31.971000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,59.49,59.517786,0.0,0.0,28.3,0,3002,P3_HIGH_TRIANGLE_001_telemetry.csv,0.046,0.046,0.0,0.0
2026-03-16 18:38:32.018000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,59.49,59.517786,0.0,0.0,28.3,0,3002,P3_HIGH_TRIANGLE_001_telemetry.csv,0.093,0.047,0.0,0.0
2026-03-16 18:38:32.018000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,130.748,0.046999999999997044,0.0,0.0
2026-03-16 18:38:32.065000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,130.795,0.046999999999997044,-1.1368683772161603e-13,0.0
2026-03-16 18:38:32.065000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,59.49,59.517786,0.0,0.0,28.3,0,3002,P3_HIGH_TRIANGLE_001_telemetry.csv,0.14,0.047000000000000014,-1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:38:32.111000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.3,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,130.841,0.04600000000002069,1.1368683772161603e-13,-1.0523907572641065
2026-03-16 18:38:32.111000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,59.49,59.517786,0.0,0.0,28.3,0,3002,P3_HIGH_TRIANGLE_001_telemetry.csv,0.186,0.045999999999999985,1.1368683772161603e-13,-1.0523907572637654
2026-03-16 18:38:32.158000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.200000000000003,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,130.888,0.046999999999997044,0.0,-1.0638297872340559
2026-03-16 18:38:32.158000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,59.49,59.517786,0.0,0.0,28.200000000000003,0,3002,P3_HIGH_TRIANGLE_001_telemetry.csv,0.233,0.047000000000000014,0.0,-1.063829787233999
2026-03-16 18:38:32.205000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.200000000000003,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,130.935,0.046999999999997044,0.0,-5.684341886080802e-14
2026-03-16 18:38:32.205000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,59.49,59.517786,0.0,0.0,28.200000000000003,0,3002,P3_HIGH_TRIANGLE_001_telemetry.csv,0.28,0.047000000000000014,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:38:32.251000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.200000000000003,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,130.981,0.04599999999999227,0.0,5.684341886080802e-14
2026-03-16 18:38:32.251000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,59.49,59.517786,0.0,0.0,28.200000000000003,0,3002,P3_HIGH_TRIANGLE_001_telemetry.csv,0.326,0.045999999999999985,0.0,0.0
2026-03-16 18:38:32.298000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.200000000000003,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,131.028,0.046999999999997044,-1.1368683772161603e-13,0.0
2026-03-16 18:38:32.298000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,59.49,59.517786,0.0,0.0,28.200000000000003,0,3002,P3_HIGH_TRIANGLE_001_telemetry.csv,0.373,0.046999999999999986,0.0,0.0
2026-03-16 18:38:32.344000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.200000000000003,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,131.074,0.04600000000002069,1.1368683772161603e-13,0.0
2026-03-16 18:38:32.344000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,59.49,59.517786,0.0,0.0,28.200000000000003,0,3002,P3_HIGH_TRIANGLE_001_telemetry.csv,0.419,0.045999999999999985,0.0,0.0
2026-03-16 18:38:32.391000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.200000000000003,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,131.121,0.046999999999997044,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:38:32.391000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,59.49,59.517786,0.0,0.0,28.200000000000003,0,3002,P3_HIGH_TRIANGLE_001_telemetry.csv,0.466,0.04700000000000004,0.0,0.0
2026-03-16 18:38:32.442000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.200000000000003,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,131.172,0.05099999999998772,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:38:32.442000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,59.49,59.517786,0.0,0.0,28.200000000000003,0,3002,P3_HIGH_TRIANGLE_001_telemetry.csv,0.517,0.05099999999999999,0.0,-5.684341886080802e-14
2026-03-16 18:38:32.489000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.200000000000003,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,131.219,0.046999999999997044,0.0,0.0
2026-03-16 18:38:32.489000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,59.49,59.517786,0.0,0.0,28.200000000000003,0,3002,P3_HIGH_TRIANGLE_001_telemetry.csv,0.564,0.04699999999999993,0.0,0.0
2026-03-16 18:38:32.536000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.200000000000003,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,131.266,0.046999999999997044,-1.1368683772161603e-13,0.0
2026-03-16 18:38:32.536000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,59.49,59.517786,0.0,0.0,28.200000000000003,0,3002,P3_HIGH_TRIANGLE_001_telemetry.csv,0.611,0.04700000000000004,0.0,-5.684341886080802e-14
2026-03-16 18:38:32.582000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.200000000000003,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,131.312,0.04600000000002069,1.1368683772161603e-13,0.0
2026-03-16 18:38:32.582000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,59.49,59.517786,0.0,0.0,28.200000000000003,0,3002,P3_HIGH_TRIANGLE_001_telemetry.csv,0.657,0.04600000000000004,0.0,0.0
2026-03-16 18:38:32.629000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.200000000000003,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,131.359,0.046999999999997044,0.0,0.0
2026-03-16 18:38:32.629000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,59.49,59.517786,0.0,0.0,28.200000000000003,0,3002,P3_HIGH_TRIANGLE_001_telemetry.csv,0.704,0.04699999999999993,0.0,0.0
2026-03-16 18:38:32.676000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.200000000000003,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,131.406,0.046999999999997044,2.2737367544323206e-13,1.1368683772161603e-13
2026-03-16 18:38:32.676000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,59.49,59.517786,0.0,0.0,28.200000000000003,0,3002,P3_HIGH_TRIANGLE_001_telemetry.csv,0.751,0.04700000000000004,-1.1368683772161603e-13,0.0
2026-03-16 18:38:32.726000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.200000000000003,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,131.456,0.04999999999998295,-2.2737367544323206e-13,-1.1368683772161603e-13
2026-03-16 18:38:32.726000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,59.49,59.517786,0.0,0.0,28.200000000000003,0,3002,P3_HIGH_TRIANGLE_001_telemetry.csv,0.801,0.050000000000000044,0.0,-5.684341886080802e-14
2026-03-16 18:38:32.773000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.200000000000003,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,131.503,0.046999999999997044,-1.1368683772161603e-13,0.0
2026-03-16 18:38:32.773000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,59.49,59.517786,0.0,0.0,28.200000000000003,0,3002,P3_HIGH_TRIANGLE_001_telemetry.csv,0.848,0.04699999999999993,0.0,0.0
2026-03-16 18:38:32.819000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,59.49,59.517786,0.0,0.0,28.200000000000003,0,3002,P3_HIGH_TRIANGLE_001_telemetry.csv,0.894,0.04600000000000004,0.0,0.0
2026-03-16 18:38:32.819000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.200000000000003,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,131.549,0.04600000000002069,1.1368683772161603e-13,0.0
2026-03-16 18:38:32.866000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,59.49,59.517786,0.0,0.0,28.200000000000003,0,3002,P3_HIGH_TRIANGLE_001_telemetry.csv,0.941,0.04699999999999993,0.0,0.0
2026-03-16 18:38:32.866000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.200000000000003,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,131.596,0.046999999999997044,0.0,0.0
2026-03-16 18:38:32.913000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,59.49,59.517786,0.0,0.0,28.200000000000003,0,3002,P3_HIGH_TRIANGLE_001_telemetry.csv,0.988,0.04700000000000004,0.0,-5.684341886080802e-14
2026-03-16 18:38:32.913000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.200000000000003,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,131.643,0.046999999999997044,0.0,-5.684341886080802e-14
2026-03-16 18:38:32.959000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,59.49,59.517786,0.0,0.0,28.200000000000003,0,3002,P3_HIGH_TRIANGLE_001_telemetry.csv,1.034,0.04600000000000004,0.0,0.0
2026-03-16 18:38:32.959000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.200000000000003,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,131.689,0.04599999999999227,0.0,5.684341886080802e-14
2026-03-16 18:38:33.006000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,59.49,59.517786,0.0,0.0,28.200000000000003,0,3002,P3_HIGH_TRIANGLE_001_telemetry.csv,1.081,0.04699999999999993,0.0,0.0
2026-03-16 18:38:33.006000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.200000000000003,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,131.736,0.046999999999997044,-1.1368683772161603e-13,0.0
2026-03-16 18:38:33.052000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.200000000000003,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,131.782,0.04600000000002069,1.1368683772161603e-13,0.0
2026-03-16 18:38:33.052000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,59.49,59.517786,0.0,0.0,28.200000000000003,0,3002,P3_HIGH_TRIANGLE_001_telemetry.csv,1.127,0.04600000000000004,0.0,0.0
2026-03-16 18:38:33.099000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,59.49,59.517786,0.0,0.0,28.200000000000003,0,3002,P3_HIGH_TRIANGLE_001_telemetry.csv,1.174,0.04699999999999993,1.1368683772161603e-13,0.0
2026-03-16 18:38:33.099000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.200000000000003,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,131.829,0.046999999999997044,0.0,0.0
2026-03-16 18:38:33.146000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,59.49,59.517786,0.0,0.0,28.200000000000003,0,3002,P3_HIGH_TRIANGLE_001_telemetry.csv,1.221,0.04700000000000015,0.0,0.0
2026-03-16 18:38:33.146000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.200000000000003,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,131.876,0.046999999999997044,0.0,-5.684341886080802e-14
2026-03-16 18:38:33.192000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,59.49,59.517786,0.0,0.0,28.200000000000003,0,3002,P3_HIGH_TRIANGLE_001_telemetry.csv,1.267,0.04599999999999982,0.0,0.0
2026-03-16 18:38:33.192000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.200000000000003,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,131.922,0.04599999999999227,0.0,5.684341886080802e-14
2026-03-16 18:38:33.239000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.200000000000003,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,131.969,0.046999999999997044,0.0,-5.684341886080802e-14
2026-03-16 18:38:33.239000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,59.49,59.517786,0.0,0.0,28.200000000000003,0,3002,P3_HIGH_TRIANGLE_001_telemetry.csv,1.314,0.04700000000000015,0.0,-5.684341886080802e-14
2026-03-16 18:38:33.285000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,59.49,59.517786,0.0,0.0,28.200000000000003,0,3002,P3_HIGH_TRIANGLE_001_telemetry.csv,1.36,0.04600000000000004,0.0,0.0
2026-03-16 18:38:33.285000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.200000000000003,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,132.015,0.04599999999999227,0.0,5.684341886080802e-14
2026-03-16 18:38:33.332000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,59.49,59.517786,0.0,0.0,28.200000000000003,0,3002,P3_HIGH_TRIANGLE_001_telemetry.csv,1.407,0.04699999999999993,0.0,0.0
2026-03-16 18:38:33.332000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.200000000000003,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,132.062,0.047000000000025466,0.0,5.684341886080802e-14
2026-03-16 18:38:33.379000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,59.49,59.517786,0.0,0.0,28.200000000000003,0,3002,P3_HIGH_TRIANGLE_001_telemetry.csv,1.454,0.04699999999999993,0.0,0.0
2026-03-16 18:38:33.379000+00:00,BELIMO-8,P3_MID_TRIANGLE_001,triangle,50.0,20.0,0.02,slow ramp tracking and hysteresis in mid region,unreviewed,,54,59.49,59.517786,0.0,0.0,28.200000000000003,0,3002,P3_MID_TRIANGLE_001_telemetry.csv,132.109,0.046999999999997044,0.0,-5.684341886080802e-14
2026-03-16 18:38:33.425000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,59.49,59.517786,0.0,0.0,28.200000000000003,0,3002,P3_HIGH_TRIANGLE_001_telemetry.csv,1.5,0.04600000000000004,0.0,0.0
2026-03-16 18:38:33.472000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,59.49,59.517786,0.0,0.0,28.200000000000003,0,3002,P3_HIGH_TRIANGLE_001_telemetry.csv,1.547,0.04699999999999993,0.0,-5.684341886080802e-14
2026-03-16 18:38:33.526000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,59.49,59.517786,0.0,0.0,28.200000000000003,0,3002,P3_HIGH_TRIANGLE_001_telemetry.csv,1.601,0.05400000000000005,0.0,5.684341886080802e-14
2026-03-16 18:38:33.573000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,59.49,59.517786,0.0,0.0,28.200000000000003,0,3002,P3_HIGH_TRIANGLE_001_telemetry.csv,1.648,0.04699999999999993,1.1368683772161603e-13,-1.0638297872340559
2026-03-16 18:38:33.620000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,59.49,59.517786,0.0,0.0,28.1,0,3002,P3_HIGH_TRIANGLE_001_telemetry.csv,1.695,0.04700000000000015,-1.1368683772161603e-13,-1.0967317394165548
2026-03-16 18:38:33.670000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,59.49,59.517786,0.0,0.0,28.1,0,3002,P3_HIGH_TRIANGLE_001_telemetry.csv,1.745,0.050000000000000044,-1.1368683772161603e-13,-1.1368683772161603e-13
2026-03-16 18:38:33.719000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,59.49,59.517786,0.0,0.0,28.1,0,3002,P3_HIGH_TRIANGLE_001_telemetry.csv,1.794,0.04899999999999993,0.0,0.0
2026-03-16 18:38:33.765000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,59.49,59.517786,0.0,0.0,28.1,0,3002,P3_HIGH_TRIANGLE_001_telemetry.csv,1.84,0.04600000000000004,0.0,0.0
2026-03-16 18:38:33.812000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,59.49,59.517786,0.0,0.0,28.1,0,3002,P3_HIGH_TRIANGLE_001_telemetry.csv,1.887,0.04699999999999993,0.0,0.0
2026-03-16 18:38:33.859000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,59.49,59.517786,0.0,0.0,28.1,0,3002,P3_HIGH_TRIANGLE_001_telemetry.csv,1.934,0.04699999999999993,1.1368683772161603e-13,0.0
2026-03-16 18:38:33.907000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,59.49,59.517786,0.0,0.0,28.1,0,3002,P3_HIGH_TRIANGLE_001_telemetry.csv,1.982,0.04800000000000004,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:38:33.956000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,59.49,59.517786,0.0,0.0,28.1,0,3002,P3_HIGH_TRIANGLE_001_telemetry.csv,2.031,0.049000000000000155,0.0,0.0
2026-03-16 18:38:34.003000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,59.49,59.517786,0.0,0.0,28.1,0,3002,P3_HIGH_TRIANGLE_001_telemetry.csv,2.078,0.04699999999999971,0.0,-5.684341886080802e-14
2026-03-16 18:38:34.049000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,59.49,59.517786,0.0,0.0,28.1,0,3002,P3_HIGH_TRIANGLE_001_telemetry.csv,2.124,0.04600000000000026,0.0,5.684341886080802e-14
2026-03-16 18:38:34.096000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,59.49,59.517786,0.0,0.0,28.1,0,3002,P3_HIGH_TRIANGLE_001_telemetry.csv,2.171,0.04699999999999971,0.0,-5.684341886080802e-14
2026-03-16 18:38:34.142000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,59.49,59.517786,0.0,0.0,28.1,0,3002,P3_HIGH_TRIANGLE_001_telemetry.csv,2.217,0.04600000000000026,0.0,5.684341886080802e-14
2026-03-16 18:38:34.189000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,59.49,59.517786,0.0,0.0,28.1,0,3002,P3_HIGH_TRIANGLE_001_telemetry.csv,2.264,0.04699999999999971,0.0,0.0
2026-03-16 18:38:34.236000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,59.49,59.517786,0.0,0.0,28.1,0,3002,P3_HIGH_TRIANGLE_001_telemetry.csv,2.311,0.04700000000000015,0.0,0.0
2026-03-16 18:38:34.282000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,59.49,59.517786,0.0,0.0,28.1,0,3002,P3_HIGH_TRIANGLE_001_telemetry.csv,2.357,0.04600000000000026,0.0,5.684341886080802e-14
2026-03-16 18:38:34.329000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,59.49,59.517786,0.0,0.0,28.1,0,3002,P3_HIGH_TRIANGLE_001_telemetry.csv,2.404,0.04699999999999971,0.0,-5.684341886080802e-14
2026-03-16 18:38:34.375000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,59.49,59.517786,0.0,0.0,28.1,0,3002,P3_HIGH_TRIANGLE_001_telemetry.csv,2.45,0.04600000000000026,0.0,5.684341886080802e-14
2026-03-16 18:38:34.422000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,59.49,59.517786,0.0,0.0,28.1,0,3002,P3_HIGH_TRIANGLE_001_telemetry.csv,2.497,0.04699999999999971,0.0,0.0
2026-03-16 18:38:34.469000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,59.49,59.517786,0.0,0.0,28.1,0,3002,P3_HIGH_TRIANGLE_001_telemetry.csv,2.544,0.04700000000000015,0.0,0.0
2026-03-16 18:38:34.516000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,59.49,59.517786,0.0,0.0,28.1,0,3002,P3_HIGH_TRIANGLE_001_telemetry.csv,2.591,0.04700000000000015,0.0,0.0
2026-03-16 18:38:34.563000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,59.49,59.517786,0.0,0.0,28.1,0,3002,P3_HIGH_TRIANGLE_001_telemetry.csv,2.638,0.04699999999999971,-5.684341886080802e-14,-2.842170943040401e-14
2026-03-16 18:38:34.619000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,59.49,59.517786,0.0,0.0,28.1,0,3002,P3_HIGH_TRIANGLE_001_telemetry.csv,2.694,0.05600000000000005,1.1368683772161603e-13,0.0
2026-03-16 18:38:34.666000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,59.49,59.517786,0.0,0.0,28.1,0,3002,P3_HIGH_TRIANGLE_001_telemetry.csv,2.741,0.04700000000000015,0.0,0.0
2026-03-16 18:38:34.713000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,59.49,59.517786,0.0,0.0,28.1,0,3002,P3_HIGH_TRIANGLE_001_telemetry.csv,2.788,0.04699999999999971,0.0,-5.684341886080802e-14
2026-03-16 18:38:34.759000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,59.49,59.517786,0.0,0.0,28.1,0,3002,P3_HIGH_TRIANGLE_001_telemetry.csv,2.834,0.04600000000000026,0.0,5.684341886080802e-14
2026-03-16 18:38:34.806000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,59.49,59.517786,0.0,0.0,28.1,0,3002,P3_HIGH_TRIANGLE_001_telemetry.csv,2.881,0.04699999999999971,0.0,-5.684341886080802e-14
2026-03-16 18:38:34.852000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,59.49,59.517786,0.0,0.0,28.1,0,3002,P3_HIGH_TRIANGLE_001_telemetry.csv,2.927,0.04600000000000026,0.0,0.0
2026-03-16 18:38:34.899000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,59.49,59.517786,0.0,0.0,28.1,0,3002,P3_HIGH_TRIANGLE_001_telemetry.csv,2.974,0.04700000000000015,0.0,0.0
2026-03-16 18:38:34.946000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,59.49,59.517786,0.0,0.0,28.1,0,3002,P3_HIGH_TRIANGLE_001_telemetry.csv,3.021,0.04699999999999971,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:38:34.995000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,59.49,59.517786,0.0,0.0,28.1,0,3002,P3_HIGH_TRIANGLE_001_telemetry.csv,3.07,0.04899999999999993,0.0,-5.684341886080802e-14
2026-03-16 18:38:35.046000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,59.49,59.517786,0.0,0.0,28.1,0,3002,P3_HIGH_TRIANGLE_001_telemetry.csv,3.121,0.051000000000000156,0.0,0.0
2026-03-16 18:38:35.093000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,59.49,59.517786,0.0,0.0,28.1,0,3002,P3_HIGH_TRIANGLE_001_telemetry.csv,3.168,0.04700000000000015,0.0,0.0
2026-03-16 18:38:35.140000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,59.49,59.517786,0.0,0.0,28.1,0,3002,P3_HIGH_TRIANGLE_001_telemetry.csv,3.215,0.04699999999999971,0.0,0.0
2026-03-16 18:38:35.187000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,59.49,59.517786,0.0,0.0,28.1,0,3002,P3_HIGH_TRIANGLE_001_telemetry.csv,3.262,0.04700000000000015,0.0,5.684341886080802e-14
2026-03-16 18:38:35.233000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,59.49,59.517786,0.0,0.0,28.1,0,3002,P3_HIGH_TRIANGLE_001_telemetry.csv,3.308,0.04599999999999982,0.0,-5.684341886080802e-14
2026-03-16 18:38:35.280000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,59.49,59.517786,0.0,0.0,28.1,0,3002,P3_HIGH_TRIANGLE_001_telemetry.csv,3.355,0.04700000000000015,0.0,-1.0986442262739615
2026-03-16 18:38:35.326000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,59.49,59.517786,0.0,0.0,28.0,0,3002,P3_HIGH_TRIANGLE_001_telemetry.csv,3.401,0.04599999999999982,1.1368683772161603e-13,-1.1535048802129495
2026-03-16 18:38:35.378000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,59.49,59.517786,0.0,0.0,28.0,0,3002,P3_HIGH_TRIANGLE_001_telemetry.csv,3.453,0.052000000000000046,0.0,0.0
2026-03-16 18:38:35.430000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,59.49,59.517786,0.0,0.0,28.0,0,3002,P3_HIGH_TRIANGLE_001_telemetry.csv,3.505,0.052000000000000046,0.0,0.0
2026-03-16 18:38:35.481000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,59.49,59.517786,0.0,0.0,28.0,0,3002,P3_HIGH_TRIANGLE_001_telemetry.csv,3.556,0.051000000000000156,0.0,0.0
2026-03-16 18:38:35.533000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,59.49,59.517786,0.0,0.0,28.0,0,3002,P3_HIGH_TRIANGLE_001_telemetry.csv,3.608,0.052000000000000046,-1.1368683772161603e-13,0.0
2026-03-16 18:38:35.591000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,59.49,59.517786,0.0,0.0,28.0,0,3002,P3_HIGH_TRIANGLE_001_telemetry.csv,3.666,0.05799999999999983,1.1368683772161603e-13,0.0
2026-03-16 18:38:35.644000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,59.49,59.517786,0.0,0.0,28.0,0,3002,P3_HIGH_TRIANGLE_001_telemetry.csv,3.719,0.052999999999999936,0.0,5.684341886080802e-14
2026-03-16 18:38:35.694000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,59.49,59.517786,0.0,0.0,28.0,0,3002,P3_HIGH_TRIANGLE_001_telemetry.csv,3.769,0.050000000000000266,0.0,-5.684341886080802e-14
2026-03-16 18:38:35.745000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,59.49,59.517786,0.0,0.0,28.0,0,3002,P3_HIGH_TRIANGLE_001_telemetry.csv,3.82,0.05099999999999971,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:38:35.797000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,59.49,59.517786,0.0,0.0,28.0,0,3002,P3_HIGH_TRIANGLE_001_telemetry.csv,3.872,0.052000000000000046,-1.1368683772161603e-13,0.0
2026-03-16 18:38:35.847000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,59.49,59.517786,0.0,0.0,28.0,0,3002,P3_HIGH_TRIANGLE_001_telemetry.csv,3.922,0.050000000000000266,0.0,-5.684341886080802e-14
2026-03-16 18:38:35.900000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,59.49,59.517786,0.0,0.0,28.0,0,3002,P3_HIGH_TRIANGLE_001_telemetry.csv,3.975,0.052999999999999936,-1.1368683772161603e-13,0.0
2026-03-16 18:38:35.951000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,59.49,80.0,0.0,0.0,28.0,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,4.026,0.05099999999999971,1.1368683772161603e-13,2.842170943040401e-14
2026-03-16 18:38:36.008000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,59.49,80.0,0.0,0.1875,28.0,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,4.083,0.057000000000000384,0.0,5.684341886080802e-14
2026-03-16 18:38:36.059000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,59.49,80.0,-0.4119873046875,0.373046875,28.0,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,4.134,0.051000000000000156,0.09522031366691408,0.0
2026-03-16 18:38:36.111000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,59.5,80.0,-0.690460205078125,0.1875,28.0,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,4.186,0.0519999999999996,0.09615384615381117,0.0
2026-03-16 18:38:36.163000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,59.5,80.0,-0.732421875,0.30859375,28.0,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,4.238,0.05200000000000049,2.4294699011680905,0.0
2026-03-16 18:38:36.216000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,59.76,80.0,-0.732421875,0.19921875,28.0,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,4.291,0.052999999999999936,2.52033927644095,-5.684341886080802e-14
2026-03-16 18:38:36.272000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,59.76,80.0,-0.732421875,0.19921875,28.0,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,4.347,0.05600000000000005,5.012787723785323,0.0
2026-03-16 18:38:36.318000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,60.18,80.0,-0.63323974609375,0.052734375,28.0,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,4.393,0.045999999999999375,4.6143057503505815,-1.1368683772161603e-13
2026-03-16 18:38:36.365000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,60.18,80.0,-0.54931640625,0.052734375,28.0,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,4.44,0.0470000000000006,5.383356708742667,1.1368683772161603e-13
2026-03-16 18:38:36.411000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,60.67,80.0,-0.54931640625,0.234375,28.0,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,4.486,0.045999999999999375,5.383356708742554,-1.1368683772161603e-13
2026-03-16 18:38:36.458000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,60.67,80.0,-0.568389892578125,0.234375,28.0,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,4.533,0.0470000000000006,5.106382978723445,0.0
2026-03-16 18:38:36.505000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,61.15,80.0,-0.576019287109375,0.1171875,28.0,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,4.58,0.04699999999999971,5.051475634866165,-5.684341886080802e-14
2026-03-16 18:38:36.551000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,61.15,80.0,-0.58746337890625,0.1171875,28.0,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,4.626,0.04600000000000026,4.208118925100166,2.842170943040401e-14
2026-03-16 18:38:36.604000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,61.63,80.0,-0.5950927734375,0.109375,28.0,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,4.679,0.052999999999999936,4.256603773584857,0.0
2026-03-16 18:38:36.651000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,61.63,80.0,-0.6103515625,0.2109375,28.0,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,4.726,0.04699999999999971,0.0,0.0
2026-03-16 18:38:36.698000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,61.63,80.0,-0.637054443359375,0.275390625,28.0,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,4.773,0.04699999999999971,5.106382978723332,0.0
2026-03-16 18:38:36.745000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,62.11,80.0,-0.637054443359375,0.275390625,28.0,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,4.82,0.0470000000000006,5.051475634866165,1.1368683772161603e-13
2026-03-16 18:38:36.791000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,62.11,80.0,-0.637054443359375,0.150390625,28.0,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,4.866,0.045999999999999375,5.0514756348659375,-1.1368683772161603e-13
2026-03-16 18:38:36.838000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,62.59,80.0,-0.637054443359375,0.138671875,28.0,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,4.913,0.0470000000000006,5.051475634866165,1.1368683772161603e-13
2026-03-16 18:38:36.884000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,62.59,80.0,-0.637054443359375,0.138671875,28.0,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,4.959,0.045999999999999375,5.0514756348659375,-1.1368683772161603e-13
2026-03-16 18:38:36.931000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,63.07,81.703714,-0.637054443359375,0.244140625,28.0,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,5.006,0.0470000000000006,5.3148067737732845,0.0
2026-03-16 18:38:36.982000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,63.07,81.703714,-0.637054443359375,0.244140625,28.0,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,5.057,0.051000000000000156,5.486329000448336,0.0
2026-03-16 18:38:37.028000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,63.55,81.703714,-0.640869140625,0.240234375,28.0,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,5.103,0.045999999999999375,5.3283996299724095,0.0
2026-03-16 18:38:37.076000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,63.55,81.703714,-0.640869140625,0.181640625,28.0,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,5.151,0.04800000000000004,5.328399629972296,0.0
2026-03-16 18:38:37.122000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,64.03,81.703714,-0.640869140625,0.181640625,28.0,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,5.197,0.04600000000000026,5.273492286114902,5.684341886080802e-14
2026-03-16 18:38:37.169000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,64.03,81.703714,-0.640869140625,0.25,28.0,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,5.244,0.04699999999999971,5.106382978723332,0.0
2026-03-16 18:38:37.216000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,64.51,81.703714,-0.640869140625,0.25,28.0,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,5.291,0.0470000000000006,5.160134378499606,5.684341886080802e-14
2026-03-16 18:38:37.264000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,64.51,81.703714,-0.640869140625,0.2265625,28.0,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,5.339,0.04800000000000004,4.430769230769215,5.684341886080802e-14
2026-03-16 18:38:37.316000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,64.99,81.703714,-0.640869140625,0.1328125,28.0,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,5.391,0.0519999999999996,4.332810047095677,-5.684341886080802e-14
2026-03-16 18:38:37.362000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,64.99,81.703714,-0.640869140625,0.09765625,28.0,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,5.437,0.04600000000000026,5.051475634866279,5.684341886080802e-14
2026-03-16 18:38:37.409000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,65.47,81.703714,-0.640869140625,0.09765625,28.0,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,5.484,0.04699999999999971,5.106382978723559,0.0
2026-03-16 18:38:37.456000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,65.47,81.703714,-0.640869140625,0.158203125,28.0,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,5.531,0.04699999999999971,5.106382978723445,0.0
2026-03-16 18:38:37.503000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,65.95,81.703714,-0.640869140625,0.173828125,28.0,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,5.578,0.0470000000000006,5.5068836045055605,0.0
2026-03-16 18:38:37.558000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,65.95,81.703714,-0.640869140625,0.173828125,28.0,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,5.633,0.054999999999999716,5.392156862745082,5.684341886080802e-14
