timestamp,device_id,test_id,waveform_type,bias,amplitude,frequency,test_purpose,quality_label,notes,cycle_id,feedback_position_%,setpoint_position_%,motor_torque_Nmm,power_W,internal_temperature_deg_C,rotation_direction,test_number,source_file,elapsed_seconds,dt_seconds,velocity,temperature_rate
2026-03-16 18:38:37.605000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,66.42,81.703714,-0.644683837890625,0.173828125,28.0,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,5.68,0.04699999999999971,5.000000000000114,0.0
2026-03-16 18:38:37.652000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,66.42,81.703714,-0.644683837890625,0.279296875,28.0,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,5.727,0.0470000000000006,5.106382978723445,0.0
2026-03-16 18:38:37.699000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,66.9,81.703714,-0.644683837890625,0.279296875,28.0,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,5.774,0.04699999999999971,5.106382978723445,0.0
2026-03-16 18:38:37.746000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,66.9,81.703714,-0.644683837890625,0.14453125,28.0,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,5.821,0.04699999999999971,5.106382978723218,0.0
2026-03-16 18:38:37.793000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,67.38,81.703714,-0.644683837890625,0.14453125,28.0,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,5.868,0.0470000000000006,5.051475634866051,1.1368683772161603e-13
2026-03-16 18:38:37.839000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,67.38,81.703714,-0.64849853515625,0.26171875,28.0,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,5.914,0.045999999999999375,-1.1368683772161603e-13,-1.1368683772161603e-13
2026-03-16 18:38:37.886000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,67.38,81.703714,-0.64849853515625,0.26171875,28.0,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,5.961,0.0470000000000006,5.106382978723559,0.0
2026-03-16 18:38:37.933000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,67.86,81.703714,-0.644683837890625,0.203125,28.0,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,6.008,0.04699999999999971,5.051475634866279,-5.684341886080802e-14
2026-03-16 18:38:37.979000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,67.86,83.334846,-0.644683837890625,0.103515625,28.0,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,6.054,0.04600000000000026,4.463311097635028,5.684341886080802e-14
2026-03-16 18:38:38.030000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,68.34,83.334846,-0.640869140625,0.103515625,28.0,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,6.105,0.051000000000000156,4.463311097634914,0.0
2026-03-16 18:38:38.076000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,68.34,83.334846,-0.640869140625,0.138671875,28.0,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,6.151,0.045999999999999375,5.051475634865824,-1.1368683772161603e-13
2026-03-16 18:38:38.123000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,68.82,83.334846,-0.644683837890625,0.28125,28.0,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,6.198,0.0470000000000006,5.106382978723218,0.0
2026-03-16 18:38:38.170000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,68.82,83.334846,-0.644683837890625,0.28125,28.0,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,6.245,0.04699999999999971,5.273492286115015,-5.684341886080802e-14
2026-03-16 18:38:38.216000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,69.3,83.334846,-0.644683837890625,0.173828125,28.0,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,6.291,0.04600000000000026,5.273492286114902,5.684341886080802e-14
2026-03-16 18:38:38.263000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,69.3,83.334846,-0.644683837890625,0.10546875,28.0,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,6.338,0.04699999999999971,5.273492286115015,-5.684341886080802e-14
2026-03-16 18:38:38.309000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,69.78,83.334846,-0.644683837890625,0.10546875,28.0,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,6.384,0.04600000000000026,5.434782608695741,0.0
2026-03-16 18:38:38.359000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,69.78,83.334846,-0.644683837890625,0.15625,28.0,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,6.434,0.04999999999999982,5.05050505050508,0.0
2026-03-16 18:38:38.408000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,70.27,83.334846,-0.644683837890625,0.15625,28.0,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,6.483,0.04899999999999949,4.842105263157805,0.0
2026-03-16 18:38:38.454000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,70.27,83.334846,-0.644683837890625,0.21484375,28.0,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,6.529,0.04600000000000026,3.5842175066311484,-2.842170943040401e-14
2026-03-16 18:38:38.512000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,70.74,83.334846,-0.644683837890625,0.115234375,28.0,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,6.587,0.05799999999999983,3.5842175066314894,5.684341886080802e-14
2026-03-16 18:38:38.558000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,70.74,83.334846,-0.644683837890625,0.10546875,28.0,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,6.633,0.04600000000000026,5.156714710592837,5.684341886080802e-14
2026-03-16 18:38:38.605000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,71.23,83.334846,-0.644683837890625,0.10546875,28.0,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,6.68,0.04699999999999971,5.212765957447004,0.0
2026-03-16 18:38:38.652000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,71.23,83.334846,-0.644683837890625,0.1875,28.0,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,6.727,0.0470000000000006,5.163627863487818,1.1368683772161603e-13
2026-03-16 18:38:38.698000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,71.7,83.334846,-0.640869140625,0.2734375,28.0,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,6.773,0.045999999999999375,5.163627863487591,-1.1368683772161603e-13
2026-03-16 18:38:38.745000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,71.7,83.334846,-0.640869140625,0.2734375,28.0,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,6.82,0.0470000000000006,5.273492286115356,1.1368683772161603e-13
2026-03-16 18:38:38.791000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,72.18,83.334846,-0.640869140625,0.162109375,28.0,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,6.866,0.045999999999999375,5.273492286115015,-1.1368683772161603e-13
2026-03-16 18:38:38.838000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,72.18,83.334846,-0.640869140625,0.10546875,28.0,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,6.913,0.0470000000000006,5.106382978723332,0.0
2026-03-16 18:38:38.885000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,72.66,83.334846,-0.644683837890625,0.10546875,28.0,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,6.96,0.04699999999999971,5.051475634866051,-5.684341886080802e-14
2026-03-16 18:38:38.931000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,72.66,83.334846,-0.644683837890625,0.162109375,28.0,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,7.006,0.04600000000000026,1.1368683772161603e-13,0.0
2026-03-16 18:38:38.979000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,72.66,83.334846,-0.644683837890625,0.162109375,28.0,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,7.054,0.04800000000000004,5.439407955596835,0.0
2026-03-16 18:38:39.025000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,73.15,84.985938,-0.644683837890625,0.099609375,28.0,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,7.1,0.045999999999999375,5.6006275212911305,0.0
2026-03-16 18:38:39.076000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,73.15,84.985938,-0.644683837890625,0.099609375,28.0,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,7.151,0.051000000000000156,5.204081632652901,0.0
2026-03-16 18:38:39.123000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,73.62,84.985938,-0.64849853515625,0.205078125,28.0,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,7.198,0.0470000000000006,4.946236559139834,1.1368683772161603e-13
2026-03-16 18:38:39.169000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,73.62,84.985938,-0.652313232421875,0.232421875,28.0,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,7.244,0.045999999999999375,5.051475634865824,-1.1368683772161603e-13
2026-03-16 18:38:39.216000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,74.1,84.985938,-0.6561279296875,0.232421875,28.0,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,7.291,0.0470000000000006,5.0514756348659375,1.1368683772161603e-13
2026-03-16 18:38:39.262000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,74.1,84.985938,-0.6561279296875,0.173828125,28.0,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,7.337,0.045999999999999375,5.156714710592496,-1.1368683772161603e-13
2026-03-16 18:38:39.309000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,74.59,84.985938,-0.652313232421875,0.1640625,28.0,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,7.384,0.0470000000000006,5.2676371780515865,5.684341886080802e-14
2026-03-16 18:38:39.357000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,74.59,84.985938,-0.652313232421875,0.1640625,28.0,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,7.432,0.04800000000000004,5.328399629972182,0.0
2026-03-16 18:38:39.403000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,75.07,84.985938,-0.6561279296875,0.1640625,28.0,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,7.478,0.045999999999999375,5.273492286115015,-1.1368683772161603e-13
2026-03-16 18:38:39.450000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,75.07,84.985938,-0.6561279296875,0.21484375,28.0,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,7.525,0.0470000000000006,4.795918367347099,-5.684341886080802e-14
2026-03-16 18:38:39.499000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,75.55,84.985938,-0.659942626953125,0.1328125,28.0,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,7.574,0.04899999999999949,5.043443119822314,0.0
2026-03-16 18:38:39.551000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,75.55,84.985938,-0.659942626953125,0.208984375,28.0,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,7.626,0.05200000000000049,5.252525252525174,-5.684341886080802e-14
2026-03-16 18:38:39.598000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,76.02,84.985938,-0.659942626953125,0.208984375,28.0,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,7.673,0.04699999999999971,4.946236559139834,-5.684341886080802e-14
2026-03-16 18:38:39.644000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,76.02,84.985938,-0.6561279296875,0.228515625,28.0,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,7.719,0.04600000000000026,5.051475634866279,5.684341886080802e-14
2026-03-16 18:38:39.691000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,76.5,84.985938,-0.6561279296875,0.228515625,28.0,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,7.766,0.04699999999999971,5.051475634866279,-5.684341886080802e-14
2026-03-16 18:38:39.737000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,76.5,84.985938,-0.659942626953125,0.115234375,28.0,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,7.812,0.04600000000000026,5.051475634866279,5.684341886080802e-14
2026-03-16 18:38:39.784000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,76.98,84.985938,-0.659942626953125,0.115234375,28.0,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,7.859,0.04699999999999971,5.106382978723445,0.0
2026-03-16 18:38:39.831000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,76.98,84.985938,-0.659942626953125,0.173828125,28.0,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,7.906,0.04699999999999971,5.273492286114788,-5.684341886080802e-14
2026-03-16 18:38:39.877000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,77.46,84.985938,-0.6561279296875,0.287109375,28.0,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,7.952,0.04600000000000026,5.273492286114902,5.684341886080802e-14
2026-03-16 18:38:39.924000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,77.46,84.985938,-0.659942626953125,0.287109375,28.0,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,7.999,0.04699999999999971,0.0,0.0
2026-03-16 18:38:39.971000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,77.46,84.985938,-0.659942626953125,0.19140625,28.0,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,8.046,0.04699999999999971,5.106382978723445,0.0
2026-03-16 18:38:40.018000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,77.94,86.631637,-0.66375732421875,0.19140625,28.0,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,8.093,0.0470000000000006,5.3642811089619045,2.842170943040401e-14
2026-03-16 18:38:40.070000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,77.94,86.631637,-0.66375732421875,0.19140625,28.0,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,8.145,0.0519999999999996,5.536823425022021,0.0
2026-03-16 18:38:40.116000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,78.42,86.631637,-0.66375732421875,0.15625,28.0,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,8.191,0.04600000000000115,5.273492286114788,0.0
2026-03-16 18:38:40.163000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,78.42,86.631637,-0.66375732421875,0.12890625,28.0,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,8.238,0.04699999999999882,5.383356708742099,0.0
2026-03-16 18:38:40.209000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,78.91,86.631637,-0.66375732421875,0.12890625,28.0,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,8.284,0.04600000000000115,5.383356708741985,0.0
2026-03-16 18:38:40.256000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,78.91,86.631637,-0.66375732421875,0.23828125,28.0,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,8.331,0.04699999999999882,5.106382978723332,5.684341886080802e-14
2026-03-16 18:38:40.303000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,79.39,86.631637,-0.659942626953125,0.23828125,28.0,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,8.378,0.0470000000000006,5.051475634866279,1.1368683772161603e-13
2026-03-16 18:38:40.349000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,79.39,86.631637,-0.6561279296875,0.216796875,28.0,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,8.424,0.045999999999999375,5.0514756348659375,-1.1368683772161603e-13
2026-03-16 18:38:40.396000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,79.87,86.631637,-0.6561279296875,0.115234375,28.0,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,8.471,0.0470000000000006,5.106382978723445,0.0
2026-03-16 18:38:40.443000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,79.87,86.631637,-0.6561279296875,0.115234375,28.0,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,8.518,0.0470000000000006,5.273492286115129,1.1368683772161603e-13
2026-03-16 18:38:40.489000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,80.35,86.631637,-0.6561279296875,0.1875,28.0,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,8.564,0.045999999999999375,5.273492286114902,-1.1368683772161603e-13
2026-03-16 18:38:40.536000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,80.35,86.631637,-0.6561279296875,0.3046875,28.0,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,8.611,0.0470000000000006,3.9376114081997002,0.0
2026-03-16 18:38:40.591000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,80.82,86.631637,-0.6561279296875,0.3046875,28.0,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,8.666,0.054999999999999716,4.026223776223674,0.0
2026-03-16 18:38:40.640000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,80.82,86.631637,-0.6561279296875,0.298828125,28.0,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,8.715,0.04899999999999949,5.49427917620153,-5.684341886080802e-14
2026-03-16 18:38:40.686000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,81.31,86.631637,-0.6561279296875,0.279296875,28.0,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,8.761,0.045999999999999375,5.38335670874244,-1.1368683772161603e-13
2026-03-16 18:38:40.733000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,81.31,86.631637,-0.6561279296875,0.15625,28.0,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,8.808,0.0470000000000006,4.999999999999886,0.0
2026-03-16 18:38:40.780000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,81.78,86.631637,-0.6561279296875,0.15625,28.0,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,8.855,0.0470000000000006,4.999999999999773,-5.684341886080802e-14
2026-03-16 18:38:40.827000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,81.78,86.631637,-0.6561279296875,0.140625,28.0,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,8.902,0.04699999999999882,4.947368421052715,5.684341886080802e-14
2026-03-16 18:38:40.875000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,82.26,86.631637,-0.6561279296875,0.17578125,28.0,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,8.95,0.04800000000000004,4.947368421052488,-5.684341886080802e-14
2026-03-16 18:38:40.922000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,82.26,86.631637,-0.652313232421875,0.17578125,28.0,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,8.997,0.0470000000000006,4.947368421052715,5.684341886080802e-14
2026-03-16 18:38:40.970000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,82.74,86.631637,-0.652313232421875,0.17578125,28.0,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,9.045,0.04800000000000004,4.947368421052488,-5.684341886080802e-14
2026-03-16 18:38:41.017000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,82.74,88.246528,-0.6561279296875,0.1171875,28.0,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,9.092,0.0470000000000006,4.651546391752731,0.0
2026-03-16 18:38:41.067000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,83.22,88.246528,-0.6561279296875,0.1171875,28.0,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,9.142,0.049999999999998934,4.651546391752731,0.0
2026-03-16 18:38:41.114000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,83.22,88.246528,-0.659942626953125,0.150390625,28.0,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,9.189,0.0470000000000006,1.1368683772161603e-13,1.1368683772161603e-13
2026-03-16 18:38:41.160000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,83.22,88.246528,-0.6561279296875,0.28515625,28.0,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,9.235,0.045999999999999375,5.0514756348659375,-1.1368683772161603e-13
2026-03-16 18:38:41.207000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,83.7,88.246528,-0.6561279296875,0.28515625,28.0,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,9.282,0.0470000000000006,5.106382978723332,0.0
2026-03-16 18:38:41.254000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,83.7,88.246528,-0.6561279296875,0.1796875,28.0,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,9.329,0.0470000000000006,4.513805522208941,0.0
2026-03-16 18:38:41.305000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,84.18,88.246528,-0.6561279296875,0.1796875,28.0,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,9.38,0.051000000000000156,4.7515705311251395,0.0
2026-03-16 18:38:41.357000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,84.18,88.246528,-0.659942626953125,0.10546875,28.0,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,9.432,0.0519999999999996,4.751570531124912,0.0
2026-03-16 18:38:41.408000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,84.66,88.246528,-0.659942626953125,0.181640625,28.0,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,9.483,0.051000000000000156,4.751570531124912,0.0
2026-03-16 18:38:41.460000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,84.66,88.246528,-0.6561279296875,0.181640625,28.0,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,9.535,0.0519999999999996,4.615384615384642,0.0
2026-03-16 18:38:41.512000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,85.14,88.246528,-0.6561279296875,0.181640625,28.0,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,9.587,0.0519999999999996,9.322145587137129,0.0
2026-03-16 18:38:41.563000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,85.62,88.246528,-0.659942626953125,0.263671875,28.0,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,9.638,0.051000000000000156,4.796380090497905,0.0
2026-03-16 18:38:41.616000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,85.62,88.246528,-0.659942626953125,0.12890625,28.0,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,9.691,0.053000000000000824,4.057416267942585,-5.684341886080802e-14
2026-03-16 18:38:41.673000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,86.1,88.246528,-0.659942626953125,0.181640625,28.0,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,9.748,0.05699999999999861,4.096728307254807,5.684341886080802e-14
2026-03-16 18:38:41.727000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,86.1,88.246528,-0.6561279296875,0.181640625,28.0,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,9.802,0.05400000000000027,4.984615384615381,0.0
2026-03-16 18:38:41.777000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,86.58,88.246528,-0.659942626953125,0.181640625,28.0,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,9.852,0.05000000000000071,4.7020408163264165,0.0
2026-03-16 18:38:41.825000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,86.58,88.246528,-0.659942626953125,0.181640625,28.0,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,9.9,0.04800000000000004,5.0,0.0
2026-03-16 18:38:41.873000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,87.06,88.246528,-0.659942626953125,0.181640625,28.0,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,9.948,0.04800000000000004,4.947368421052488,-5.684341886080802e-14
2026-03-16 18:38:41.920000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,87.06,88.246528,-0.659942626953125,0.181640625,28.0,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,9.995,0.04699999999999882,4.947368421052715,5.684341886080802e-14
2026-03-16 18:38:41.968000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,87.54,88.246528,-0.6561279296875,0.1875,28.0,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,10.043,0.04800000000000004,4.893617021276782,0.0
2026-03-16 18:38:42.014000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,87.54,88.246528,-0.6561279296875,0.1171875,28.0,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,10.089,0.04600000000000115,4.946236559139834,0.0
2026-03-16 18:38:42.061000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,88.01,89.87301,-0.42724609375,0.1875,28.0,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,10.136,0.04699999999999882,5.154639175258012,5.684341886080802e-14
2026-03-16 18:38:42.111000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,88.01,89.87301,0.247955322265625,0.07421875,28.0,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,10.186,0.05000000000000071,2.522483000657985,0.0
2026-03-16 18:38:42.158000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,88.24,89.87301,0.263214111328125,0.05078125,28.0,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,10.233,0.0470000000000006,2.446808510637993,-5.684341886080802e-14
2026-03-16 18:38:42.205000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,88.24,89.87301,0.263214111328125,0.05078125,28.0,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,10.28,0.04699999999999882,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:38:42.252000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,88.24,89.87301,-0.804901123046875,0.244140625,28.0,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,10.327,0.0470000000000006,0.10307017543880193,5.684341886080802e-14
2026-03-16 18:38:42.300000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,88.25,89.87301,-0.820159912109375,0.251953125,28.0,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,10.375,0.04800000000000004,0.10416666666662877,1.0416666666666856
2026-03-16 18:38:42.348000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,88.25,89.87301,-0.888824462890625,0.287109375,28.1,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,10.423,0.04800000000000004,2.365061590145501,1.030701754385973
2026-03-16 18:38:42.395000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,88.47,89.87301,-0.934600830078125,0.326171875,28.1,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,10.47,0.0470000000000006,2.3650615901457286,0.0
2026-03-16 18:38:42.443000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,88.47,89.87301,-0.934600830078125,0.326171875,28.1,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,10.518,0.04800000000000004,4.407614781634948,-5.684341886080802e-14
2026-03-16 18:38:42.490000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,88.88,89.87301,-0.637054443359375,0.296875,28.1,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,10.565,0.04699999999999882,4.407614781635175,5.684341886080802e-14
2026-03-16 18:38:42.538000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,88.88,89.87301,-0.637054443359375,0.041015625,28.1,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,10.613,0.04800000000000004,5.2083333333332575,0.0
2026-03-16 18:38:42.586000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,89.38,89.87301,-0.61798095703125,0.02734375,28.1,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,10.661,0.04800000000000004,5.153508771929751,0.0
2026-03-16 18:38:42.633000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,89.38,89.87301,-0.301361083984375,0.01171875,28.1,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,10.708,0.0470000000000006,3.409244264507606,0.0
2026-03-16 18:38:42.690000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,89.81,89.87301,0.7476806640625,0.0,28.1,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,10.765,0.057000000000000384,3.4486215538846636,0.0
2026-03-16 18:38:42.738000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,89.81,89.87301,0.7476806640625,0.0,28.1,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,10.813,0.04800000000000004,0.5380160657575743,0.0
2026-03-16 18:38:42.791000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,89.87,89.87301,-0.019073486328125,0.0,28.1,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,10.866,0.05299999999999905,0.5320754716980218,0.0
2026-03-16 18:38:42.838000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,89.87,89.87301,-0.019073486328125,0.0,28.1,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,10.913,0.0470000000000006,2.2737367544323206e-13,0.0
2026-03-16 18:38:42.886000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,89.87,89.87301,-0.003814697265625,0.0,28.1,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,10.961,0.04800000000000004,0.0,0.0
2026-03-16 18:38:42.934000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,89.87,89.87301,0.0,0.0,28.1,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,11.009,0.04800000000000004,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:38:42.981000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,89.87,89.87301,0.0,0.0,28.1,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,11.056,0.04699999999999882,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:38:43.029000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,0,89.87,89.87301,0.0,0.0,28.1,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,11.104,0.04800000000000004,-1.1368683772161603e-13,0.0
2026-03-16 18:38:50.166000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,8,78.8,77.133731,0.0,0.0,28.200000000000003,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,18.241,0.0470000000000006,0.0,0.0
2026-03-16 18:38:50.217000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,8,78.8,77.133731,0.0,0.0,28.200000000000003,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,18.292,0.05100000000000193,-1.1368683772161603e-13,0.0
2026-03-16 18:38:50.264000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,8,78.8,77.133731,0.0,0.0,28.200000000000003,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,18.339,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:38:50.311000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,8,78.8,77.133731,0.041961669921875,0.0390625,28.200000000000003,2,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,18.386,0.0470000000000006,0.0,0.0
2026-03-16 18:38:50.358000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,8,78.8,77.133731,1.54876708984375,0.1796875,28.200000000000003,2,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,18.433,0.0470000000000006,-0.30921052631583734,0.0
2026-03-16 18:38:50.406000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,8,78.77,77.133731,1.54876708984375,0.232421875,28.200000000000003,2,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,18.481,0.04800000000000182,-0.34198113207537517,-2.842170943040401e-14
2026-03-16 18:38:50.464000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,8,78.77,77.133731,0.9307861328125,0.232421875,28.200000000000003,2,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,18.539,0.05799999999999983,-3.1918238993712293,0.0
2026-03-16 18:38:50.512000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,8,78.49,77.133731,0.9307861328125,0.337890625,28.200000000000003,2,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,18.587,0.047999999999998266,-2.916666666666856,0.0
2026-03-16 18:38:50.560000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,8,78.49,77.133731,0.9307861328125,0.337890625,28.200000000000003,2,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,18.635,0.04800000000000182,-4.622620380739363,0.0
2026-03-16 18:38:50.607000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,8,78.06,77.133731,0.63323974609375,0.267578125,28.200000000000003,2,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,18.682,0.046999999999997044,-4.6226203807395905,0.0
2026-03-16 18:38:50.655000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,8,78.06,77.133731,0.63323974609375,0.080078125,28.200000000000003,2,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,18.73,0.04800000000000182,-5.1041666666670835,0.0
2026-03-16 18:38:50.703000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,8,77.57,77.133731,0.60272216796875,0.080078125,28.200000000000003,2,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,18.778,0.047999999999998266,-4.995567375887049,0.0
2026-03-16 18:38:50.749000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,8,77.57,77.133731,0.3204345703125,0.080078125,28.200000000000003,2,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,18.824,0.04600000000000293,-4.420041180508292,5.684341886080802e-14
2026-03-16 18:38:50.796000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,8,77.15,77.133731,-0.827789306640625,0.02734375,28.200000000000003,2,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,18.871,0.046999999999997044,-4.420041180508406,-5.684341886080802e-14
2026-03-16 18:38:50.842000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,8,77.15,77.133731,-0.827789306640625,0.0,28.200000000000003,2,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,18.917,0.04600000000000293,-0.42095630290555164,5.684341886080802e-14
2026-03-16 18:38:50.889000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,8,77.11,77.133731,-0.08392333984375,0.0,28.200000000000003,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,18.964,0.046999999999997044,-0.4255319148937815,-5.684341886080802e-14
2026-03-16 18:38:50.936000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,8,77.11,77.133731,0.0,0.0,28.200000000000003,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,19.011,0.0470000000000006,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:38:50.982000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,8,77.11,77.133731,0.0,0.0,28.200000000000003,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,19.057,0.045999999999999375,-2.2737367544323206e-13,-5.684341886080802e-14
2026-03-16 18:38:51.029000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,8,77.11,77.133731,0.0,0.0,28.200000000000003,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,19.104,0.0470000000000006,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:38:51.075000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,8,77.11,77.133731,0.0,0.0,28.200000000000003,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,19.15,0.045999999999999375,-2.2737367544323206e-13,-5.684341886080802e-14
2026-03-16 18:38:51.122000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,8,77.11,77.133731,0.0,0.0,28.200000000000003,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,19.197,0.0470000000000006,0.0,0.0
2026-03-16 18:38:51.170000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,8,77.11,77.133731,0.0,0.0,28.200000000000003,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,19.245,0.04800000000000182,0.0,0.0
2026-03-16 18:38:51.216000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,9,77.11,75.484619,0.0,0.0,28.200000000000003,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,19.291,0.045999999999999375,0.0,5.684341886080802e-14
2026-03-16 18:38:51.267000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,9,77.11,75.484619,0.0,0.0,28.200000000000003,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,19.342,0.05099999999999838,0.0,0.0
2026-03-16 18:38:51.313000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,9,77.11,75.484619,0.194549560546875,0.099609375,28.200000000000003,2,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,19.388,0.04600000000000293,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:38:51.360000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,9,77.11,75.484619,1.239776611328125,0.185546875,28.200000000000003,2,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,19.435,0.046999999999997044,-0.21276595744677707,-5.684341886080802e-14
2026-03-16 18:38:51.407000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,9,77.09,75.484619,1.239776611328125,0.220703125,28.200000000000003,2,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,19.482,0.0470000000000006,-0.21276595744677707,0.0
2026-03-16 18:38:51.454000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,9,77.09,75.484619,0.93841552734375,0.220703125,28.200000000000003,2,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,19.529,0.0470000000000006,-2.345811051693431,0.0
2026-03-16 18:38:51.509000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,9,76.81,75.484619,0.91552734375,0.220703125,28.200000000000003,2,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,19.584,0.054999999999999716,-2.345811051693431,0.0
2026-03-16 18:38:51.556000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,9,76.81,75.484619,0.91552734375,0.2265625,28.200000000000003,2,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,19.631,0.0470000000000006,-4.680851063829778,0.0
2026-03-16 18:38:51.603000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,9,76.37,75.484619,0.6256103515625,0.208984375,28.200000000000003,2,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,19.678,0.0470000000000006,-4.680851063829778,0.0
2026-03-16 18:38:51.650000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,9,76.37,75.484619,0.606536865234375,0.140625,28.200000000000003,2,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,19.725,0.0470000000000006,-5.273492286115015,5.684341886080802e-14
2026-03-16 18:38:51.696000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,9,75.89,75.484619,0.5950927734375,0.09375,28.200000000000003,2,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,19.771,0.045999999999999375,-5.273492286115356,-5.684341886080802e-14
2026-03-16 18:38:51.743000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,9,75.89,75.484619,0.26702880859375,0.0703125,28.200000000000003,2,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,19.818,0.0470000000000006,-4.394576905095846,5.684341886080802e-14
2026-03-16 18:38:51.789000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,9,75.49,75.484619,-0.270843505859375,0.0625,28.200000000000003,2,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,19.864,0.045999999999999375,-4.394576905096187,-5.684341886080802e-14
2026-03-16 18:38:51.836000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,9,75.49,75.484619,-0.2899169921875,0.017578125,28.200000000000003,2,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,19.911,0.0470000000000006,0.21276595744700444,5.684341886080802e-14
2026-03-16 18:38:51.883000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,9,75.51,75.484619,-0.2899169921875,0.017578125,28.200000000000003,2,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,19.958,0.046999999999997044,0.21047815145277582,-5.684341886080802e-14
2026-03-16 18:38:51.929000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,9,75.51,75.484619,-0.2899169921875,0.0,28.200000000000003,2,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,20.004,0.04600000000000293,0.2104781514528895,5.684341886080802e-14
2026-03-16 18:38:51.976000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,9,75.53,75.484619,0.041961669921875,0.0,28.200000000000003,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,20.051,0.046999999999997044,0.21047815145266213,-5.684341886080802e-14
2026-03-16 18:38:52.022000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,9,75.53,75.484619,0.041961669921875,0.0,28.200000000000003,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,20.097,0.04600000000000293,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:38:52.069000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,9,75.53,75.484619,0.0,0.0,28.200000000000003,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,20.144,0.046999999999997044,-2.2737367544323206e-13,-5.684341886080802e-14
2026-03-16 18:38:52.116000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,9,75.53,75.484619,0.0,0.0,28.200000000000003,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,20.191,0.0470000000000006,0.0,0.0
2026-03-16 18:38:52.163000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,9,75.53,75.484619,0.0,0.0,28.200000000000003,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,20.238,0.0470000000000006,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:38:54.270000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,72.23,70.616237,0.0,0.0,28.3,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,22.345,0.0519999999999996,-1.1368683772161603e-13,0.9971509971510102
