timestamp,device_id,test_id,waveform_type,bias,amplitude,frequency,test_purpose,quality_label,notes,cycle_id,feedback_position_%,setpoint_position_%,motor_torque_Nmm,power_W,internal_temperature_deg_C,rotation_direction,test_number,source_file,elapsed_seconds,dt_seconds,velocity,temperature_rate
2026-03-16 18:38:54.326000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,72.23,70.616237,0.0,0.0,28.3,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,22.401,0.05600000000000094,1.1368683772161603e-13,0.0
2026-03-16 18:38:54.378000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,72.23,70.616237,0.057220458984375,0.041015625,28.3,2,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,22.453,0.0519999999999996,0.0,0.0
2026-03-16 18:38:54.430000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,72.23,70.616237,1.178741455078125,0.14453125,28.3,2,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,22.505,0.0519999999999996,-0.19230769230784972,0.0
2026-03-16 18:38:54.482000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,72.21,70.616237,1.178741455078125,0.26171875,28.3,2,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,22.557,0.0519999999999996,-0.19230769230784972,0.0
2026-03-16 18:38:54.534000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,72.21,70.616237,0.942230224609375,0.26171875,28.3,2,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,22.609,0.052000000000003155,-2.771749476489731,0.0
2026-03-16 18:38:54.585000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,71.93,70.616237,0.850677490234375,0.26171875,28.3,2,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,22.66,0.05099999999999838,-2.7717494764895036,0.0
2026-03-16 18:38:54.637000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,71.93,70.616237,0.850677490234375,0.138671875,28.3,2,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,22.712,0.0519999999999996,-4.45459737292947,5.684341886080802e-14
2026-03-16 18:38:54.688000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,71.48,70.616237,0.621795654296875,0.138671875,28.3,2,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,22.763,0.05100000000000193,-4.5378151260499635,2.842170943040401e-14
2026-03-16 18:38:54.742000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,71.48,70.616237,0.5950927734375,0.052734375,28.3,2,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,22.817,0.053999999999998494,-3.6949394155379878,0.0
2026-03-16 18:38:54.803000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,71.0,70.616237,0.32806396484375,0.19921875,28.3,2,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,22.878,0.06099999999999994,-7.918945223394985,-1.1317254174397249
2026-03-16 18:38:54.852000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,70.61,70.616237,-0.4425048828125,0.029296875,28.200000000000003,2,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,22.927,0.04899999999999949,-3.8966836734695107,-0.9991496598639173
2026-03-16 18:38:54.899000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,70.61,70.616237,-0.4425048828125,0.021484375,28.200000000000003,2,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,22.974,0.0470000000000006,1.1368683772161603e-13,1.0307017543860866
2026-03-16 18:38:54.947000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,70.61,70.616237,-0.331878662109375,0.017578125,28.3,2,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,23.022,0.047999999999998266,0.32250839865616854,1.030701754385973
2026-03-16 18:38:54.994000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,70.64,70.616237,-0.29754638671875,0.0,28.3,2,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,23.069,0.0470000000000006,0.31571722717933426,5.684341886080802e-14
2026-03-16 18:38:55.040000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,70.64,70.616237,0.00762939453125,0.0,28.3,2,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,23.115,0.045999999999999375,0.21047815145254845,-5.684341886080802e-14
2026-03-16 18:38:55.087000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,70.66,70.616237,0.00762939453125,0.0,28.3,2,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,23.162,0.0470000000000006,0.2104781514528895,5.684341886080802e-14
2026-03-16 18:38:55.133000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,70.66,70.616237,0.0,0.0,28.3,2,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,23.208,0.045999999999999375,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:38:55.180000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,70.66,70.616237,0.0,0.0,28.3,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,23.255,0.0470000000000006,1.1368683772161603e-13,0.0
2026-03-16 18:38:55.228000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,70.66,70.616237,0.0,0.0,28.3,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,23.303,0.04800000000000182,-1.1368683772161603e-13,0.0
2026-03-16 18:38:55.275000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,70.66,71.017626,0.0,0.0,28.3,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,23.35,0.0470000000000006,0.0,0.0
2026-03-16 18:38:55.327000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,70.66,71.017626,0.0,0.0,28.3,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,23.402,0.0519999999999996,0.0,0.0
2026-03-16 18:38:55.373000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,70.66,71.017626,0.0,0.0,28.3,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,23.448,0.045999999999999375,-1.1368683772161603e-13,0.0
2026-03-16 18:38:55.421000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,70.66,71.017626,0.0,0.0,28.3,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,23.496,0.047999999999998266,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:38:55.468000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,70.66,71.017626,0.0,0.0,28.3,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,23.543,0.0470000000000006,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:38:55.514000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,70.66,71.017626,0.0,0.0,28.3,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,23.589,0.045999999999999375,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:38:55.561000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,70.66,71.017626,0.0,0.0,28.3,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,23.636,0.0470000000000006,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:38:55.607000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,70.66,71.017626,0.0,0.0,28.3,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,23.682,0.045999999999999375,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:38:55.654000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,70.66,71.017626,0.0,0.0,28.3,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,23.729,0.0470000000000006,0.0,0.0
2026-03-16 18:38:55.701000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,70.66,71.017626,0.0,0.0,28.3,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,23.776,0.0470000000000006,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:38:55.747000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,70.66,71.017626,0.0,0.0,28.3,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,23.822,0.045999999999999375,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:38:55.796000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,70.66,71.017626,0.0,0.0,28.3,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,23.871,0.04899999999999949,0.0,0.0
2026-03-16 18:38:55.843000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,70.66,71.017626,0.0,0.0,28.3,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,23.918,0.0470000000000006,0.0,0.0
2026-03-16 18:38:55.892000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,70.66,71.017626,0.0,0.0,28.3,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,23.967,0.04899999999999949,1.1368683772161603e-13,0.0
2026-03-16 18:38:55.940000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,70.66,71.017626,0.0,0.0,28.3,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,24.015,0.04800000000000182,0.0,0.0
2026-03-16 18:38:55.986000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,70.66,71.017626,0.0,0.0,28.3,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,24.061,0.045999999999999375,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:38:56.033000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,70.66,71.017626,0.0,0.0,28.3,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,24.108,0.0470000000000006,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:38:56.079000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,70.66,71.017626,0.0,0.0,28.3,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,24.154,0.045999999999999375,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:38:56.126000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,70.66,71.017626,0.0,0.0,28.3,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,24.201,0.0470000000000006,0.0,0.0
2026-03-16 18:38:56.173000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,70.66,71.017626,0.0,0.0,28.3,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,24.248,0.0470000000000006,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:38:56.219000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,70.66,71.017626,0.0,0.0,28.3,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,24.294,0.045999999999999375,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:38:56.266000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,70.66,72.64953,0.0,0.0,28.3,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,24.341,0.0470000000000006,0.0,5.684341886080802e-14
2026-03-16 18:38:56.317000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,70.66,72.64953,0.0,0.0,28.3,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,24.392,0.05099999999999838,-1.1368683772161603e-13,0.0
2026-03-16 18:38:56.363000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,70.66,72.64953,0.0,0.0,28.3,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,24.438,0.045999999999999375,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:38:56.410000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,70.66,72.64953,0.0,0.0,28.3,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,24.485,0.0470000000000006,0.0,0.0
2026-03-16 18:38:56.457000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,70.66,72.64953,0.0,0.0,28.3,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,24.532,0.0470000000000006,0.0,0.0
2026-03-16 18:38:56.504000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,70.66,72.64953,0.0,0.0,28.3,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,24.579,0.0470000000000006,0.0,0.0
2026-03-16 18:38:56.551000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,70.66,72.64953,0.0,0.0,28.3,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,24.626,0.0470000000000006,1.1368683772161603e-13,0.0
2026-03-16 18:38:56.598000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,70.66,72.64953,0.0,0.0,28.3,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,24.673,0.046999999999997044,0.0,0.0
2026-03-16 18:38:56.650000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,70.66,72.64953,0.0,0.0,28.3,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,24.725,0.052000000000003155,0.0,0.0
2026-03-16 18:38:56.698000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,70.66,72.64953,0.0,0.0,28.3,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,24.773,0.047999999999998266,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:38:56.745000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,70.66,72.64953,0.0,0.0,28.3,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,24.82,0.0470000000000006,0.0,0.0
2026-03-16 18:38:56.792000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,70.66,72.64953,0.0,0.0,28.3,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,24.867,0.0470000000000006,0.0,0.0
2026-03-16 18:38:56.839000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,70.66,72.64953,0.0,0.0,28.3,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,24.914,0.0470000000000006,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:38:56.887000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,70.66,72.64953,0.0,0.0,28.3,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,24.962,0.047999999999998266,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:38:56.934000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,70.66,72.64953,0.0,0.0,28.3,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,25.009,0.0470000000000006,0.0,0.0
2026-03-16 18:38:56.983000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,70.66,72.64953,0.0,0.0,28.3,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,25.058,0.04899999999999949,-2.2737367544323206e-13,-5.684341886080802e-14
2026-03-16 18:38:57.034000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,70.66,72.64953,0.0,0.0,28.3,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,25.109,0.05100000000000193,0.0,-5.684341886080802e-14
2026-03-16 18:38:57.082000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,70.66,72.64953,0.0,0.0,28.3,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,25.157,0.047999999999998266,0.0,0.0
2026-03-16 18:38:57.130000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,70.66,72.64953,0.0,0.0,28.3,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,25.205,0.047999999999998266,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:38:57.177000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,70.66,72.64953,0.0,0.0,28.3,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,25.252,0.0470000000000006,1.1368683772161603e-13,0.0
2026-03-16 18:38:57.225000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,70.66,72.64953,0.0,0.0,28.3,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,25.3,0.04800000000000182,-1.1368683772161603e-13,0.0
2026-03-16 18:38:57.272000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,70.66,72.64953,0.0,0.0,28.3,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,25.347,0.0470000000000006,1.1368683772161603e-13,0.0
2026-03-16 18:38:57.319000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,70.66,74.269826,0.0,0.0,28.3,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,25.394,0.046999999999997044,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:38:57.370000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,70.66,74.269826,0.0,0.0,28.3,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,25.445,0.05100000000000193,-2.2737367544323206e-13,-5.684341886080802e-14
2026-03-16 18:38:57.416000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,70.66,74.269826,0.0,0.0,28.3,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,25.491,0.045999999999999375,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:38:57.463000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,70.66,74.269826,-0.213623046875,0.109375,28.3,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,25.538,0.0470000000000006,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:38:57.513000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,70.66,74.269826,-0.9613037109375,0.109375,28.3,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,25.588,0.05000000000000071,0.21258503401372764,0.0
2026-03-16 18:38:57.561000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,70.68,74.269826,-0.9613037109375,0.345703125,28.3,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,25.636,0.047999999999998266,0.2061403508772628,-5.684341886080802e-14
2026-03-16 18:38:57.608000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,70.68,74.269826,-0.835418701171875,0.345703125,28.3,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,25.683,0.0470000000000006,2.9663394109397814,5.684341886080802e-14
2026-03-16 18:38:57.654000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,70.95,74.269826,-0.835418701171875,0.345703125,28.3,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,25.729,0.045999999999999375,2.9972247918594803,0.0
2026-03-16 18:38:57.702000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,70.95,74.269826,-0.835418701171875,0.181640625,28.3,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,25.777,0.04800000000000182,4.884366327474709,0.0
2026-03-16 18:38:57.748000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,71.39,74.269826,-0.54168701171875,0.0859375,28.3,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,25.823,0.045999999999999375,4.834034595605431,-5.684341886080802e-14
2026-03-16 18:38:57.795000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,71.39,74.269826,-0.54168701171875,0.0859375,28.3,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,25.87,0.0470000000000006,5.212765957446663,0.0
2026-03-16 18:38:57.842000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,71.88,74.269826,-0.553131103515625,0.0859375,28.3,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,25.917,0.0470000000000006,5.156714710592496,5.684341886080802e-14
2026-03-16 18:38:57.888000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,71.88,74.269826,-0.5645751953125,0.228515625,28.3,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,25.963,0.045999999999999375,4.946236559139493,-5.684341886080802e-14
2026-03-16 18:38:57.935000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,72.35,74.269826,-0.57220458984375,0.228515625,28.3,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,26.01,0.0470000000000006,4.999999999999773,0.0
2026-03-16 18:38:57.982000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,72.35,74.269826,-0.579833984375,0.1875,28.3,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,26.057,0.046999999999997044,4.947368421052147,-5.684341886080802e-14
2026-03-16 18:38:58.030000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,72.83,74.269826,-0.583648681640625,0.099609375,28.3,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,26.105,0.04800000000000182,5.247524752475101,0.0
2026-03-16 18:38:58.083000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,72.83,74.269826,-0.606536865234375,0.099609375,28.3,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,26.158,0.053000000000000824,5.586297760210982,0.0
2026-03-16 18:38:58.129000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,73.31,74.269826,-0.629425048828125,0.216796875,28.3,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,26.204,0.045999999999999375,5.273492286115015,-5.684341886080802e-14
2026-03-16 18:38:58.176000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,73.31,74.269826,-0.629425048828125,0.216796875,28.3,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,26.251,0.0470000000000006,5.27349228611547,5.684341886080802e-14
2026-03-16 18:38:58.222000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,73.79,74.269826,-0.629425048828125,0.205078125,28.3,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,26.297,0.045999999999999375,5.273492286115129,-5.684341886080802e-14
2026-03-16 18:38:58.269000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,73.79,74.269826,-0.453948974609375,0.205078125,28.3,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,26.344,0.0470000000000006,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:38:58.317000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,73.79,75.894779,-0.034332275390625,0.0234375,28.3,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,26.392,0.047999999999998266,4.310204081632492,5.684341886080802e-14
2026-03-16 18:38:58.367000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,74.23,75.894779,0.019073486328125,0.0,28.3,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,26.442,0.05000000000000071,4.925356125355847,2.842170943040401e-14
2026-03-16 18:38:58.421000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,74.27,75.894779,0.019073486328125,0.0,28.3,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,26.496,0.053999999999998494,0.34858387799556567,5.684341886080802e-14
2026-03-16 18:38:58.469000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,74.27,75.894779,-0.629425048828125,0.275390625,28.3,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,26.544,0.04800000000000182,1.1368683772161603e-13,0.0
2026-03-16 18:38:58.517000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,74.27,75.894779,-0.904083251953125,0.275390625,28.3,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,26.592,0.047999999999998266,0.20833333333337123,0.0
2026-03-16 18:38:58.565000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,74.29,75.894779,-0.904083251953125,0.421875,28.3,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,26.64,0.04800000000000182,0.2061403508772628,0.0
2026-03-16 18:38:58.612000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,74.29,75.894779,-0.904083251953125,0.421875,28.3,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,26.687,0.0470000000000006,2.8859649122808833,5.684341886080802e-14
2026-03-16 18:38:58.660000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,74.57,75.894779,-0.81634521484375,0.421875,28.3,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,26.735,0.047999999999998266,2.885964912280656,-5.684341886080802e-14
2026-03-16 18:38:58.707000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,74.57,75.894779,-0.81634521484375,0.12109375,28.3,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,26.782,0.0470000000000006,4.680851063829891,0.0
2026-03-16 18:38:58.754000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,75.01,75.894779,-0.61798095703125,0.12109375,28.3,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,26.829,0.0470000000000006,4.73012318029123,5.684341886080802e-14
2026-03-16 18:38:58.802000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,75.01,75.894779,-0.598907470703125,0.12109375,28.3,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,26.877,0.047999999999998266,5.267637178051132,-5.684341886080802e-14
2026-03-16 18:38:58.849000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,75.5,75.894779,-0.4730224609375,0.240234375,28.3,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,26.924,0.0470000000000006,5.267637178051473,0.0
2026-03-16 18:38:58.897000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,75.5,75.894779,-0.080108642578125,0.041015625,28.3,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,26.972,0.04800000000000182,4.085106382979234,5.684341886080802e-14
2026-03-16 18:38:58.944000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,75.88,75.894779,0.091552734375,0.0,28.3,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,27.019,0.046999999999997044,4.085106382979006,-5.684341886080802e-14
2026-03-16 18:38:58.992000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,75.88,75.894779,0.091552734375,0.0,28.3,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,27.067,0.04800000000000182,0.20833333333348492,0.0
2026-03-16 18:38:59.040000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,75.9,75.894779,0.0152587890625,0.0,28.3,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,27.115,0.047999999999998266,0.2061403508771491,-5.684341886080802e-14
2026-03-16 18:38:59.087000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,75.9,75.894779,0.0,0.0,28.3,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,27.162,0.0470000000000006,0.0,5.684341886080802e-14
2026-03-16 18:38:59.138000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,75.9,75.894779,0.0,0.0,28.3,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,27.213,0.05100000000000193,0.0,0.0
2026-03-16 18:38:59.189000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,75.9,75.894779,0.0,0.0,28.3,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,27.264,0.05099999999999838,0.0,-5.684341886080802e-14
2026-03-16 18:38:59.236000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,75.9,75.894779,0.0,0.0,28.3,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,27.311,0.0470000000000006,0.0,0.0
2026-03-16 18:38:59.283000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,75.9,75.894779,0.0,0.0,28.3,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,27.358,0.0470000000000006,2.2737367544323206e-13,5.684341886080802e-14
2026-03-16 18:38:59.329000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,75.9,77.51193,0.0,0.0,28.3,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,27.404,0.045999999999999375,0.0,2.842170943040401e-14
2026-03-16 18:38:59.384000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,75.9,77.51193,0.0,0.0,28.3,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,27.459,0.054999999999999716,0.0,5.684341886080802e-14
2026-03-16 18:38:59.431000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,75.9,77.51193,-0.034332275390625,0.033203125,28.3,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,27.506,0.0470000000000006,0.0,0.0
2026-03-16 18:38:59.478000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,75.9,77.51193,-1.495361328125,0.251953125,28.3,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,27.553,0.0470000000000006,0.21276595744677707,0.0
2026-03-16 18:38:59.525000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,75.92,77.51193,-1.495361328125,0.251953125,28.3,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,27.6,0.0470000000000006,0.2104781514528895,5.684341886080802e-14
2026-03-16 18:38:59.571000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,75.92,77.51193,-0.858306884765625,0.251953125,28.3,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,27.646,0.045999999999999375,3.051933196064624,-5.684341886080802e-14
2026-03-16 18:38:59.618000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,76.21,77.51193,-0.858306884765625,0.232421875,28.3,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,27.693,0.0470000000000006,3.051933196064965,5.684341886080802e-14
2026-03-16 18:38:59.664000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,76.21,77.51193,-0.858306884765625,0.232421875,28.3,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,27.739,0.045999999999999375,4.6305193319605,-5.684341886080802e-14
2026-03-16 18:38:59.711000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,76.65,77.51193,-0.72479248046875,0.1875,28.3,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,27.786,0.0470000000000006,4.680851063829778,0.0
2026-03-16 18:38:59.758000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,76.65,77.51193,-0.629425048828125,0.173828125,28.3,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,27.833,0.046999999999997044,-1.1368683772161603e-13,0.0
2026-03-16 18:38:59.805000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,76.65,77.51193,-0.598907470703125,0.162109375,28.3,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,27.88,0.0470000000000006,4.256603773584857,0.0
2026-03-16 18:38:59.858000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,77.13,77.51193,-0.3204345703125,0.173828125,28.3,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,27.933,0.053000000000000824,8.173819890801042,0.0
2026-03-16 18:38:59.910000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,77.51,77.51193,0.415802001953125,0.02734375,28.3,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,27.985,0.0519999999999996,3.6538461538463025,0.0
2026-03-16 18:38:59.962000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,77.51,77.51193,0.415802001953125,0.0,28.3,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,28.037,0.0519999999999996,0.09615384615369749,0.0
2026-03-16 18:39:00.014000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,77.52,77.51193,0.171661376953125,0.0,28.3,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,28.089,0.0519999999999996,0.0952203136668004,5.684341886080802e-14
2026-03-16 18:39:00.065000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,77.52,77.51193,0.030517578125,0.0,28.3,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,28.14,0.05100000000000193,0.0,-5.684341886080802e-14
2026-03-16 18:39:00.117000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,77.52,77.51193,0.0,0.0,28.3,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,28.192,0.0519999999999996,-1.1368683772161603e-13,0.0
2026-03-16 18:39:00.168000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,77.52,77.51193,0.0,0.0,28.3,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,28.243,0.05099999999999838,1.1368683772161603e-13,2.842170943040401e-14
2026-03-16 18:39:00.222000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,77.52,77.51193,-0.003814697265625,0.0,28.3,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,28.297,0.054000000000002046,1.1368683772161603e-13,0.0
2026-03-16 18:39:00.275000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,77.52,77.51193,-0.003814697265625,0.0,28.3,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,28.35,0.053000000000000824,0.0,0.0
2026-03-16 18:39:00.322000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,77.52,77.51193,-0.003814697265625,0.0,28.3,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,28.397,0.046999999999997044,1.1368683772161603e-13,0.0
2026-03-16 18:39:00.374000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,77.52,79.172858,-0.003814697265625,0.0,28.3,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,28.449,0.052000000000003155,1.1368683772161603e-13,0.0
2026-03-16 18:39:00.426000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,77.52,79.172858,-0.003814697265625,0.0,28.3,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,28.501,0.0519999999999996,-1.1368683772161603e-13,0.0
2026-03-16 18:39:00.473000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,77.52,79.172858,-0.003814697265625,0.0,28.3,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,28.548,0.046999999999997044,0.0,0.0
2026-03-16 18:39:00.520000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,77.52,79.172858,-0.011444091796875,0.021484375,28.3,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,28.595,0.0470000000000006,0.0,0.0
2026-03-16 18:39:00.567000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,77.52,79.172858,-1.346588134765625,0.2734375,28.3,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,28.642,0.0470000000000006,0.2270531400965865,0.0
2026-03-16 18:39:00.612000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,77.54,79.172858,-1.346588134765625,0.2734375,28.3,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,28.687,0.045000000000001705,0.22705314009692756,0.0
2026-03-16 18:39:00.659000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,77.54,79.172858,-0.843048095703125,0.2734375,28.3,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,28.734,0.0470000000000006,2.978723404255561,0.0
2026-03-16 18:39:00.706000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,77.82,79.172858,-0.843048095703125,0.357421875,28.3,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,28.781,0.046999999999997044,2.9787234042554473,0.0
2026-03-16 18:39:00.753000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,77.82,79.172858,-0.843048095703125,0.357421875,28.3,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,28.828,0.0470000000000006,4.680851063829891,0.0
2026-03-16 18:39:00.800000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,78.26,79.172858,-0.7476806640625,0.287109375,28.3,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,28.875,0.0470000000000006,4.680851063829891,0.0
2026-03-16 18:39:00.847000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,78.26,79.172858,-0.63323974609375,0.26171875,28.3,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,28.922,0.0470000000000006,2.2737367544323206e-13,5.684341886080802e-14
2026-03-16 18:39:00.893000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,78.26,79.172858,-0.60272216796875,0.193359375,28.3,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,28.968,0.045999999999999375,5.05147563486571,-5.684341886080802e-14
2026-03-16 18:39:00.940000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,78.74,79.172858,-0.45013427734375,0.193359375,28.3,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,29.015,0.0470000000000006,5.051475634866051,5.684341886080802e-14
2026-03-16 18:39:00.986000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,78.74,79.172858,-0.0152587890625,0.0703125,28.3,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,29.061,0.045999999999999375,4.314802104781393,-5.684341886080802e-14
2026-03-16 18:39:01.033000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,79.15,79.172858,0.293731689453125,0.02734375,28.3,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,29.108,0.0470000000000006,4.361702127659669,0.0
2026-03-16 18:39:01.080000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,79.15,79.172858,0.293731689453125,0.0234375,28.3,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,29.155,0.0470000000000006,-0.21972884525473546,5.684341886080802e-14
2026-03-16 18:39:01.126000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,79.13,79.172858,0.148773193359375,0.017578125,28.3,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,29.201,0.045999999999999375,-0.22201665124907777,0.0
2026-03-16 18:39:01.174000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,79.13,79.172858,-0.0762939453125,0.0,28.3,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,29.249,0.047999999999998266,-0.2220166512487367,5.684341886080802e-14
2026-03-16 18:39:01.220000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,79.11,79.172858,-0.0762939453125,0.0,28.3,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,29.295,0.04600000000000293,-0.21972884525473546,0.0
2026-03-16 18:39:01.267000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,79.11,79.172858,0.0,0.0,28.3,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,29.342,0.046999999999997044,0.0,-5.684341886080802e-14
2026-03-16 18:39:01.317000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,79.11,79.172858,0.0,0.0,28.3,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,29.392,0.05000000000000071,1.1368683772161603e-13,0.0
2026-03-16 18:39:01.372000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,79.11,80.793853,0.0,0.0,28.3,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,29.447,0.054999999999999716,0.0,-5.684341886080802e-14
2026-03-16 18:39:01.425000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,79.11,80.793853,0.0,0.0,28.3,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,29.5,0.053000000000000824,0.0,0.0
2026-03-16 18:39:01.472000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,79.11,80.793853,0.0,0.0,28.3,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,29.547,0.0470000000000006,2.2737367544323206e-13,5.684341886080802e-14
2026-03-16 18:39:01.520000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,79.11,80.793853,-0.06866455078125,0.05078125,28.3,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,29.595,0.047999999999998266,-2.2737367544323206e-13,-5.684341886080802e-14
2026-03-16 18:39:01.567000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,79.11,80.793853,-1.38092041015625,0.15625,28.3,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,29.642,0.0470000000000006,0.2061403508771491,0.0
2026-03-16 18:39:01.615000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,79.13,80.793853,-1.38092041015625,0.2734375,28.3,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,29.69,0.04800000000000182,0.20833333333325754,0.0
2026-03-16 18:39:01.663000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,79.13,80.793853,-0.90789794921875,0.2734375,28.3,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,29.738,0.047999999999998266,3.1175811870099324,-5.684341886080802e-14
2026-03-16 18:39:01.710000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,79.42,80.793853,-0.90789794921875,0.2734375,28.3,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,29.785,0.0470000000000006,3.1175811870101597,5.684341886080802e-14
2026-03-16 18:39:01.758000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,79.42,80.793853,-0.90789794921875,0.2265625,28.3,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,29.833,0.047999999999998266,4.622620380738681,-5.684341886080802e-14
2026-03-16 18:39:01.805000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,79.85,80.793853,-0.667572021484375,0.205078125,28.3,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,29.88,0.0470000000000006,4.622620380739022,0.0
2026-03-16 18:39:01.853000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,79.85,80.793853,-0.629425048828125,0.205078125,28.3,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,29.928,0.04800000000000182,5.000000000000455,0.0
2026-03-16 18:39:01.901000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,80.33,80.793853,-0.598907470703125,0.1171875,28.3,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,29.976,0.047999999999998266,4.947368421052829,-5.684341886080802e-14
2026-03-16 18:39:01.948000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,80.33,80.793853,-0.377655029296875,0.1171875,28.3,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,30.023,0.0470000000000006,4.574468085106332,0.0
2026-03-16 18:39:01.995000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,80.76,80.793853,0.347137451171875,0.033203125,28.3,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,30.07,0.0470000000000006,4.525280256234396,5.684341886080802e-14
2026-03-16 18:39:02.041000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,80.76,80.793853,0.347137451171875,0.00390625,28.3,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,30.116,0.045999999999999375,0.3157172271789932,-5.684341886080802e-14
2026-03-16 18:39:02.088000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,80.79,80.793853,0.034332275390625,0.0,28.3,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,30.163,0.0470000000000006,0.31914893617022244,0.0
2026-03-16 18:39:02.135000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,80.79,80.793853,0.003814697265625,0.0,28.3,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,30.21,0.0470000000000006,2.2737367544323206e-13,5.684341886080802e-14
