timestamp,device_id,test_id,waveform_type,bias,amplitude,frequency,test_purpose,quality_label,notes,cycle_id,feedback_position_%,setpoint_position_%,motor_torque_Nmm,power_W,internal_temperature_deg_C,rotation_direction,test_number,source_file,elapsed_seconds,dt_seconds,velocity,temperature_rate
2026-03-16 18:39:02.181000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,80.79,80.793853,0.0,0.0,28.3,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,30.256,0.045999999999999375,-2.2737367544323206e-13,-5.684341886080802e-14
2026-03-16 18:39:02.228000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,80.79,80.793853,0.0,0.0,28.3,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,30.303,0.0470000000000006,0.0,0.0
2026-03-16 18:39:02.275000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,80.79,80.793853,0.0,0.0,28.3,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,30.35,0.0470000000000006,2.2737367544323206e-13,5.684341886080802e-14
2026-03-16 18:39:02.321000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,80.79,80.793853,0.0,0.0,28.3,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,30.396,0.045999999999999375,0.0,0.0
2026-03-16 18:39:02.369000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,80.79,80.793853,0.0,0.0,28.3,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,30.444,0.047999999999998266,0.0,0.0
2026-03-16 18:39:02.421000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,80.79,82.418631,0.0,0.0,28.3,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,30.496,0.0519999999999996,1.1368683772161603e-13,0.0
2026-03-16 18:39:02.474000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,80.79,82.418631,0.0,0.0,28.3,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,30.549,0.053000000000000824,0.0,0.0
2026-03-16 18:39:02.520000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,80.79,82.418631,-0.217437744140625,0.109375,28.3,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,30.595,0.045999999999999375,-2.2737367544323206e-13,-5.684341886080802e-14
2026-03-16 18:39:02.567000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,80.79,82.418631,-1.2664794921875,0.123046875,28.3,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,30.642,0.0470000000000006,0.21276595744677707,0.0
2026-03-16 18:39:02.614000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,80.81,82.418631,-1.2664794921875,0.234375,28.3,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,30.689,0.0470000000000006,0.21276595744677707,0.0
2026-03-16 18:39:02.661000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,80.81,82.418631,-0.911712646484375,0.234375,28.3,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,30.736,0.0470000000000006,2.9890350877195715,5.684341886080802e-14
2026-03-16 18:39:02.709000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,81.1,82.418631,-0.911712646484375,0.234375,28.3,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,30.784,0.047999999999998266,2.989035087719344,-5.684341886080802e-14
2026-03-16 18:39:02.756000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,81.1,82.418631,-0.911712646484375,0.228515625,28.3,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,30.831,0.0470000000000006,4.4320175438595015,0.0
2026-03-16 18:39:02.804000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,81.53,82.418631,-0.640869140625,0.16796875,28.3,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,30.879,0.04800000000000182,4.432017543859388,5.684341886080802e-14
2026-03-16 18:39:02.851000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,81.53,82.418631,-0.606536865234375,0.16796875,28.3,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,30.926,0.046999999999997044,5.273492286114333,0.0
2026-03-16 18:39:02.897000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,82.01,82.418631,-0.60272216796875,0.1171875,28.3,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,30.972,0.04600000000000293,5.273492286114447,0.0
2026-03-16 18:39:02.944000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,82.01,82.418631,-0.28228759765625,0.1171875,28.3,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,31.019,0.046999999999997044,4.148936170212437,0.0
2026-03-16 18:39:02.991000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,82.4,82.418631,0.3814697265625,0.1171875,28.3,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,31.066,0.0470000000000006,4.104323953328731,5.684341886080802e-14
2026-03-16 18:39:03.037000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,82.4,82.418631,0.3814697265625,0.046875,28.3,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,31.112,0.045999999999999375,-0.31571722717933426,-5.684341886080802e-14
2026-03-16 18:39:03.084000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,82.37,82.418631,0.339508056640625,0.021484375,28.3,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,31.159,0.0470000000000006,-0.3157172271788795,5.684341886080802e-14
2026-03-16 18:39:03.130000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,82.37,82.418631,0.171661376953125,0.0,28.3,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,31.205,0.045999999999999375,-2.2737367544323206e-13,-5.684341886080802e-14
2026-03-16 18:39:03.177000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,82.37,82.418631,0.00762939453125,0.0,28.3,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,31.252,0.0470000000000006,-0.21276595744689075,0.0
2026-03-16 18:39:03.224000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,82.35,82.418631,0.00762939453125,0.0,28.3,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,31.299,0.0470000000000006,-0.21047815145277582,5.684341886080802e-14
2026-03-16 18:39:03.270000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,82.35,82.418631,0.0,0.0,28.3,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,31.345,0.045999999999999375,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:39:03.317000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,82.35,82.418631,0.0,0.0,28.3,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,31.392,0.0470000000000006,0.0,0.0
2026-03-16 18:39:03.364000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,82.35,82.418631,0.0,0.0,28.3,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,31.439,0.0470000000000006,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:39:03.412000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,82.35,84.037554,0.0,0.0,28.3,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,31.487,0.047999999999998266,-1.1368683772161603e-13,0.0
2026-03-16 18:39:03.464000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,82.35,84.037554,0.0,0.0,28.3,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,31.539,0.052000000000003155,0.0,-5.684341886080802e-14
2026-03-16 18:39:03.511000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,82.35,84.037554,-0.194549560546875,0.09765625,28.3,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,31.586,0.046999999999997044,0.0,-5.684341886080802e-14
2026-03-16 18:39:03.559000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,82.35,84.037554,-1.12152099609375,0.158203125,28.3,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,31.634,0.04800000000000182,0.1793386885859718,0.0
2026-03-16 18:39:03.612000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,82.37,84.037554,-1.12152099609375,0.3203125,28.3,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,31.687,0.053000000000000824,0.18318373328463622,0.0
2026-03-16 18:39:03.662000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,82.37,84.037554,-0.95367431640625,0.3203125,28.3,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,31.737,0.04999999999999716,3.0708488703662624,5.684341886080802e-14
2026-03-16 18:39:03.709000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,82.65,84.037554,-0.9002685546875,0.3203125,28.3,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,31.784,0.0470000000000006,3.0100783874580657,0.0
2026-03-16 18:39:03.757000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,82.65,84.037554,-0.9002685546875,0.216796875,28.3,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,31.832,0.04800000000000182,4.583333333333712,0.0
2026-03-16 18:39:03.805000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,83.09,84.037554,-0.6256103515625,0.1171875,28.3,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,31.88,0.047999999999998266,4.485815602837192,0.0
2026-03-16 18:39:03.851000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,83.09,84.037554,-0.6256103515625,0.109375,28.3,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,31.926,0.045999999999999375,4.995567375886139,0.0
2026-03-16 18:39:03.899000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,83.58,84.037554,-0.621795654296875,0.064453125,28.3,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,31.974,0.04800000000000182,5.050438596490835,0.0
2026-03-16 18:39:03.946000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,83.58,84.037554,-0.286102294921875,0.046875,28.3,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,32.021,0.0470000000000006,4.328947368420927,0.0
2026-03-16 18:39:03.994000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,84.0,84.037554,0.156402587890625,0.02734375,28.3,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,32.069,0.04800000000000182,4.374999999999432,5.684341886080802e-14
2026-03-16 18:39:04.042000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,84.0,84.037554,0.156402587890625,0.0,28.3,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,32.117,0.047999999999994714,0.4300111982081489,-5.684341886080802e-14
2026-03-16 18:39:04.089000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,84.04,84.037554,0.003814697265625,0.0,28.3,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,32.164,0.04700000000000415,0.4255319148936678,5.684341886080802e-14
2026-03-16 18:39:04.136000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,84.04,84.037554,0.0,0.0,28.3,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,32.211,0.046999999999997044,0.0,-5.684341886080802e-14
2026-03-16 18:39:04.183000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,84.04,84.037554,0.0,0.0,28.3,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,32.258,0.04700000000000415,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:39:04.231000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,84.04,84.037554,0.0,0.0,28.3,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,32.306,0.047999999999994714,0.0,-5.684341886080802e-14
2026-03-16 18:39:04.279000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,84.04,84.037554,0.0,0.0,28.3,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,32.354,0.04800000000000182,0.0,0.0
2026-03-16 18:39:04.325000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,84.04,84.037554,0.0,0.0,28.3,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,32.4,0.045999999999999375,1.1368683772161603e-13,0.0
2026-03-16 18:39:04.372000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,84.04,84.037554,0.0,0.0,28.3,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,32.447,0.04700000000000415,0.0,5.684341886080802e-14
2026-03-16 18:39:04.419000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,84.04,85.658663,0.0,0.0,28.3,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,32.494,0.046999999999997044,0.0,5.684341886080802e-14
2026-03-16 18:39:04.471000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,84.04,85.658663,0.0,0.0,28.3,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,32.546,0.0519999999999996,0.0,0.0
2026-03-16 18:39:04.519000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,84.04,85.658663,-0.667572021484375,0.287109375,28.3,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,32.594,0.04800000000000182,0.19591836734684875,0.0
2026-03-16 18:39:04.569000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,84.06,85.658663,-0.843048095703125,0.287109375,28.3,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,32.644,0.04999999999999716,0.1979797979797695,0.0
2026-03-16 18:39:04.618000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,84.06,85.658663,-0.843048095703125,0.328125,28.3,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,32.693,0.04899999999999949,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:39:04.665000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,84.06,85.658663,-0.843048095703125,0.3671875,28.3,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,32.74,0.04700000000000415,2.7270908363350372,0.0
2026-03-16 18:39:04.716000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,84.35,85.658663,-0.81634521484375,0.3671875,28.3,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,32.791,0.05099999999999483,7.15756163851654,0.0
2026-03-16 18:39:04.766000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,84.78,85.658663,-0.759124755859375,0.193359375,28.3,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,32.841,0.05000000000000426,4.167010309277657,-5.684341886080802e-14
2026-03-16 18:39:04.813000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,84.78,85.658663,-0.637054443359375,0.1796875,28.3,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,32.888,0.046999999999997044,0.0,-5.684341886080802e-14
2026-03-16 18:39:04.861000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,84.78,85.658663,-0.598907470703125,0.126953125,28.3,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,32.936,0.04800000000000182,5.267637178052041,5.684341886080802e-14
2026-03-16 18:39:04.908000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,85.27,85.658663,-0.38909912109375,0.126953125,28.3,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,32.983,0.046999999999997044,5.267637178052041,1.0307017543858024
2026-03-16 18:39:04.956000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,85.27,85.658663,0.431060791015625,0.068359375,28.4,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,33.031,0.04800000000000182,3.9583333333332575,1.0416666666666288
2026-03-16 18:39:05.004000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,85.65,85.658663,0.431060791015625,0.0,28.4,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,33.079,0.04800000000000182,3.8741134751771824,-1.110083256244252
2026-03-16 18:39:05.050000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,85.65,85.658663,0.00762939453125,0.0,28.3,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,33.125,0.045999999999999375,0.10195035460981217,-1.110083256244252
2026-03-16 18:39:05.098000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,85.66,85.658663,0.003814697265625,0.0,28.3,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,33.173,0.04800000000000182,0.10307017543857455,5.684341886080802e-14
2026-03-16 18:39:05.145000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,85.66,85.658663,0.003814697265625,0.0,28.3,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,33.22,0.046999999999997044,0.0,-5.684341886080802e-14
2026-03-16 18:39:05.192000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,85.66,85.658663,0.0,0.0,28.3,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,33.267,0.04700000000000415,0.0,5.684341886080802e-14
2026-03-16 18:39:05.240000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,85.66,85.658663,0.0,0.0,28.3,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,33.315,0.047999999999994714,0.0,-5.684341886080802e-14
2026-03-16 18:39:05.287000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,85.66,85.658663,0.0,0.0,28.3,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,33.362,0.04700000000000415,-1.1368683772161603e-13,0.8867924528302922
2026-03-16 18:39:05.340000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,85.66,85.658663,0.0,0.0,28.4,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,33.415,0.05299999999999727,0.0,0.9344115004492437
2026-03-16 18:39:05.392000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,85.66,85.658663,0.0,0.0,28.4,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,33.467,0.0519999999999996,0.0,0.0
2026-03-16 18:39:05.444000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,85.66,87.275249,0.0,0.0,28.4,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,33.519,0.0519999999999996,0.0,2.842170943040401e-14
2026-03-16 18:39:05.500000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,85.66,87.275249,0.0,0.0,28.4,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,33.575,0.05600000000000449,-1.1368683772161603e-13,0.0
2026-03-16 18:39:05.557000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,85.66,87.275249,0.0,0.0,28.4,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,33.632,0.056999999999995055,1.1368683772161603e-13,0.0
2026-03-16 18:39:05.610000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,85.66,87.275249,-0.598907470703125,0.26171875,28.4,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,33.685,0.05300000000000438,0.10291262135922352,0.0
2026-03-16 18:39:05.660000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,85.67,87.275249,-0.850677490234375,0.26171875,28.4,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,33.735,0.04999999999999716,0.10099009900989131,0.0
2026-03-16 18:39:05.711000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,85.67,87.275249,-0.850677490234375,0.43359375,28.4,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,33.786,0.05100000000000193,2.8431372549017624,0.0
2026-03-16 18:39:05.762000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,85.96,87.275249,-0.850677490234375,0.2265625,28.4,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,33.837,0.05100000000000193,2.9243697478988224,0.0
2026-03-16 18:39:05.816000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,85.96,87.275249,-0.835418701171875,0.2265625,28.4,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,33.891,0.05399999999999494,3.981481481481069,-5.684341886080802e-14
2026-03-16 18:39:05.870000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,86.39,87.275249,-0.701904296875,0.2109375,28.4,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,33.945,0.054000000000002046,3.8677248677246325,0.0
2026-03-16 18:39:05.921000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,86.39,87.275249,-0.61798095703125,0.056640625,28.4,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,33.996,0.05100000000000193,4.995918367347258,5.684341886080802e-14
2026-03-16 18:39:05.970000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,86.87,87.275249,-0.614166259765625,0.2109375,28.4,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,34.045,0.04899999999999949,4.995918367346803,0.0
2026-03-16 18:39:06.021000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,86.87,87.275249,-0.278472900390625,0.05078125,28.4,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,34.096,0.05099999999999483,3.8235294117641843,0.0
2026-03-16 18:39:06.072000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,87.26,87.275249,0.0152587890625,0.01171875,28.4,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,34.147,0.05100000000000193,3.823529411764639,0.0
2026-03-16 18:39:06.123000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,87.26,87.275249,0.0152587890625,0.0,28.4,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,34.198,0.05100000000000193,0.0952203136668004,0.0
2026-03-16 18:39:06.175000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,87.27,87.275249,-0.003814697265625,0.0,28.4,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,34.25,0.0519999999999996,0.09522031366691408,0.0
2026-03-16 18:39:06.226000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,87.27,87.275249,-0.003814697265625,0.0,28.4,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,34.301,0.05100000000000193,0.09522031366691408,0.0
2026-03-16 18:39:06.278000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,87.28,87.275249,0.0,0.0,28.4,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,34.353,0.0519999999999996,0.09615384615392486,0.0
2026-03-16 18:39:06.330000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,87.28,87.275249,0.0,0.0,28.4,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,34.405,0.0519999999999996,0.0,0.0
2026-03-16 18:39:06.381000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,87.28,87.275249,0.0,0.0,28.4,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,34.456,0.05100000000000193,-2.2737367544323206e-13,-1.1368683772161603e-13
2026-03-16 18:39:06.434000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,87.28,88.892265,0.0,0.0,28.4,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,34.509,0.05299999999999727,0.0,2.842170943040401e-14
2026-03-16 18:39:06.490000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,87.28,88.892265,0.0,0.0,28.4,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,34.565,0.055999999999997385,0.0,0.0
2026-03-16 18:39:06.542000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,87.28,88.892265,0.0,0.0,28.4,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,34.617,0.0519999999999996,0.0,0.0
2026-03-16 18:39:06.594000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,87.28,88.892265,-0.362396240234375,0.1640625,28.4,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,34.669,0.0519999999999996,0.07357102433513774,2.842170943040401e-14
2026-03-16 18:39:06.656000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,87.29,88.892265,-0.789642333984375,0.228515625,28.4,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,34.731,0.06200000000000472,0.07357102433491036,-5.684341886080802e-14
2026-03-16 18:39:06.708000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,87.29,88.892265,-0.86212158203125,0.251953125,28.4,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,34.783,0.0519999999999996,2.77174947648939,0.0
2026-03-16 18:39:06.759000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,87.57,88.892265,-0.86212158203125,0.337890625,28.4,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,34.834,0.05100000000000193,2.7179188507082017,0.0
2026-03-16 18:39:06.809000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,87.57,88.892265,-0.86212158203125,0.337890625,28.4,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,34.884,0.04999999999999716,3.9384502656165523,0.0
2026-03-16 18:39:06.862000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,88.0,88.892265,-0.701904296875,0.126953125,28.4,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,34.937,0.05299999999999727,4.1682534187299325,0.0
2026-03-16 18:39:06.918000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,88.0,88.892265,-0.614166259765625,0.0859375,28.4,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,34.993,0.05600000000000449,4.88603988604018,0.0
2026-03-16 18:39:06.970000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,88.49,88.892265,-0.57220458984375,0.0859375,28.4,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,35.045,0.0519999999999996,4.711538461538453,0.0
2026-03-16 18:39:07.022000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,88.49,88.892265,-0.25177001953125,0.0625,28.4,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,35.097,0.0519999999999996,3.860651056539041,0.0
2026-03-16 18:39:07.073000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,88.88,88.892265,0.3204345703125,0.021484375,28.4,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,35.148,0.05100000000000193,3.8606510565388135,0.0
2026-03-16 18:39:07.125000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,88.88,88.892265,0.3204345703125,0.017578125,28.4,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,35.2,0.0519999999999996,-0.305882352941353,-5.684341886080802e-14
2026-03-16 18:39:07.175000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,88.85,88.892265,0.202178955078125,0.0,28.4,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,35.25,0.04999999999999716,-0.3029702970297876,0.0
2026-03-16 18:39:07.226000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,88.85,88.892265,0.064849853515625,0.0,28.4,1,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,35.301,0.05100000000000193,-0.19044062733382816,0.0
2026-03-16 18:39:07.278000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,88.83,88.892265,0.064849853515625,0.0,28.4,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,35.353,0.0519999999999996,-0.19044062733382816,0.0
2026-03-16 18:39:07.329000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,88.83,88.892265,0.0,0.0,28.4,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,35.404,0.05100000000000193,0.0,0.0
2026-03-16 18:39:07.381000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,88.83,88.892265,0.0,0.0,28.4,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,35.456,0.0519999999999996,0.0,0.0
2026-03-16 18:39:07.432000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,88.83,88.892265,0.0,0.0,28.4,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,35.507,0.05099999999999483,0.0,0.0
2026-03-16 18:39:07.484000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,88.83,89.479744,0.0,0.0,28.4,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,35.559,0.0519999999999996,0.0,2.842170943040401e-14
2026-03-16 18:39:07.540000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,88.83,89.479744,0.0,0.0,28.4,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,35.615,0.05600000000000449,0.0,0.0
2026-03-16 18:39:07.592000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,88.83,89.479744,0.0,0.0,28.4,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,35.667,0.0519999999999996,0.0,0.0
2026-03-16 18:39:07.643000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,88.83,89.479744,0.0,0.0,28.4,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,35.718,0.05100000000000193,0.0,0.0
2026-03-16 18:39:07.695000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,88.83,89.479744,0.0,0.0,28.4,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,35.77,0.0519999999999996,1.1368683772161603e-13,0.0
2026-03-16 18:39:07.751000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,88.83,89.479744,0.0,0.0,28.4,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,35.826,0.055999999999997385,-1.1368683772161603e-13,0.0
2026-03-16 18:39:07.803000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,88.83,89.479744,0.0,0.0,28.4,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,35.878,0.0519999999999996,0.0,0.0
2026-03-16 18:39:07.854000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,88.83,89.479744,0.0,0.0,28.4,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,35.929,0.05100000000000193,-1.1368683772161603e-13,0.0
2026-03-16 18:39:07.904000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,88.83,89.479744,0.0,0.0,28.4,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,35.979,0.04999999999999716,2.2737367544323206e-13,5.684341886080802e-14
2026-03-16 18:39:07.956000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,88.83,89.479744,0.0,0.0,28.4,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,36.031,0.0519999999999996,-1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:39:08.010000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,88.83,89.479744,0.0,0.0,28.4,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,36.085,0.054000000000002046,-1.1368683772161603e-13,0.0
2026-03-16 18:39:08.061000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,88.83,89.479744,0.0,0.0,28.4,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,36.136,0.05100000000000193,-1.1368683772161603e-13,0.0
2026-03-16 18:39:08.111000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,88.83,89.479744,0.0,0.0,28.4,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,36.186,0.04999999999999716,1.1368683772161603e-13,0.0
2026-03-16 18:39:08.162000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,88.83,89.479744,0.0,0.0,28.4,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,36.237,0.05100000000000193,-2.2737367544323206e-13,-1.1368683772161603e-13
2026-03-16 18:39:08.215000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,88.83,89.479744,0.0,0.0,28.4,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,36.29,0.05299999999999727,2.2737367544323206e-13,1.1368683772161603e-13
2026-03-16 18:39:08.266000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,88.83,89.479744,0.0,0.0,28.4,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,36.341,0.05100000000000193,0.0,0.0
2026-03-16 18:39:08.318000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,88.83,89.479744,0.0,0.0,28.4,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,36.393,0.0519999999999996,0.0,0.0
2026-03-16 18:39:08.369000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,88.83,89.479744,0.0,0.0,28.4,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,36.444,0.05100000000000193,-2.2737367544323206e-13,-1.1368683772161603e-13
2026-03-16 18:39:08.422000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,12,88.83,89.479744,0.0,0.0,28.4,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,36.497,0.05299999999999727,2.2737367544323206e-13,1.1368683772161603e-13
2026-03-16 18:39:14.647000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,19,79.69,78.055519,0.0,0.0,28.4,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,42.722,0.04700000000000415,0.0,0.0
2026-03-16 18:39:14.698000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,19,79.69,78.055519,0.003814697265625,0.021484375,28.4,2,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,42.773,0.05100000000000193,-2.2737367544323206e-13,0.0
2026-03-16 18:39:14.745000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,19,79.69,78.055519,1.25885009765625,0.275390625,28.4,2,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,42.82,0.046999999999997044,-0.21972884525473546,5.684341886080802e-14
2026-03-16 18:39:14.791000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,19,79.67,78.055519,1.25885009765625,0.275390625,28.4,2,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,42.866,0.045999999999999375,-0.21972884525484915,-5.684341886080802e-14
2026-03-16 18:39:14.838000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,19,79.67,78.055519,0.8392333984375,0.275390625,28.4,2,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,42.913,0.046999999999997044,-3.186068256193721,0.0
2026-03-16 18:39:14.884000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,19,79.38,78.055519,0.8392333984375,0.392578125,28.4,2,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,42.959,0.04600000000000648,-3.186068256193721,0.0
2026-03-16 18:39:14.931000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,19,79.38,78.055519,0.8392333984375,0.392578125,28.4,2,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,43.006,0.046999999999997044,0.0,0.0
2026-03-16 18:39:14.978000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,19,79.38,78.055519,0.751495361328125,0.1796875,28.4,2,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,43.053,0.046999999999997044,-4.834034595605203,5.684341886080802e-14
2026-03-16 18:39:15.024000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,19,78.94,78.055519,0.621795654296875,0.080078125,28.4,2,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,43.099,0.045999999999999375,-4.834034595605658,0.0
2026-03-16 18:39:15.071000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,19,78.94,78.055519,0.591278076171875,0.103515625,28.4,2,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,43.146,0.04700000000000415,-5.383356708742781,0.0
2026-03-16 18:39:15.117000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,19,78.45,78.055519,0.461578369140625,0.103515625,28.4,2,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,43.192,0.045999999999999375,-5.38335670874244,-5.684341886080802e-14
2026-03-16 18:39:15.164000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,19,78.45,78.055519,0.072479248046875,0.103515625,28.4,2,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,43.239,0.046999999999997044,-4.255319148935541,0.0
2026-03-16 18:39:15.211000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,19,78.05,78.055519,-0.35858154296875,0.0234375,28.4,2,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,43.286,0.04700000000000415,-4.209563029054721,0.0
2026-03-16 18:39:15.257000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,19,78.05,78.055519,-0.35858154296875,0.015625,28.4,2,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,43.332,0.045999999999999375,0.3157172271791069,-5.684341886080802e-14
2026-03-16 18:39:15.304000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,19,78.08,78.055519,-0.225067138671875,0.005859375,28.4,2,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,43.379,0.046999999999997044,0.31571722717922057,5.684341886080802e-14
2026-03-16 18:39:15.350000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,19,78.08,78.055519,-0.05340576171875,0.0,28.4,2,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,43.425,0.045999999999999375,0.21047815145266213,0.0
2026-03-16 18:39:15.397000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,19,78.1,78.055519,0.034332275390625,0.0,28.4,2,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,43.472,0.04700000000000415,0.21276595744666338,0.0
2026-03-16 18:39:15.444000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,19,78.1,78.055519,0.034332275390625,0.0,28.4,2,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,43.519,0.046999999999997044,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:39:15.490000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,19,78.1,78.055519,0.0,0.0,28.4,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,43.565,0.045999999999999375,0.0,0.0
2026-03-16 18:39:15.537000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,19,78.1,78.055519,0.0,0.0,28.4,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,43.612,0.04700000000000415,0.0,0.0
2026-03-16 18:39:15.584000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,19,78.1,78.055519,0.0,0.0,28.4,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,43.659,0.046999999999997044,0.0,0.0
2026-03-16 18:39:15.633000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,19,78.1,78.055519,0.0,0.0,28.4,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,43.708,0.04899999999999949,2.2737367544323206e-13,5.684341886080802e-14
2026-03-16 18:39:16.736000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,21,76.38,74.689926,0.0,0.0,28.4,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,44.811,0.054000000000002046,0.0,-5.684341886080802e-14
2026-03-16 18:39:16.788000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,21,76.38,74.689926,0.0,0.0,28.4,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,44.863,0.0519999999999996,0.0,5.684341886080802e-14
2026-03-16 18:39:16.836000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,21,76.38,74.689926,0.0,0.0,28.4,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,44.911,0.04800000000000182,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:39:16.887000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,21,76.38,74.689926,0.034332275390625,0.033203125,28.4,2,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,44.962,0.05100000000000193,-1.1368683772161603e-13,0.0
2026-03-16 18:39:16.935000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,21,76.38,74.689926,1.445770263671875,0.15625,28.4,2,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,45.01,0.047999999999994714,-0.20833333333325754,5.684341886080802e-14
2026-03-16 18:39:16.983000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,21,76.36,74.689926,1.445770263671875,0.21484375,28.4,2,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,45.058,0.04800000000000182,-0.20614035087703542,5.684341886080802e-14
2026-03-16 18:39:17.030000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,21,76.36,74.689926,0.896453857421875,0.21484375,28.4,2,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,45.105,0.046999999999997044,-2.885964912280542,-5.684341886080802e-14
2026-03-16 18:39:17.078000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,21,76.08,74.689926,0.896453857421875,0.21484375,28.4,2,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,45.153,0.04800000000000182,-2.8859649122808833,0.0
2026-03-16 18:39:17.125000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,21,76.08,74.689926,0.896453857421875,0.26953125,28.4,2,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,45.2,0.04700000000000415,-4.535087719299099,-5.684341886080802e-14
2026-03-16 18:39:17.173000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,21,75.64,74.689926,0.67138671875,0.181640625,28.4,2,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,45.248,0.047999999999994714,-4.583333333334053,5.684341886080802e-14
2026-03-16 18:39:17.221000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,21,75.64,74.689926,0.63323974609375,0.251953125,28.4,2,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,45.296,0.04800000000000182,-5.160134378499038,0.0
2026-03-16 18:39:17.268000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,21,75.16,74.689926,0.5950927734375,0.1171875,28.4,2,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,45.343,0.04700000000000415,-5.160134378498469,-5.684341886080802e-14
2026-03-16 18:39:17.316000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,21,75.16,74.689926,0.438690185546875,0.251953125,28.4,2,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,45.391,0.047999999999994714,-4.730123180290207,5.684341886080802e-14
2026-03-16 18:39:17.363000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,21,74.72,74.689926,-0.034332275390625,0.0390625,28.4,2,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,45.438,0.04700000000000415,-4.730123180290207,-5.684341886080802e-14
2026-03-16 18:39:17.411000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,21,74.72,74.689926,-0.03814697265625,0.0,28.4,2,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,45.486,0.047999999999994714,0.0,5.684341886080802e-14
2026-03-16 18:39:17.459000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,21,74.72,74.689926,-0.03814697265625,0.0,28.4,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,45.534,0.04800000000000182,-0.6450167973125644,0.0
