timestamp,device_id,test_id,waveform_type,bias,amplitude,frequency,test_purpose,quality_label,notes,cycle_id,feedback_position_%,setpoint_position_%,motor_torque_Nmm,power_W,internal_temperature_deg_C,rotation_direction,test_number,source_file,elapsed_seconds,dt_seconds,velocity,temperature_rate
2026-03-16 18:40:36.328000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.700000000000003,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,124.403,0.05200000000000671,-1.1368683772161603e-13,0.0
2026-03-16 18:40:36.379000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.700000000000003,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,124.454,0.05099999999998772,1.1368683772161603e-13,0.0
2026-03-16 18:40:36.431000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.700000000000003,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,124.506,0.05200000000000671,-1.1368683772161603e-13,0.0
2026-03-16 18:40:36.482000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.700000000000003,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,124.557,0.05100000000000193,1.1368683772161603e-13,0.0
2026-03-16 18:40:36.534000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.700000000000003,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,124.609,0.0519999999999925,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:40:36.586000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.700000000000003,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,124.661,0.05200000000000671,0.0,1.1368683772161603e-13
2026-03-16 18:40:36.636000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.700000000000003,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,124.711,0.04999999999999716,1.1368683772161603e-13,0.0
2026-03-16 18:40:36.687000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.700000000000003,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,124.762,0.05100000000000193,0.0,0.0
2026-03-16 18:40:36.745000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.700000000000003,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,124.82,0.057999999999992724,0.0,0.0
2026-03-16 18:40:36.797000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.700000000000003,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,124.872,0.05200000000000671,0.0,1.1368683772161603e-13
2026-03-16 18:40:36.847000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.700000000000003,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,124.922,0.04999999999999716,0.0,-1.1368683772161603e-13
2026-03-16 18:40:36.899000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.700000000000003,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,124.974,0.05200000000000671,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:40:36.952000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.700000000000003,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,125.027,0.05299999999999727,0.0,0.0
2026-03-16 18:40:37.002000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.700000000000003,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,125.077,0.04999999999999716,1.1368683772161603e-13,0.0
2026-03-16 18:40:37.053000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.700000000000003,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,125.128,0.05100000000000193,0.0,0.0
2026-03-16 18:40:37.104000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.700000000000003,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,125.179,0.05100000000000193,-2.2737367544323206e-13,-1.1368683772161603e-13
2026-03-16 18:40:37.157000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.700000000000003,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,125.232,0.05299999999999727,0.0,-5.684341886080802e-14
2026-03-16 18:40:37.211000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.700000000000003,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,125.286,0.054000000000002046,0.0,0.0
2026-03-16 18:40:37.269000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.700000000000003,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,125.344,0.057999999999992724,0.0,0.0
2026-03-16 18:40:37.317000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.700000000000003,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,125.392,0.04800000000000182,0.0,0.0
2026-03-16 18:40:37.365000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.700000000000003,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,125.44,0.04800000000000182,0.0,0.0
2026-03-16 18:40:37.413000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.700000000000003,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,125.488,0.04800000000000182,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:40:37.460000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.700000000000003,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,125.535,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:40:37.508000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.700000000000003,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,125.583,0.04800000000000182,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:40:37.554000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.700000000000003,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,125.629,0.04600000000000648,0.0,-5.684341886080802e-14
2026-03-16 18:40:37.601000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.700000000000003,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,125.676,0.046999999999997044,0.0,0.0
2026-03-16 18:40:37.648000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.700000000000003,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,125.723,0.046999999999997044,0.0,5.684341886080802e-14
2026-03-16 18:40:37.694000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.700000000000003,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,125.769,0.04600000000000648,0.0,0.0
2026-03-16 18:40:37.744000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.700000000000003,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,125.819,0.04999999999999716,0.0,5.684341886080802e-14
2026-03-16 18:40:37.791000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.700000000000003,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,125.866,0.046999999999997044,0.0,0.0
2026-03-16 18:40:37.838000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.700000000000003,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,125.913,0.046999999999997044,0.0,0.0
2026-03-16 18:40:37.885000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.700000000000003,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,125.96,0.046999999999997044,0.0,5.684341886080802e-14
2026-03-16 18:40:37.931000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.700000000000003,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,126.006,0.04600000000000648,0.0,5.684341886080802e-14
2026-03-16 18:40:37.979000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.700000000000003,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,126.054,0.04800000000000182,1.1368683772161603e-13,0.0
2026-03-16 18:40:38.025000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.700000000000003,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,126.1,0.04599999999999227,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:40:38.072000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.700000000000003,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,126.147,0.047000000000011255,0.0,0.0
2026-03-16 18:40:38.119000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.700000000000003,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,126.194,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:40:38.165000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.700000000000003,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,126.24,0.04599999999999227,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:40:38.212000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.700000000000003,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,126.287,0.047000000000011255,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:40:38.258000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.700000000000003,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,126.333,0.04599999999999227,-2.2737367544323206e-13,-5.684341886080802e-14
2026-03-16 18:40:38.306000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.700000000000003,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,126.381,0.04800000000000182,0.0,-5.684341886080802e-14
2026-03-16 18:40:38.357000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.700000000000003,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,126.432,0.05100000000000193,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:40:38.403000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.700000000000003,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,126.478,0.04599999999999227,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:40:38.450000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.700000000000003,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,126.525,0.047000000000011255,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:40:38.496000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.700000000000003,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,126.571,0.04599999999999227,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:40:38.543000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.700000000000003,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,126.618,0.046999999999997044,0.0,0.0
2026-03-16 18:40:38.590000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.700000000000003,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,126.665,0.047000000000011255,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:40:38.636000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.700000000000003,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,126.711,0.04599999999999227,0.0,-2.842170943040401e-14
2026-03-16 18:40:38.691000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.700000000000003,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,126.766,0.05500000000000682,0.0,5.684341886080802e-14
2026-03-16 18:40:38.737000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.700000000000003,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,126.812,0.04599999999999227,-2.2737367544323206e-13,-5.684341886080802e-14
2026-03-16 18:40:38.785000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.700000000000003,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,126.86,0.04800000000000182,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:40:38.832000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.700000000000003,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,126.907,0.046999999999997044,0.0,5.684341886080802e-14
2026-03-16 18:40:38.878000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.700000000000003,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,126.953,0.04600000000000648,0.0,-5.684341886080802e-14
2026-03-16 18:40:38.925000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.700000000000003,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,127.0,0.046999999999997044,0.0,5.684341886080802e-14
2026-03-16 18:40:38.971000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.700000000000003,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,127.046,0.04600000000000648,0.0,-5.684341886080802e-14
2026-03-16 18:40:39.018000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.700000000000003,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,127.093,0.046999999999997044,0.0,0.0
2026-03-16 18:40:39.065000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.700000000000003,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,127.14,0.046999999999997044,0.0,5.684341886080802e-14
2026-03-16 18:40:39.111000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.700000000000003,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,127.186,0.04600000000000648,0.0,-5.684341886080802e-14
2026-03-16 18:40:39.158000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.700000000000003,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,127.233,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:40:39.204000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.700000000000003,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,127.279,0.04599999999999227,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:40:39.251000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.700000000000003,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,127.326,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:40:39.299000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.700000000000003,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,127.374,0.04800000000000182,0.0,0.0
2026-03-16 18:40:39.347000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.700000000000003,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,127.422,0.04800000000000182,0.0,0.0
2026-03-16 18:40:39.397000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.700000000000003,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,127.472,0.04999999999999716,-1.1368683772161603e-13,0.0
2026-03-16 18:40:39.447000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.700000000000003,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,127.522,0.05000000000001137,-1.1368683772161603e-13,0.0
2026-03-16 18:40:39.494000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.700000000000003,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,127.569,0.046999999999997044,0.0,0.0
2026-03-16 18:40:39.541000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.700000000000003,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,127.616,0.046999999999997044,0.0,5.684341886080802e-14
2026-03-16 18:40:39.587000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.700000000000003,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,127.662,0.04600000000000648,0.0,0.0
2026-03-16 18:40:39.637000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.700000000000003,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,127.712,0.04999999999999716,0.0,-5.684341886080802e-14
2026-03-16 18:40:39.683000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.700000000000003,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,127.758,0.04599999999999227,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:40:39.730000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.700000000000003,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,127.805,0.047000000000011255,0.0,-1.0638297872342832
2026-03-16 18:40:39.777000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.6,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,127.852,0.046999999999997044,-1.1368683772161603e-13,-1.052390757263879
2026-03-16 18:40:39.823000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.6,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,127.898,0.04599999999999227,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:40:39.870000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.6,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,127.945,0.046999999999997044,0.0,-5.684341886080802e-14
2026-03-16 18:40:39.916000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.6,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,127.991,0.04600000000000648,0.0,0.0
2026-03-16 18:40:39.963000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.6,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,128.038,0.047000000000011255,0.0,-5.684341886080802e-14
2026-03-16 18:40:40.010000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.6,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,128.085,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:40:40.056000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.6,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,128.131,0.04599999999999227,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:40:40.103000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.6,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,128.178,0.046999999999997044,0.0,0.0
2026-03-16 18:40:40.150000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.6,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,128.225,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:40:40.196000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.6,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,128.271,0.04599999999999227,0.0,0.0
2026-03-16 18:40:40.243000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.6,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,128.318,0.047000000000025466,0.0,0.0
2026-03-16 18:40:40.289000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.6,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,128.364,0.04599999999999227,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:40:40.336000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.6,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,128.411,0.046999999999997044,0.0,0.0
2026-03-16 18:40:40.383000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.6,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,128.458,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:40:40.429000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.6,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,128.504,0.04599999999999227,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:40:40.476000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.6,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,128.551,0.046999999999997044,0.0,0.0
2026-03-16 18:40:40.522000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.6,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,128.597,0.04600000000002069,1.1368683772161603e-13,1.1368683772161603e-13
2026-03-16 18:40:40.570000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.6,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,128.645,0.04800000000000182,2.2737367544323206e-13,8.526512829121202e-14
2026-03-16 18:40:40.624000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.6,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,128.699,0.054000000000002046,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:40:40.671000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.6,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,128.746,0.046999999999997044,0.0,0.0
2026-03-16 18:40:40.718000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.6,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,128.793,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:40:40.764000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.6,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,128.839,0.04599999999999227,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:40:40.811000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.6,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,128.886,0.046999999999997044,0.0,-1.0638297872341127
2026-03-16 18:40:40.858000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.5,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,128.933,0.046999999999997044,0.0,-1.0523907572641065
2026-03-16 18:40:40.904000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.5,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,128.979,0.04600000000002069,0.0,0.0
2026-03-16 18:40:40.951000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.5,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,129.026,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:40:40.997000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.5,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,129.072,0.04599999999999227,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:40:41.044000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.5,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,129.119,0.046999999999997044,0.0,0.0
2026-03-16 18:40:41.091000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.5,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,129.166,0.046999999999997044,0.0,0.0
2026-03-16 18:40:41.138000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.5,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,129.213,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:40:41.186000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.5,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,129.261,0.04800000000000182,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:40:41.232000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.5,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,129.307,0.04599999999999227,-2.2737367544323206e-13,-5.684341886080802e-14
2026-03-16 18:40:41.280000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.5,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,129.355,0.04800000000000182,0.0,0.0
2026-03-16 18:40:41.328000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.5,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,129.403,0.04800000000000182,-1.1368683772161603e-13,-1.1368683772161603e-13
2026-03-16 18:40:41.374000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.5,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,129.449,0.04600000000002069,0.0,0.0
2026-03-16 18:40:41.421000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.5,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,129.496,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:40:41.467000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.5,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,129.542,0.04599999999999227,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:40:41.514000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.5,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,129.589,0.046999999999997044,0.0,0.0
2026-03-16 18:40:41.561000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.5,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,129.636,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:40:41.607000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.5,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,129.682,0.04599999999999227,-2.2737367544323206e-13,-5.684341886080802e-14
2026-03-16 18:40:41.655000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.5,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,129.73,0.04800000000000182,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:40:41.710000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.5,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,129.785,0.05500000000000682,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:40:41.758000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.5,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,129.833,0.04800000000000182,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:40:41.805000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.5,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,129.88,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:40:41.851000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.5,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,129.926,0.04599999999999227,0.0,0.0
2026-03-16 18:40:41.898000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.5,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,129.973,0.047000000000025466,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:40:41.945000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.5,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,130.02,0.046999999999997044,0.0,0.0
2026-03-16 18:40:41.992000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.5,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,130.067,0.046999999999997044,0.0,-1.0638297872341127
2026-03-16 18:40:42.039000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.4,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,130.114,0.046999999999997044,-1.1368683772161603e-13,-1.0523907572638223
2026-03-16 18:40:42.085000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.4,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,130.16,0.04599999999999227,1.1368683772161603e-13,0.0
2026-03-16 18:40:42.132000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.4,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,130.207,0.046999999999997044,-1.1368683772161603e-13,0.0
2026-03-16 18:40:42.178000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.4,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,130.253,0.04599999999999227,0.0,-5.684341886080802e-14
2026-03-16 18:40:42.225000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.4,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,130.3,0.047000000000025466,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:40:42.272000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.4,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,130.347,0.046999999999997044,0.0,0.0
2026-03-16 18:40:42.325000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.4,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,130.4,0.05299999999999727,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:40:42.377000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.4,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,130.452,0.0519999999999925,0.0,0.0
2026-03-16 18:40:42.428000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.4,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,130.503,0.05099999999998772,0.0,0.0
2026-03-16 18:40:42.480000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.4,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,130.555,0.05200000000002092,0.0,0.0
2026-03-16 18:40:42.531000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.4,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,130.606,0.05099999999998772,0.0,-5.684341886080802e-14
2026-03-16 18:40:42.583000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.4,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,130.658,0.0519999999999925,-2.2737367544323206e-13,-5.684341886080802e-14
2026-03-16 18:40:42.635000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.4,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,130.71,0.05200000000002092,0.0,0.0
2026-03-16 18:40:42.686000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.4,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,130.761,0.05099999999998772,1.1368683772161603e-13,0.0
2026-03-16 18:40:42.739000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.4,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,130.814,0.05299999999999727,5.684341886080802e-14,2.842170943040401e-14
2026-03-16 18:40:42.807000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.4,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,130.882,0.06800000000001205,-1.1368683772161603e-13,0.0
2026-03-16 18:40:42.864000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.4,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,130.939,0.05699999999998795,1.1368683772161603e-13,0.0
2026-03-16 18:40:42.914000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.4,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,130.989,0.05000000000001137,0.0,0.0
2026-03-16 18:40:42.964000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.4,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,131.039,0.04999999999998295,-1.1368683772161603e-13,-2.842170943040401e-14
2026-03-16 18:40:43.018000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.4,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,131.093,0.054000000000002046,0.0,0.0
2026-03-16 18:40:43.070000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.4,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,131.145,0.05200000000002092,2.2737367544323206e-13,5.684341886080802e-14
2026-03-16 18:40:43.122000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.4,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,131.197,0.0519999999999925,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:40:43.172000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.4,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,131.247,0.05000000000001137,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:40:43.224000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.4,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,131.299,0.0519999999999925,0.0,0.0
2026-03-16 18:40:43.275000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.4,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,131.35,0.05099999999998772,0.0,-5.684341886080802e-14
2026-03-16 18:40:43.327000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.4,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,131.402,0.0519999999999925,-2.2737367544323206e-13,-5.684341886080802e-14
2026-03-16 18:40:43.379000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.4,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,131.454,0.05200000000002092,0.0,-0.9899105273182727
2026-03-16 18:40:43.430000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.3,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,131.505,0.05099999999998772,0.0,-0.9899105273179885
2026-03-16 18:40:43.482000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.3,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,131.557,0.0519999999999925,0.0,0.0
2026-03-16 18:40:43.533000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.3,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,131.608,0.051000000000016144,0.0,0.0
2026-03-16 18:40:43.585000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.3,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,131.66,0.0519999999999925,0.0,0.0
2026-03-16 18:40:43.636000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.3,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,131.711,0.051000000000016144,0.0,0.0
2026-03-16 18:40:43.688000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.3,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,131.763,0.0519999999999925,0.0,0.0
2026-03-16 18:40:43.739000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.3,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,131.814,0.05099999999998772,0.0,2.842170943040401e-14
2026-03-16 18:40:43.797000+00:00,BELIMO-8,P3_HIGH_TRIANGLE_001,triangle,80.0,10.0,0.04,faster ramp tracking and hysteresis in high region,unreviewed,,59,70.59,71.123305,0.0,0.0,28.3,0,3003,P3_HIGH_TRIANGLE_001_telemetry.csv,131.872,0.058000000000021146,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:40:48.280000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,62.17,52.522915,0.629425048828125,0.103515625,28.200000000000003,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,6.008,0.04600000000000026,-4.120449780827016,2.842170943040401e-14
2026-03-16 18:40:48.333000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,61.7,52.522915,0.629425048828125,0.126953125,28.200000000000003,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,6.061,0.052999999999999936,-4.167924528301796,0.0
2026-03-16 18:40:48.380000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,61.7,52.522915,0.629425048828125,0.1796875,28.200000000000003,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,6.108,0.04699999999999971,-4.947368421052715,0.0
2026-03-16 18:40:48.428000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,61.22,52.522915,0.629425048828125,0.126953125,28.200000000000003,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,6.156,0.04800000000000004,-5.000000000000114,0.0
2026-03-16 18:40:48.476000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,61.22,52.522915,0.629425048828125,0.263671875,28.200000000000003,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,6.204,0.04800000000000004,-5.160134378499379,0.0
2026-03-16 18:40:48.523000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,60.74,52.522915,0.63323974609375,0.09765625,28.200000000000003,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,6.251,0.0470000000000006,-5.160134378499265,0.0
2026-03-16 18:40:48.571000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,60.74,52.522915,0.63323974609375,0.162109375,28.200000000000003,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,6.299,0.04800000000000004,-4.563279857397561,0.0
2026-03-16 18:40:48.622000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,60.26,52.522915,0.63323974609375,0.162109375,28.200000000000003,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,6.35,0.05099999999999927,-4.925783397471378,0.0
2026-03-16 18:40:48.678000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,60.26,52.522915,0.6256103515625,0.16796875,28.200000000000003,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,6.406,0.05600000000000005,-5.552571782689483,0.0
2026-03-16 18:40:48.725000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.78,52.522915,0.6256103515625,0.16796875,28.200000000000003,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,6.453,0.0470000000000006,-5.0514756348659375,5.684341886080802e-14
2026-03-16 18:40:48.771000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.78,52.522915,0.63323974609375,0.126953125,28.200000000000003,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,6.499,0.045999999999999375,-5.051475634866165,-5.684341886080802e-14
2026-03-16 18:40:48.818000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.3,52.522915,0.63323974609375,0.126953125,28.200000000000003,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,6.546,0.0470000000000006,-5.0514756348659375,5.684341886080802e-14
