timestamp,device_id,test_id,waveform_type,bias,amplitude,frequency,test_purpose,quality_label,notes,cycle_id,feedback_position_%,setpoint_position_%,motor_torque_Nmm,power_W,internal_temperature_deg_C,rotation_direction,test_number,source_file,elapsed_seconds,dt_seconds,velocity,temperature_rate
2026-03-16 18:40:48.864000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.3,52.522915,0.629425048828125,0.232421875,28.200000000000003,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,6.592,0.045999999999999375,-5.051475634866165,-5.684341886080802e-14
2026-03-16 18:40:48.911000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,58.82,52.522915,0.629425048828125,0.232421875,28.200000000000003,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,6.639,0.0470000000000006,-5.106382978723218,0.0
2026-03-16 18:40:48.958000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,58.82,52.522915,0.629425048828125,0.220703125,28.200000000000003,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,6.686,0.04699999999999971,-5.273492286114902,0.0
2026-03-16 18:40:49.004000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,58.34,52.522915,0.629425048828125,0.103515625,28.200000000000003,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,6.732,0.04600000000000026,-5.273492286114902,0.0
2026-03-16 18:40:49.051000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,58.34,52.522915,0.629425048828125,0.103515625,28.200000000000003,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,6.779,0.04699999999999971,-5.273492286115015,0.0
2026-03-16 18:40:49.097000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,57.86,52.522915,0.63323974609375,0.173828125,28.200000000000003,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,6.825,0.04600000000000026,-5.328399629972182,5.684341886080802e-14
2026-03-16 18:40:49.145000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,57.86,52.522915,0.63323974609375,0.173828125,28.200000000000003,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,6.873,0.04800000000000004,-5.0,0.0
2026-03-16 18:40:49.193000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,57.38,52.522915,0.6256103515625,0.220703125,28.200000000000003,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,6.921,0.04800000000000004,-4.893617021276555,-5.684341886080802e-14
2026-03-16 18:40:49.239000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,57.38,52.522915,0.6256103515625,0.193359375,28.200000000000003,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,6.967,0.045999999999999375,-4.893617021276555,5.684341886080802e-14
2026-03-16 18:40:49.287000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,56.9,53.754155,0.637054443359375,0.193359375,28.200000000000003,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,7.015,0.04800000000000004,-5.151515151515127,0.0
2026-03-16 18:40:49.338000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,56.9,53.754155,0.637054443359375,0.193359375,28.200000000000003,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,7.066,0.051000000000000156,0.0,0.0
2026-03-16 18:40:49.385000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,56.9,53.754155,0.63323974609375,0.09375,28.200000000000003,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,7.113,0.0470000000000006,-4.136413641364243,0.0
2026-03-16 18:40:49.439000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,56.42,53.754155,0.63323974609375,0.140625,28.200000000000003,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,7.167,0.05399999999999938,-8.796296296296305,0.0
2026-03-16 18:40:49.493000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,55.95,53.754155,0.63323974609375,0.140625,28.200000000000003,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,7.221,0.05400000000000027,-4.269741439552831,0.0
2026-03-16 18:40:49.545000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,55.95,53.754155,0.63323974609375,0.140625,28.200000000000003,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,7.273,0.0519999999999996,-4.751570531125026,-5.684341886080802e-14
2026-03-16 18:40:49.596000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,55.47,53.754155,0.63323974609375,0.232421875,28.200000000000003,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,7.324,0.051000000000000156,-4.751570531125026,0.0
2026-03-16 18:40:49.648000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,55.47,53.754155,0.63323974609375,0.232421875,28.200000000000003,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,7.376,0.05200000000000049,-4.126984126984212,0.0
2026-03-16 18:40:49.704000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,54.99,53.754155,0.63323974609375,0.232421875,28.200000000000003,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,7.432,0.05600000000000005,-4.360902255639019,0.0
2026-03-16 18:40:49.762000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,54.99,53.754155,0.63323974609375,0.232421875,28.200000000000003,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,7.49,0.05799999999999983,-5.420560747663558,0.0
2026-03-16 18:40:49.811000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,54.5,53.754155,0.63323974609375,0.2109375,28.200000000000003,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,7.539,0.04899999999999949,-4.948453608247519,5.684341886080802e-14
2026-03-16 18:40:49.859000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,54.5,53.754155,0.629425048828125,0.044921875,28.200000000000003,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,7.587,0.04800000000000004,-5.052631578947285,0.0
2026-03-16 18:40:49.906000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,54.03,53.754155,0.35858154296875,0.044921875,28.200000000000003,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,7.634,0.0470000000000006,-4.946236559139493,5.684341886080802e-14
2026-03-16 18:40:49.952000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,54.03,53.754155,-0.446319580078125,0.03515625,28.200000000000003,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,7.68,0.045999999999999375,-3.15717227179141,-5.684341886080802e-14
2026-03-16 18:40:49.999000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,53.73,53.754155,-0.446319580078125,0.0,28.200000000000003,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,7.727,0.0470000000000006,-3.1571722717911825,5.684341886080802e-14
2026-03-16 18:40:50.045000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,53.73,53.754155,-0.019073486328125,0.0,28.200000000000003,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,7.773,0.045999999999999375,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:40:50.092000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,53.73,53.754155,-0.003814697265625,0.0,28.200000000000003,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,7.82,0.0470000000000006,0.0,0.0
2026-03-16 18:40:50.139000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,53.73,53.754155,-0.003814697265625,0.0,28.200000000000003,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,7.867,0.04699999999999971,0.0,0.0
2026-03-16 18:40:50.185000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,53.73,53.754155,0.0,0.0,28.200000000000003,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,7.913,0.04600000000000026,0.0,0.0
2026-03-16 18:40:50.232000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,53.73,53.754155,0.0,0.0,28.200000000000003,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,7.96,0.04699999999999971,0.0,0.0
2026-03-16 18:40:50.278000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,53.73,54.90132,0.0,0.0,28.200000000000003,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,8.006,0.04600000000000026,5.684341886080802e-14,0.0
2026-03-16 18:40:50.329000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,53.73,54.90132,0.0,0.0,28.200000000000003,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,8.057,0.051000000000000156,1.1368683772161603e-13,0.0
2026-03-16 18:40:50.376000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,53.73,54.90132,0.0,0.0,28.200000000000003,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,8.104,0.04699999999999882,0.0,0.0
2026-03-16 18:40:50.422000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,53.73,54.90132,0.0,0.0,28.200000000000003,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,8.15,0.04600000000000115,0.0,1.0523907572637654
2026-03-16 18:40:50.469000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,53.73,54.90132,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,8.197,0.04699999999999882,0.0,1.0523907572638223
2026-03-16 18:40:50.515000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,53.73,54.90132,-0.003814697265625,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,8.243,0.04600000000000115,0.0,-5.684341886080802e-14
2026-03-16 18:40:50.562000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,53.73,54.90132,-0.003814697265625,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,8.29,0.04699999999999882,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:40:50.609000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,53.73,54.90132,-0.003814697265625,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,8.337,0.0470000000000006,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:40:50.655000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,53.73,54.90132,-0.003814697265625,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,8.383,0.045999999999999375,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:40:50.702000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,53.73,54.90132,-0.003814697265625,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,8.43,0.0470000000000006,0.0,0.0
2026-03-16 18:40:50.749000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,53.73,54.90132,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,8.477,0.0470000000000006,0.0,-5.684341886080802e-14
2026-03-16 18:40:50.800000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,53.73,54.90132,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,8.528,0.051000000000000156,5.684341886080802e-14,0.0
2026-03-16 18:40:50.852000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,53.73,54.90132,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,8.58,0.0519999999999996,0.0,0.0
2026-03-16 18:40:50.898000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,53.73,54.90132,-0.003814697265625,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,8.626,0.045999999999999375,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:40:50.945000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,53.73,54.90132,-0.003814697265625,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,8.673,0.0470000000000006,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:40:50.991000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,53.73,54.90132,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,8.719,0.045999999999999375,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:40:51.038000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,53.73,54.90132,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,8.766,0.0470000000000006,0.0,0.0
2026-03-16 18:40:51.085000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,53.73,54.90132,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,8.813,0.0470000000000006,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:40:51.131000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,53.73,54.90132,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,8.859,0.045999999999999375,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:40:51.178000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,53.73,54.90132,-0.003814697265625,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,8.906,0.0470000000000006,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:40:51.225000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,53.73,54.90132,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,8.953,0.04699999999999882,0.0,5.684341886080802e-14
2026-03-16 18:40:51.271000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,53.73,54.90132,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,8.999,0.04600000000000115,0.0,-5.684341886080802e-14
2026-03-16 18:40:51.318000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,53.73,55.967905,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,9.046,0.04699999999999882,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:40:51.368000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,53.73,55.967905,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,9.096,0.05000000000000071,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:40:51.415000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,53.73,55.967905,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,9.143,0.0470000000000006,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:40:51.462000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,53.73,55.967905,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,9.19,0.04699999999999882,0.0,5.684341886080802e-14
2026-03-16 18:40:51.508000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,53.73,55.967905,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,9.236,0.04600000000000115,0.0,-5.684341886080802e-14
2026-03-16 18:40:51.555000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,53.73,55.967905,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,9.283,0.04699999999999882,0.0,5.684341886080802e-14
2026-03-16 18:40:51.601000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,53.73,55.967905,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,9.329,0.04600000000000115,0.0,-5.684341886080802e-14
2026-03-16 18:40:51.648000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,53.73,55.967905,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,9.376,0.04699999999999882,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:40:51.695000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,53.73,55.967905,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,9.423,0.0470000000000006,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:40:51.741000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,53.73,55.967905,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,9.469,0.045999999999999375,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:40:51.788000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,53.73,55.967905,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,9.516,0.0470000000000006,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:40:51.838000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,53.73,55.967905,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,9.566,0.05000000000000071,0.0,0.0
2026-03-16 18:40:51.888000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,53.73,55.967905,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,9.616,0.049999999999998934,1.1368683772161603e-13,1.1368683772161603e-13
2026-03-16 18:40:51.939000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,53.73,55.967905,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,9.667,0.051000000000000156,0.0,5.684341886080802e-14
2026-03-16 18:40:51.986000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,53.73,55.967905,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,9.714,0.0470000000000006,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:40:52.033000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,53.73,55.967905,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,9.761,0.04699999999999882,0.0,5.684341886080802e-14
2026-03-16 18:40:52.079000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,53.73,55.967905,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,9.807,0.04600000000000115,0.0,-5.684341886080802e-14
2026-03-16 18:40:52.126000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,53.73,55.967905,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,9.854,0.04699999999999882,0.0,5.684341886080802e-14
2026-03-16 18:40:52.172000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,53.73,55.967905,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,9.9,0.04600000000000115,0.0,-5.684341886080802e-14
2026-03-16 18:40:52.219000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,53.73,55.967905,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,9.947,0.04699999999999882,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:40:52.266000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,53.73,55.967905,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,9.994,0.0470000000000006,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:40:52.312000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,53.73,56.937449,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,10.04,0.045999999999999375,-5.684341886080802e-14,0.0
2026-03-16 18:40:52.363000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,53.73,56.937449,0.0,0.0,28.3,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,10.091,0.051000000000000156,0.0,5.684341886080802e-14
2026-03-16 18:40:52.410000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,53.73,56.937449,-0.6103515625,0.267578125,28.3,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,10.138,0.0470000000000006,0.0,0.0
2026-03-16 18:40:52.457000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,53.73,56.937449,-0.6866455078125,0.267578125,28.3,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,10.185,0.0470000000000006,0.31914893617010875,-5.684341886080802e-14
2026-03-16 18:40:52.504000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,53.76,56.937449,-0.6866455078125,0.28125,28.3,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,10.232,0.04699999999999882,0.31571722717922057,5.684341886080802e-14
2026-03-16 18:40:52.550000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,53.76,56.937449,-0.6866455078125,0.349609375,28.3,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,10.278,0.04600000000000115,2.946694120338748,-5.684341886080802e-14
2026-03-16 18:40:52.597000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,54.04,56.937449,-0.766754150390625,0.349609375,28.3,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,10.325,0.04699999999999882,2.978723404255561,5.684341886080802e-14
2026-03-16 18:40:52.644000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,54.04,56.937449,-0.766754150390625,0.23828125,28.3,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,10.372,0.0470000000000006,4.834034595605658,5.684341886080802e-14
2026-03-16 18:40:52.690000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,54.48,56.937449,-0.5340576171875,0.197265625,28.3,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,10.418,0.045999999999999375,5.029134917077613,0.0
2026-03-16 18:40:52.741000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,54.48,56.937449,-0.5340576171875,0.087890625,28.3,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,10.469,0.051000000000000156,5.314806773773398,5.684341886080802e-14
2026-03-16 18:40:52.788000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,54.96,56.937449,-0.560760498046875,0.087890625,28.3,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,10.516,0.0470000000000006,5.106382978723445,0.0
2026-03-16 18:40:52.835000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,54.96,56.937449,-0.5645751953125,0.087890625,28.3,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,10.563,0.0470000000000006,5.212765957446891,-5.684341886080802e-14
2026-03-16 18:40:52.882000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,55.45,56.937449,-0.576019287109375,0.158203125,28.3,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,10.61,0.04699999999999882,5.212765957447118,5.684341886080802e-14
2026-03-16 18:40:52.929000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,55.45,56.937449,-0.58746337890625,0.2109375,28.3,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,10.657,0.0470000000000006,4.651546391752504,-5.684341886080802e-14
2026-03-16 18:40:52.979000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,55.93,56.937449,-0.5950927734375,0.28515625,28.3,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,10.707,0.05000000000000071,4.702040816326303,-5.684341886080802e-14
2026-03-16 18:40:53.027000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,55.93,56.937449,-0.6256103515625,0.28515625,28.3,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,10.755,0.04800000000000004,4.8958333333332575,0.0
2026-03-16 18:40:53.075000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,56.4,56.937449,-0.6256103515625,0.09765625,28.3,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,10.803,0.04800000000000004,4.844298245613913,-5.684341886080802e-14
2026-03-16 18:40:53.122000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,56.4,56.937449,-0.41961669921875,0.09765625,28.3,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,10.85,0.04699999999999882,4.638157894736878,5.684341886080802e-14
2026-03-16 18:40:53.170000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,56.85,56.937449,0.02288818359375,0.02734375,28.3,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,10.898,0.04800000000000004,4.6875,0.0
2026-03-16 18:40:53.218000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,56.85,56.937449,0.2593994140625,0.02734375,28.3,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,10.946,0.04800000000000004,0.6450167973122234,-5.684341886080802e-14
2026-03-16 18:40:53.265000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,56.91,56.937449,0.2593994140625,0.017578125,28.3,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,10.993,0.0470000000000006,0.6450167973124508,5.684341886080802e-14
2026-03-16 18:40:53.313000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,56.91,57.795612,-0.019073486328125,0.0,28.3,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,11.041,0.04800000000000004,-0.38027332144986303,0.0
2026-03-16 18:40:53.364000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,56.87,57.795612,-0.019073486328125,0.0,28.3,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,11.092,0.051000000000000156,-0.38027332144974935,0.0
2026-03-16 18:40:53.412000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,56.87,57.795612,0.0,0.0,28.3,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,11.14,0.04800000000000004,0.0,0.0
2026-03-16 18:40:53.460000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,56.87,57.795612,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,11.188,0.04800000000000004,0.0,-5.684341886080802e-14
2026-03-16 18:40:53.506000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,56.87,57.795612,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,11.234,0.045999999999999375,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:40:53.553000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,56.87,57.795612,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,11.281,0.0470000000000006,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:40:53.599000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,56.87,57.795612,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,11.327,0.045999999999999375,0.0,0.0
2026-03-16 18:40:53.650000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,56.87,57.795612,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,11.378,0.051000000000000156,1.1368683772161603e-13,0.0
2026-03-16 18:40:53.698000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,56.87,57.795612,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,11.426,0.04800000000000004,0.0,-5.684341886080802e-14
2026-03-16 18:40:53.744000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,56.87,57.795612,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,11.472,0.045999999999999375,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:40:53.791000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,56.87,57.795612,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,11.519,0.0470000000000006,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:40:53.837000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,56.87,57.795612,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,11.565,0.045999999999999375,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:40:53.884000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,56.87,57.795612,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,11.612,0.0470000000000006,0.0,0.0
2026-03-16 18:40:53.931000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,56.87,57.795612,-0.003814697265625,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,11.659,0.0470000000000006,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:40:53.977000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,56.87,57.795612,-0.003814697265625,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,11.705,0.045999999999999375,0.0,5.684341886080802e-14
2026-03-16 18:40:54.025000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,56.87,57.795612,-0.003814697265625,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,11.753,0.04800000000000004,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:40:54.072000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,56.87,57.795612,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,11.8,0.0470000000000006,0.0,-5.684341886080802e-14
2026-03-16 18:40:54.123000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,56.87,57.795612,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,11.851,0.051000000000000156,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:40:54.171000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,56.87,57.795612,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,11.899,0.047999999999998266,-1.1368683772161603e-13,0.0
2026-03-16 18:40:54.217000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,56.87,57.795612,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,11.945,0.04600000000000115,-1.1368683772161603e-13,1.0523907572637086
2026-03-16 18:40:54.264000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,56.87,57.795612,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,11.992,0.0470000000000006,-1.1368683772161603e-13,1.0638297872339422
2026-03-16 18:40:54.311000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,56.87,57.795612,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,12.039,0.04699999999999882,0.0,0.0
2026-03-16 18:40:54.357000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,56.87,58.530305,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,12.085,0.04600000000000115,0.0,0.0
2026-03-16 18:40:54.408000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,56.87,58.530305,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,12.136,0.05099999999999838,0.0,5.684341886080802e-14
2026-03-16 18:40:54.454000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,56.87,58.530305,0.0,0.01171875,28.4,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,12.182,0.04600000000000115,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:40:54.502000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,56.87,58.530305,-1.087188720703125,0.26953125,28.4,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,12.23,0.04800000000000004,0.2769230769231399,5.684341886080802e-14
2026-03-16 18:40:54.554000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,56.9,58.530305,-1.087188720703125,0.26953125,28.4,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,12.282,0.0519999999999996,0.2798933739528593,0.0
2026-03-16 18:40:54.603000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,56.9,58.530305,-0.881195068359375,0.26953125,28.4,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,12.331,0.04899999999999949,2.94673539518908,0.0
2026-03-16 18:40:54.651000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,57.18,58.530305,-0.881195068359375,0.314453125,28.4,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,12.379,0.04800000000000004,2.885964912280542,-5.684341886080802e-14
2026-03-16 18:40:54.698000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,57.18,58.530305,-0.881195068359375,0.314453125,28.4,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,12.426,0.0470000000000006,4.535087719298417,5.684341886080802e-14
2026-03-16 18:40:54.746000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,57.62,58.530305,-0.705718994140625,0.251953125,28.4,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,12.474,0.04800000000000004,4.583333333333371,0.0
2026-03-16 18:40:54.794000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,57.62,58.530305,-0.637054443359375,0.15625,28.4,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,12.522,0.04800000000000004,4.393797870353296,0.0
2026-03-16 18:40:54.847000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,58.11,58.530305,-0.5950927734375,0.15625,28.4,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,12.575,0.05299999999999905,4.708245981831169,5.684341886080802e-14
2026-03-16 18:40:54.902000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,58.11,58.530305,-0.31280517578125,0.076171875,28.4,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,12.63,0.05500000000000149,4.069552349241917,5.684341886080802e-14
2026-03-16 18:40:54.953000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,58.51,58.530305,0.63323974609375,0.044921875,28.4,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,12.681,0.05099999999999838,3.9596421092710443,0.0
2026-03-16 18:40:55.005000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,58.51,58.530305,0.63323974609375,0.0,28.4,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,12.733,0.05200000000000138,0.2884615384616609,0.0
2026-03-16 18:40:55.057000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,58.54,58.530305,0.091552734375,0.0,28.4,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,12.785,0.0519999999999996,0.29120879120876,0.0
2026-03-16 18:40:55.110000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,58.54,58.530305,0.0152587890625,0.0,28.4,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,12.838,0.05299999999999905,-0.09706959706966245,0.0
2026-03-16 18:40:55.162000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,58.53,58.530305,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,12.89,0.05200000000000138,-0.09706959706954876,0.0
2026-03-16 18:40:55.215000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,58.53,58.530305,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,12.943,0.05299999999999905,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:40:55.269000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,58.53,58.530305,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,12.997,0.05400000000000027,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:40:55.321000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,58.53,58.530305,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,13.049,0.0519999999999996,0.0,-5.684341886080802e-14
2026-03-16 18:40:55.369000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,58.53,59.124745,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,13.097,0.04800000000000004,0.0,5.684341886080802e-14
2026-03-16 18:40:55.420000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,58.53,59.124745,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,13.148,0.051000000000000156,0.0,-5.684341886080802e-14
2026-03-16 18:40:55.468000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,58.53,59.124745,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,13.196,0.04800000000000004,0.0,0.0
2026-03-16 18:40:55.518000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,58.53,59.124745,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,13.246,0.05000000000000071,0.0,0.0
2026-03-16 18:40:55.567000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,58.53,59.124745,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,13.295,0.04899999999999949,1.1368683772161603e-13,0.0
2026-03-16 18:40:55.615000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,58.53,59.124745,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,13.343,0.04800000000000004,0.0,-5.684341886080802e-14
2026-03-16 18:40:55.662000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,58.53,59.124745,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,13.39,0.0470000000000006,-1.1368683772161603e-13,0.0
2026-03-16 18:40:55.711000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,58.53,59.124745,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,13.439,0.04899999999999949,-1.1368683772161603e-13,0.0
2026-03-16 18:40:55.757000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,58.53,59.124745,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,13.485,0.045999999999999375,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:40:55.805000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,58.53,59.124745,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,13.533,0.04800000000000004,0.0,0.0
2026-03-16 18:40:55.853000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,58.53,59.124745,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,13.581,0.04800000000000004,0.0,-5.684341886080802e-14
2026-03-16 18:40:55.900000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,58.53,59.124745,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,13.628,0.0470000000000006,0.0,5.684341886080802e-14
2026-03-16 18:40:55.948000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,58.53,59.124745,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,13.676,0.04800000000000004,-1.1368683772161603e-13,0.0
2026-03-16 18:40:55.994000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,58.53,59.124745,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,13.722,0.045999999999999375,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:40:56.042000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,58.53,59.124745,-0.003814697265625,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,13.77,0.04800000000000004,0.0,0.0
2026-03-16 18:40:56.090000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,58.53,59.124745,-0.003814697265625,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,13.818,0.04800000000000004,0.0,-5.684341886080802e-14
2026-03-16 18:40:56.137000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,58.53,59.124745,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,13.865,0.0470000000000006,0.0,5.684341886080802e-14
2026-03-16 18:40:56.185000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,58.53,59.124745,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,13.913,0.04800000000000004,0.0,-5.684341886080802e-14
2026-03-16 18:40:56.232000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,58.53,59.124745,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,13.96,0.0470000000000006,0.0,0.0
2026-03-16 18:40:56.280000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,58.53,59.124745,-0.003814697265625,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,14.008,0.047999999999998266,0.0,0.0
2026-03-16 18:40:56.329000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,58.53,59.124745,-0.003814697265625,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,14.057,0.049000000000001265,0.0,0.0
2026-03-16 18:40:56.378000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,58.53,59.569267,-0.003814697265625,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,14.106,0.04899999999999949,0.0,0.0
2026-03-16 18:40:56.430000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,58.53,59.569267,-0.003814697265625,0.0,28.4,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,14.158,0.0519999999999996,0.0,0.0
2026-03-16 18:40:56.476000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,58.53,59.569267,-0.63323974609375,0.2734375,28.4,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,14.204,0.04600000000000115,0.1753382885457313,-2.842170943040401e-14
2026-03-16 18:40:56.529000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,58.55,59.569267,-0.8392333984375,0.2734375,28.4,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,14.257,0.05299999999999905,0.1793386885858581,0.0
2026-03-16 18:40:56.577000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,58.55,59.569267,-0.8392333984375,0.279296875,28.4,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,14.305,0.04800000000000004,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:40:56.624000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,58.55,59.569267,-0.8392333984375,0.40234375,28.4,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,14.352,0.0470000000000006,3.0851063829788927,0.0
2026-03-16 18:40:56.671000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,58.84,59.569267,-0.820159912109375,0.40234375,28.4,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,14.399,0.04699999999999882,3.051933196065306,0.0
2026-03-16 18:40:56.717000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,58.84,59.569267,-0.77056884765625,0.0703125,28.4,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,14.445,0.04600000000000115,4.630519331960386,0.0
