timestamp,device_id,test_id,waveform_type,bias,amplitude,frequency,test_purpose,quality_label,notes,cycle_id,feedback_position_%,setpoint_position_%,motor_torque_Nmm,power_W,internal_temperature_deg_C,rotation_direction,test_number,source_file,elapsed_seconds,dt_seconds,velocity,temperature_rate
2026-03-16 18:40:56.764000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.28,59.569267,-0.244140625,0.041015625,28.4,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,14.492,0.0470000000000006,4.630519331960613,5.684341886080802e-14
2026-03-16 18:40:56.810000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.28,59.569267,0.32806396484375,0.041015625,28.4,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,14.538,0.045999999999999375,3.051933196064738,-5.684341886080802e-14
2026-03-16 18:40:56.857000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.57,59.569267,0.32806396484375,0.021484375,28.4,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,14.585,0.0470000000000006,3.0851063829785517,0.0
2026-03-16 18:40:56.904000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.57,59.569267,0.32806396484375,0.00390625,28.4,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,14.632,0.04699999999999882,-0.6591865357644338,0.0
2026-03-16 18:40:56.950000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.51,59.569267,0.2593994140625,0.0,28.4,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,14.678,0.04600000000000115,-0.6591865357644338,0.0
2026-03-16 18:40:56.997000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.51,59.569267,-0.003814697265625,0.0,28.4,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,14.725,0.04699999999999882,-0.10986442262731089,0.0
2026-03-16 18:40:57.043000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,59.569267,-0.003814697265625,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,14.771,0.04600000000000115,-0.10986442262731089,0.0
2026-03-16 18:40:57.090000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,59.569267,-0.003814697265625,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,14.818,0.04699999999999882,0.0,0.0
2026-03-16 18:40:57.138000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,59.569267,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,14.866,0.04800000000000004,0.0,5.684341886080802e-14
2026-03-16 18:40:57.184000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,59.569267,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,14.912,0.04600000000000115,0.0,0.0
2026-03-16 18:40:57.231000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,59.569267,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,14.959,0.04699999999999882,1.1368683772161603e-13,0.0
2026-03-16 18:40:57.278000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,59.569267,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,15.006,0.0470000000000006,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:40:57.324000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,59.569267,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,15.052,0.045999999999999375,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:40:57.371000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,59.86047,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,15.099,0.0470000000000006,0.0,0.0
2026-03-16 18:40:57.423000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,59.86047,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,15.151,0.0519999999999996,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:40:57.476000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,59.86047,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,15.204,0.053000000000000824,0.0,0.0
2026-03-16 18:40:57.523000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,59.86047,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,15.251,0.04699999999999882,1.1368683772161603e-13,0.0
2026-03-16 18:40:57.570000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,59.86047,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,15.298,0.0470000000000006,0.0,0.0
2026-03-16 18:40:57.617000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,59.86047,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,15.345,0.0470000000000006,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:40:57.663000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,59.86047,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,15.391,0.045999999999999375,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:40:57.710000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,59.86047,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,15.438,0.0470000000000006,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:40:57.756000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,59.86047,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,15.484,0.045999999999999375,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:40:57.803000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,59.86047,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,15.531,0.0470000000000006,-1.1368683772161603e-13,0.0
2026-03-16 18:40:57.850000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,59.86047,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,15.578,0.04699999999999882,0.0,0.0
2026-03-16 18:40:57.896000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,59.86047,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,15.624,0.04600000000000115,0.0,0.0
2026-03-16 18:40:57.943000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,59.86047,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,15.671,0.04699999999999882,0.0,0.0
2026-03-16 18:40:57.991000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,59.86047,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,15.719,0.04800000000000004,0.0,5.684341886080802e-14
2026-03-16 18:40:58.037000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,59.86047,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,15.765,0.04600000000000115,0.0,0.0
2026-03-16 18:40:58.084000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,59.86047,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,15.812,0.04699999999999882,0.0,0.0
2026-03-16 18:40:58.130000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,59.86047,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,15.858,0.04600000000000115,0.0,0.0
2026-03-16 18:40:58.177000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,59.86047,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,15.905,0.04699999999999882,1.1368683772161603e-13,0.0
2026-03-16 18:40:58.224000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,59.86047,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,15.952,0.0470000000000006,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:40:58.270000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,59.86047,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,15.998,0.045999999999999375,0.0,5.684341886080802e-14
2026-03-16 18:40:58.317000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,59.86047,-0.003814697265625,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,16.045,0.04700000000000237,0.0,-5.684341886080802e-14
2026-03-16 18:40:58.363000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,59.86047,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,16.091,0.045999999999999375,0.0,0.0
2026-03-16 18:40:58.411000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,59.86047,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,16.139,0.047999999999998266,-1.1368683772161603e-13,0.0
2026-03-16 18:40:58.458000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,59.992145,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,16.186,0.0470000000000006,0.0,-2.842170943040401e-14
2026-03-16 18:40:58.517000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,59.992145,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,16.245,0.05900000000000105,-1.1368683772161603e-13,0.0
2026-03-16 18:40:58.569000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,59.992145,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,16.297,0.0519999999999996,0.0,0.0
2026-03-16 18:40:58.615000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,59.992145,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,16.343,0.045999999999999375,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:40:58.662000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,59.992145,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,16.39,0.0470000000000006,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:40:58.708000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,59.992145,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,16.436,0.045999999999999375,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:40:58.755000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,59.992145,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,16.483,0.0470000000000006,0.0,0.0
2026-03-16 18:40:58.802000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,59.992145,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,16.53,0.0470000000000006,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:40:58.848000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,59.992145,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,16.576,0.045999999999999375,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:40:58.895000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,59.992145,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,16.623,0.0470000000000006,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:40:58.941000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,59.992145,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,16.669,0.045999999999999375,-1.1368683772161603e-13,1.0523907572637086
2026-03-16 18:40:58.988000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,59.992145,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,16.716,0.0470000000000006,0.0,1.0638297872340559
2026-03-16 18:40:59.035000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,59.992145,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,16.763,0.0470000000000006,0.0,5.684341886080802e-14
2026-03-16 18:40:59.082000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,59.992145,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,16.81,0.046999999999997044,0.0,-5.684341886080802e-14
2026-03-16 18:40:59.129000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,59.992145,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,16.857,0.0470000000000006,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:40:59.175000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,59.992145,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,16.903,0.045999999999999375,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:40:59.222000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,59.992145,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,16.95,0.0470000000000006,0.0,0.0
2026-03-16 18:40:59.269000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,59.992145,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,16.997,0.0470000000000006,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:40:59.315000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,59.992145,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,17.043,0.045999999999999375,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:40:59.362000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,59.992145,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,17.09,0.0470000000000006,0.0,0.0
2026-03-16 18:40:59.409000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,59.992145,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,17.137,0.0470000000000006,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:40:59.455000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,59.992145,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,17.183,0.045999999999999375,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:40:59.502000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,59.956857,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,17.23,0.0470000000000006,-1.1368683772161603e-13,0.0
2026-03-16 18:40:59.552000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,59.956857,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,17.28,0.05000000000000071,1.1368683772161603e-13,0.0
2026-03-16 18:40:59.599000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,59.956857,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,17.327,0.0470000000000006,-5.684341886080802e-14,0.0
2026-03-16 18:40:59.655000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,59.956857,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,17.383,0.055999999999997385,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:40:59.704000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,59.956857,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,17.432,0.04899999999999949,0.0,0.0
2026-03-16 18:40:59.751000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,59.956857,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,17.479,0.0470000000000006,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:40:59.797000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,59.956857,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,17.525,0.045999999999999375,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:40:59.844000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,59.956857,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,17.572,0.0470000000000006,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:40:59.890000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,59.956857,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,17.618,0.045999999999999375,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:40:59.937000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,59.956857,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,17.665,0.0470000000000006,0.0,0.0
2026-03-16 18:40:59.984000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,59.956857,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,17.712,0.0470000000000006,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:41:00.030000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,59.956857,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,17.758,0.045999999999999375,0.0,-5.684341886080802e-14
2026-03-16 18:41:00.078000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,59.956857,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,17.806,0.04800000000000182,0.0,5.684341886080802e-14
2026-03-16 18:41:00.124000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,59.956857,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,17.852,0.045999999999999375,0.0,-5.684341886080802e-14
2026-03-16 18:41:00.172000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,59.956857,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,17.9,0.047999999999998266,0.0,0.0
2026-03-16 18:41:00.220000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,59.956857,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,17.948,0.04800000000000182,0.0,0.0
2026-03-16 18:41:00.267000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,59.956857,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,17.995,0.0470000000000006,0.0,0.0
2026-03-16 18:41:00.316000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,59.956857,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,18.044,0.04899999999999949,0.0,0.0
2026-03-16 18:41:00.368000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,59.956857,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,18.096,0.0519999999999996,0.0,0.0
2026-03-16 18:41:00.420000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,59.956857,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,18.148,0.0519999999999996,0.0,0.0
2026-03-16 18:41:00.472000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,59.956857,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,18.2,0.0519999999999996,0.0,0.0
2026-03-16 18:41:00.524000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,59.750732,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,18.252,0.0519999999999996,1.7053025658242404e-13,2.842170943040401e-14
2026-03-16 18:41:00.582000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,59.750732,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,18.31,0.05799999999999983,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:41:00.634000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,59.750732,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,18.362,0.0519999999999996,0.0,0.0
2026-03-16 18:41:00.686000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,59.750732,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,18.414,0.052000000000003155,0.0,0.0
2026-03-16 18:41:00.741000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,59.750732,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,18.469,0.054999999999999716,0.0,2.842170943040401e-14
2026-03-16 18:41:00.798000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,59.750732,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,18.526,0.05699999999999861,0.0,0.0
2026-03-16 18:41:00.848000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,59.750732,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,18.576,0.05000000000000071,0.0,0.0
2026-03-16 18:41:00.898000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,59.750732,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,18.626,0.05000000000000071,1.1368683772161603e-13,0.0
2026-03-16 18:41:00.950000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,59.750732,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,18.678,0.0519999999999996,2.842170943040401e-14,0.0
2026-03-16 18:41:01.052000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,59.750732,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,18.78,0.10200000000000031,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:41:01.103000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,59.750732,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,18.831,0.05099999999999838,1.1368683772161603e-13,0.0
2026-03-16 18:41:01.155000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,59.750732,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,18.883,0.0519999999999996,1.1368683772161603e-13,0.0
2026-03-16 18:41:01.206000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,59.750732,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,18.934,0.05100000000000193,-1.1368683772161603e-13,0.0
2026-03-16 18:41:01.258000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,59.750732,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,18.986,0.0519999999999996,1.1368683772161603e-13,0.0
2026-03-16 18:41:01.311000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,59.750732,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,19.039,0.053000000000000824,-1.1368683772161603e-13,0.0
2026-03-16 18:41:01.363000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,59.750732,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,19.091,0.0519999999999996,0.0,0.0
2026-03-16 18:41:01.415000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,59.750732,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,19.143,0.0519999999999996,-1.1368683772161603e-13,0.0
2026-03-16 18:41:01.466000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,59.750732,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,19.194,0.05099999999999838,1.1368683772161603e-13,0.0
2026-03-16 18:41:01.518000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,59.750732,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,19.246,0.0519999999999996,1.1368683772161603e-13,-0.9899105273176474
2026-03-16 18:41:01.569000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,59.37206,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,19.297,0.05100000000000193,5.684341886080802e-14,-1.0348583877994884
2026-03-16 18:41:01.626000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,59.37206,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,19.354,0.05699999999999861,1.7053025658242404e-13,2.842170943040401e-14
2026-03-16 18:41:01.685000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,59.37206,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,19.413,0.05900000000000105,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:41:01.738000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,59.37206,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,19.466,0.053000000000000824,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:41:01.790000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,59.37206,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,19.518,0.0519999999999996,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:41:01.841000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,59.37206,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,19.569,0.05099999999999838,0.0,-2.842170943040401e-14
2026-03-16 18:41:01.896000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,59.37206,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,19.624,0.054999999999999716,0.0,0.0
2026-03-16 18:41:01.945000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,59.37206,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,19.673,0.04899999999999949,0.0,0.0
2026-03-16 18:41:01.992000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,59.37206,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,19.72,0.0470000000000006,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:41:02.038000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,59.37206,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,19.766,0.045999999999999375,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:41:02.085000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,59.37206,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,19.813,0.0470000000000006,0.0,0.0
2026-03-16 18:41:02.132000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,59.37206,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,19.86,0.0470000000000006,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:41:02.178000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,59.37206,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,19.906,0.045999999999999375,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:41:02.225000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,59.37206,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,19.953,0.0470000000000006,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:41:02.271000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,59.37206,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,19.999,0.045999999999999375,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:41:02.318000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,59.37206,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,20.046,0.0470000000000006,0.0,0.0
2026-03-16 18:41:02.365000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,59.37206,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,20.093,0.0470000000000006,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:41:02.411000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,59.37206,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,20.139,0.045999999999999375,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:41:02.458000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,59.37206,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,20.186,0.0470000000000006,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:41:02.504000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,59.37206,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,20.232,0.045999999999999375,0.0,0.0
2026-03-16 18:41:02.559000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,59.37206,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,20.287,0.054999999999999716,0.0,0.0
2026-03-16 18:41:02.607000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,59.37206,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,20.335,0.04800000000000182,0.0,0.0
2026-03-16 18:41:02.653000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,59.37206,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,20.381,0.045999999999999375,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:41:02.700000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,59.37206,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,20.428,0.0470000000000006,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:41:02.746000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,59.37206,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,20.474,0.045999999999999375,-1.1368683772161603e-13,-1.0523907572637654
2026-03-16 18:41:02.793000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,59.37206,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,20.521,0.0470000000000006,1.1368683772161603e-13,-1.0523907572636517
2026-03-16 18:41:02.839000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,59.37206,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,20.567,0.045999999999999375,0.0,0.0
2026-03-16 18:41:02.885000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,59.37206,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,20.613,0.045999999999999375,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:41:02.932000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,59.37206,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,20.66,0.0470000000000006,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:41:02.983000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,59.37206,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,20.711,0.05099999999999838,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:41:03.030000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,58.572095,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,20.758,0.0470000000000006,0.0,5.684341886080802e-14
2026-03-16 18:41:03.081000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,58.572095,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,20.809,0.05100000000000193,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:41:03.127000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,58.572095,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,20.855,0.045999999999999375,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:41:03.174000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,58.572095,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,20.902,0.0470000000000006,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:41:03.220000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,58.572095,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,20.948,0.045999999999999375,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:41:03.267000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,58.572095,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,20.995,0.0470000000000006,0.0,0.0
2026-03-16 18:41:03.314000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,58.572095,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,21.042,0.0470000000000006,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:41:03.360000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,58.572095,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,21.088,0.045999999999999375,0.0,2.842170943040401e-14
2026-03-16 18:41:03.415000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,58.572095,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,21.143,0.054999999999999716,0.0,5.684341886080802e-14
2026-03-16 18:41:03.462000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,58.572095,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,21.19,0.0470000000000006,0.0,0.0
2026-03-16 18:41:03.509000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,58.572095,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,21.237,0.046999999999997044,0.0,0.0
2026-03-16 18:41:03.556000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,58.572095,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,21.284,0.0470000000000006,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:41:03.602000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,58.572095,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,21.33,0.045999999999999375,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:41:03.649000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,58.572095,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,21.377,0.0470000000000006,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:41:03.695000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,58.572095,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,21.423,0.045999999999999375,0.0,0.0
2026-03-16 18:41:03.743000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,58.572095,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,21.471,0.04800000000000182,0.0,0.0
2026-03-16 18:41:03.791000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,58.572095,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,21.519,0.047999999999998266,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:41:03.837000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,58.572095,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,21.565,0.04600000000000293,1.1368683772161603e-13,0.0
2026-03-16 18:41:03.884000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,58.572095,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,21.612,0.046999999999997044,-1.1368683772161603e-13,0.0
2026-03-16 18:41:03.930000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,58.572095,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,21.658,0.04600000000000293,1.1368683772161603e-13,0.0
2026-03-16 18:41:03.977000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,58.572095,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,21.705,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:41:04.025000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,58.572095,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,21.753,0.04800000000000182,-1.1368683772161603e-13,0.0
2026-03-16 18:41:04.076000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,57.843545,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,21.804,0.05099999999999838,-1.1368683772161603e-13,0.0
2026-03-16 18:41:04.128000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,57.843545,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,21.856,0.052000000000003155,0.0,-1.1535048802129495
2026-03-16 18:41:04.174000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,57.843545,0.0,0.0,28.200000000000003,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,21.902,0.045999999999999375,-1.1368683772161603e-13,-1.0986442262740184
2026-03-16 18:41:04.221000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,57.843545,0.0,0.0,28.200000000000003,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,21.949,0.0470000000000006,0.0,0.0
2026-03-16 18:41:04.276000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,57.843545,0.0,0.0,28.200000000000003,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,22.004,0.054999999999999716,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:41:04.323000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,57.843545,0.0,0.0,28.200000000000003,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,22.051,0.046999999999997044,-1.1368683772161603e-13,0.0
2026-03-16 18:41:04.371000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,57.843545,0.0,0.0,28.200000000000003,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,22.099,0.04800000000000182,0.0,0.0
2026-03-16 18:41:04.417000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,57.843545,0.0,0.0,28.200000000000003,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,22.145,0.045999999999999375,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:41:04.464000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,57.843545,0.0,0.0,28.200000000000003,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,22.192,0.0470000000000006,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:41:04.512000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,57.843545,0.0,0.0,28.200000000000003,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,22.24,0.047999999999998266,1.1368683772161603e-13,0.0
2026-03-16 18:41:04.558000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,57.843545,0.0,0.0,28.200000000000003,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,22.286,0.04600000000000293,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:41:04.605000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,57.843545,0.0,0.0,28.200000000000003,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,22.333,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:41:04.651000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,57.843545,0.0,0.0,28.200000000000003,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,22.379,0.04600000000000293,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:41:04.698000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,57.843545,0.0,0.0,28.200000000000003,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,22.426,0.046999999999997044,0.0,-5.684341886080802e-14
2026-03-16 18:41:04.745000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,57.843545,0.0,0.0,28.200000000000003,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,22.473,0.0470000000000006,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:41:04.791000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,57.843545,0.0,0.0,28.200000000000003,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,22.519,0.045999999999999375,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:41:04.838000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,57.843545,0.0,0.0,28.200000000000003,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,22.566,0.0470000000000006,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:41:04.884000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,57.843545,0.0,0.0,28.200000000000003,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,22.612,0.045999999999999375,0.0,0.0
2026-03-16 18:41:04.932000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,57.843545,0.0,0.0,28.200000000000003,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,22.66,0.04800000000000182,0.0,0.0
2026-03-16 18:41:04.979000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,57.843545,0.0,0.0,28.200000000000003,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,22.707,0.0470000000000006,1.1368683772161603e-13,5.684341886080802e-14
