timestamp,device_id,test_id,waveform_type,bias,amplitude,frequency,test_purpose,quality_label,notes,cycle_id,feedback_position_%,setpoint_position_%,motor_torque_Nmm,power_W,internal_temperature_deg_C,rotation_direction,test_number,source_file,elapsed_seconds,dt_seconds,velocity,temperature_rate
2026-03-16 18:41:05.025000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,57.843545,0.0,0.0,28.200000000000003,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,22.753,0.045999999999999375,0.0,-5.684341886080802e-14
2026-03-16 18:41:05.073000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,56.97295,0.0,0.0,28.200000000000003,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,22.801,0.047999999999998266,0.0,0.0
2026-03-16 18:41:05.124000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,56.97295,0.0,0.0,28.200000000000003,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,22.852,0.05100000000000193,0.0,5.684341886080802e-14
2026-03-16 18:41:05.173000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,56.97295,0.0,0.009765625,28.200000000000003,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,22.901,0.04899999999999949,0.0,0.0
2026-03-16 18:41:05.222000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,56.97295,1.071929931640625,0.24609375,28.200000000000003,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,22.95,0.04899999999999949,-0.09607843137257532,-5.684341886080802e-14
2026-03-16 18:41:05.273000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.49,56.97295,1.071929931640625,0.24609375,28.200000000000003,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,23.001,0.05100000000000193,-0.09506833036243734,0.0
2026-03-16 18:41:05.321000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.49,56.97295,0.77056884765625,0.24609375,28.200000000000003,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,23.049,0.047999999999998266,-2.8862164662349414,5.684341886080802e-14
2026-03-16 18:41:05.367000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.23,56.97295,0.77056884765625,0.34375,28.200000000000003,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,23.095,0.045999999999999375,-2.8564749883124705,-5.684341886080802e-14
2026-03-16 18:41:05.414000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.23,56.97295,0.77056884765625,0.34375,28.200000000000003,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,23.142,0.0470000000000006,-4.574468085106332,0.0
2026-03-16 18:41:05.461000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,58.8,56.97295,0.667572021484375,0.1328125,28.200000000000003,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,23.189,0.0470000000000006,-4.525280256234055,5.684341886080802e-14
2026-03-16 18:41:05.507000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,58.8,56.97295,0.560760498046875,0.0703125,28.200000000000003,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,23.235,0.045999999999999375,-5.051475634866165,-5.684341886080802e-14
2026-03-16 18:41:05.554000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,58.32,56.97295,0.560760498046875,0.1328125,28.200000000000003,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,23.282,0.0470000000000006,-5.0514756348659375,5.684341886080802e-14
2026-03-16 18:41:05.600000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,58.32,56.97295,0.58746337890625,0.216796875,28.200000000000003,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,23.328,0.045999999999999375,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:41:05.647000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,58.32,56.97295,0.61798095703125,0.216796875,28.200000000000003,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,23.375,0.0470000000000006,-5.106382978723332,0.0
2026-03-16 18:41:05.694000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,57.84,56.97295,0.63323974609375,0.10546875,28.200000000000003,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,23.422,0.0470000000000006,-5.0514756348659375,5.684341886080802e-14
2026-03-16 18:41:05.740000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,57.84,56.97295,0.63323974609375,0.076171875,28.200000000000003,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,23.468,0.045999999999999375,-5.156714710592496,-5.684341886080802e-14
2026-03-16 18:41:05.787000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,57.35,56.97295,0.438690185546875,0.076171875,28.200000000000003,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,23.515,0.0470000000000006,-5.156714710592382,5.684341886080802e-14
2026-03-16 18:41:05.833000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,57.35,56.97295,-0.026702880859375,0.033203125,28.200000000000003,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,23.561,0.045999999999999375,-3.9990848776023995,-5.684341886080802e-14
2026-03-16 18:41:05.880000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,56.97,56.97295,-0.308990478515625,0.02734375,28.200000000000003,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,23.608,0.0470000000000006,-4.042553191489333,0.0
2026-03-16 18:41:05.927000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,56.97,56.97295,-0.308990478515625,0.021484375,28.200000000000003,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,23.655,0.0470000000000006,0.3295932678823874,5.684341886080802e-14
2026-03-16 18:41:05.973000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,57.0,56.97295,-0.244140625,0.00390625,28.200000000000003,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,23.701,0.045999999999999375,0.32959326788204635,-5.684341886080802e-14
2026-03-16 18:41:06.020000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,57.0,56.97295,-0.08392333984375,0.0,28.200000000000003,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,23.748,0.0470000000000006,0.21972884525496283,5.684341886080802e-14
2026-03-16 18:41:06.066000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,57.02,56.97295,0.0152587890625,0.0,28.200000000000003,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,23.794,0.045999999999999375,0.21972884525473546,-5.684341886080802e-14
2026-03-16 18:41:06.113000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,57.02,55.992661,0.0152587890625,0.0,28.200000000000003,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,23.841,0.0470000000000006,0.0,0.0
2026-03-16 18:41:06.164000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,57.02,55.992661,0.0,0.0,28.200000000000003,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,23.892,0.05099999999999838,0.0,0.0
2026-03-16 18:41:06.210000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,57.02,55.992661,0.0,0.0,28.200000000000003,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,23.938,0.045999999999999375,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:41:06.260000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,57.02,55.992661,0.0,0.0,28.200000000000003,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,23.988,0.05000000000000071,0.0,0.0
2026-03-16 18:41:06.313000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,57.02,55.992661,0.0,0.0,28.200000000000003,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,24.041,0.053000000000000824,0.0,0.0
2026-03-16 18:41:06.360000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,57.02,55.992661,0.0,0.0,28.200000000000003,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,24.088,0.0470000000000006,0.0,0.0
2026-03-16 18:41:06.407000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,57.02,55.992661,0.0,0.0,28.200000000000003,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,24.135,0.0470000000000006,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:41:06.453000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,57.02,55.992661,0.0,0.0,28.200000000000003,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,24.181,0.045999999999999375,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:41:06.500000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,57.02,55.992661,0.0,0.0,28.200000000000003,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,24.228,0.0470000000000006,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:41:06.546000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,57.02,55.992661,0.0,0.0,28.200000000000003,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,24.274,0.045999999999999375,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:41:06.593000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,57.02,55.992661,0.0,0.0,28.200000000000003,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,24.321,0.0470000000000006,0.0,5.684341886080802e-14
2026-03-16 18:41:06.640000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,57.02,55.992661,0.0,0.0,28.200000000000003,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,24.368,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:41:06.686000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,57.02,55.992661,0.0,0.0,28.200000000000003,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,24.414,0.04600000000000293,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:41:06.733000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,57.02,55.992661,0.0,0.0,28.200000000000003,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,24.461,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:41:06.779000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,57.02,55.992661,0.0,0.0,28.200000000000003,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,24.507,0.04600000000000293,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:41:06.826000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,57.02,55.992661,0.0,0.0,28.200000000000003,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,24.554,0.046999999999997044,0.0,-5.684341886080802e-14
2026-03-16 18:41:06.873000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,57.02,55.992661,0.0,0.0,28.200000000000003,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,24.601,0.0470000000000006,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:41:06.919000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,57.02,55.992661,0.0,0.0,28.200000000000003,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,24.647,0.045999999999999375,5.684341886080802e-14,-2.842170943040401e-14
2026-03-16 18:41:06.972000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,57.02,55.992661,0.0,0.0,28.200000000000003,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,24.7,0.053000000000000824,0.0,0.0
2026-03-16 18:41:07.024000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,57.02,55.992661,0.0,0.0,28.200000000000003,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,24.752,0.0519999999999996,0.0,0.0
2026-03-16 18:41:07.076000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,57.02,55.992661,0.0,0.0,28.200000000000003,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,24.804,0.0519999999999996,-1.1368683772161603e-13,0.9615384615383391
2026-03-16 18:41:07.128000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,57.02,54.917913,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,24.856,0.052000000000003155,-5.684341886080802e-14,0.9971509971508397
2026-03-16 18:41:07.184000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,57.02,54.917913,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,24.912,0.055999999999997385,0.0,0.0
2026-03-16 18:41:07.236000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,57.02,54.917913,0.0,0.0,28.3,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,24.964,0.0519999999999996,0.0,5.684341886080802e-14
2026-03-16 18:41:07.287000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,57.02,54.917913,0.720977783203125,0.228515625,28.3,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,25.015,0.05100000000000193,-0.1798941798941769,2.842170943040401e-14
2026-03-16 18:41:07.341000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,57.0,54.917913,0.75531005859375,0.28125,28.3,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,25.069,0.053999999999998494,-0.19493177387914784,0.0
2026-03-16 18:41:07.401000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,57.0,54.917913,0.926971435546875,0.28125,28.3,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,25.129,0.060000000000002274,-3.073661897191414,0.0
2026-03-16 18:41:07.452000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,56.71,54.917913,0.926971435546875,0.349609375,28.3,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,25.18,0.05099999999999838,-2.843137254902217,0.0
2026-03-16 18:41:07.503000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,56.71,54.917913,0.926971435546875,0.349609375,28.3,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,25.231,0.05100000000000193,-4.189693801344447,-5.684341886080802e-14
2026-03-16 18:41:07.555000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,56.27,54.917913,0.652313232421875,0.302734375,28.3,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,25.283,0.0519999999999996,-4.230769230769283,0.0
2026-03-16 18:41:07.607000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,56.27,54.917913,0.652313232421875,0.220703125,28.3,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,25.335,0.0519999999999996,-4.615384615384642,0.0
2026-03-16 18:41:07.659000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,55.79,54.917913,0.652313232421875,0.255859375,28.3,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,25.387,0.0519999999999996,-4.615384615384642,0.0
2026-03-16 18:41:07.711000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,55.79,54.917913,0.652313232421875,0.220703125,28.3,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,25.439,0.0519999999999996,-4.850561583857143,0.0
2026-03-16 18:41:07.762000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,55.3,54.917913,0.522613525390625,0.255859375,28.3,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,25.49,0.05099999999999838,-4.850561583857257,0.0
2026-03-16 18:41:07.814000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,55.3,54.917913,0.102996826171875,0.103515625,28.3,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,25.542,0.052000000000003155,-3.860651056539382,0.0
2026-03-16 18:41:07.865000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,54.91,54.917913,-0.362396240234375,0.02734375,28.3,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,25.593,0.05099999999999838,-3.860651056539268,0.0
2026-03-16 18:41:07.917000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,54.91,54.917913,-0.362396240234375,0.017578125,28.3,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,25.645,0.0519999999999996,0.2884615384615472,0.0
2026-03-16 18:41:07.969000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,54.94,54.917913,-0.06103515625,0.0,28.3,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,25.697,0.0519999999999996,0.29120879120887366,0.0
2026-03-16 18:41:08.022000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,54.94,54.917913,-0.0457763671875,0.0,28.3,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,25.75,0.053000000000000824,0.19413919413909753,0.0
2026-03-16 18:41:08.074000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,54.96,54.917913,-0.003814697265625,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,25.802,0.0519999999999996,0.19044062733394185,5.684341886080802e-14
2026-03-16 18:41:08.125000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,54.96,54.917913,-0.003814697265625,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,25.853,0.05100000000000193,0.0,0.0
2026-03-16 18:41:08.176000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,54.96,53.743449,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,25.904,0.05099999999999838,5.684341886080802e-14,2.842170943040401e-14
2026-03-16 18:41:08.230000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,54.96,53.743449,0.003814697265625,0.0,28.3,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,25.958,0.053999999999998494,0.0,0.0
2026-03-16 18:41:08.282000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,54.96,53.743449,0.804901123046875,0.28125,28.3,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,26.01,0.052000000000003155,-0.19798210546355222,0.0
2026-03-16 18:41:08.333000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,54.94,53.743449,0.804901123046875,0.28125,28.3,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,26.061,0.05099999999999838,-0.19798210546355222,0.0
2026-03-16 18:41:08.385000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,54.94,53.743449,0.89263916015625,0.28125,28.3,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,26.113,0.0519999999999996,-2.543675751222736,0.0
2026-03-16 18:41:08.439000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,54.66,53.743449,0.89263916015625,0.24609375,28.3,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,26.167,0.054000000000002046,-2.8123038292527553,0.0
2026-03-16 18:41:08.503000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,54.66,53.743449,0.89263916015625,0.24609375,28.3,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,26.231,0.06400000000000006,-5.052631578947739,0.0
2026-03-16 18:41:08.553000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,54.21,53.743449,0.61798095703125,0.080078125,28.3,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,26.281,0.04999999999999716,-4.544554455445905,0.0
2026-03-16 18:41:08.604000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,54.21,53.743449,0.274658203125,0.0234375,28.3,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,26.332,0.05100000000000193,-4.094473487677533,-5.684341886080802e-14
2026-03-16 18:41:08.656000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,53.78,53.743449,-0.209808349609375,0.01171875,28.3,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,26.384,0.0519999999999996,-4.094473487677533,0.0
2026-03-16 18:41:08.707000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,53.78,53.743449,-0.209808349609375,0.01171875,28.3,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,26.435,0.05099999999999838,-0.38088125466754263,0.0
2026-03-16 18:41:08.759000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,53.74,53.743449,-0.194549560546875,0.009765625,28.3,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,26.487,0.0519999999999996,-0.3808812546676563,5.684341886080802e-14
2026-03-16 18:41:08.810000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,53.74,53.743449,-0.171661376953125,0.009765625,28.3,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,26.538,0.05100000000000193,0.3808812546676563,-5.684341886080802e-14
2026-03-16 18:41:08.862000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,53.78,53.743449,-0.095367431640625,0.0,28.3,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,26.59,0.0519999999999996,0.38088125466754263,0.0
2026-03-16 18:41:08.913000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,53.78,53.743449,-0.02288818359375,0.0,28.3,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,26.641,0.05099999999999838,0.0,0.0
2026-03-16 18:41:08.965000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,53.78,53.743449,-0.02288818359375,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,26.693,0.052000000000003155,-1.1368683772161603e-13,0.0
2026-03-16 18:41:09.017000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,53.78,53.743449,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,26.745,0.0519999999999996,-1.1368683772161603e-13,0.0
2026-03-16 18:41:09.068000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,53.78,53.743449,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,26.796,0.05099999999999838,1.1368683772161603e-13,0.0
2026-03-16 18:41:09.120000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,53.78,53.743449,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,26.848,0.0519999999999996,0.0,0.0
2026-03-16 18:41:09.172000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,53.78,52.540873,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,26.9,0.0519999999999996,-5.684341886080802e-14,-2.842170943040401e-14
2026-03-16 18:41:09.229000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,53.78,52.540873,0.0,0.009765625,28.3,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,26.957,0.05700000000000216,0.0,5.684341886080802e-14
2026-03-16 18:41:09.279000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,53.78,52.540873,1.1749267578125,0.28125,28.3,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,27.007,0.05000000000000071,-0.1941370607648878,0.0
2026-03-16 18:41:09.330000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,53.76,52.540873,1.1749267578125,0.28125,28.3,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,27.058,0.05099999999999838,-0.19984917043751693,0.0
2026-03-16 18:41:09.383000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,53.76,52.540873,0.92315673828125,0.28125,28.3,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,27.111,0.053000000000000824,-2.7358490566037403,0.0
2026-03-16 18:41:09.436000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,53.47,52.540873,0.92315673828125,0.2109375,28.3,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,27.164,0.053000000000000824,-2.7097933513027783,0.0
2026-03-16 18:41:09.488000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,53.47,52.540873,0.92315673828125,0.15625,28.3,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,27.216,0.0519999999999996,-3.9762107051825524,8.526512829121202e-14
2026-03-16 18:41:09.543000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,53.02,52.540873,0.644683837890625,0.126953125,28.3,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,27.271,0.054999999999999716,-4.43181818181813,-2.842170943040401e-14
2026-03-16 18:41:09.608000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,53.02,52.540873,0.25177001953125,0.12109375,28.3,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,27.336,0.06499999999999773,-4.724475997295144,0.0
2026-03-16 18:41:09.659000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,52.59,52.540873,-0.080108642578125,0.0,28.3,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,27.387,0.05100000000000193,-4.087938205585033,-5.684341886080802e-14
2026-03-16 18:41:09.707000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,52.59,52.540873,-0.080108642578125,0.0,28.3,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,27.435,0.047999999999998266,-0.7770582793708627,5.684341886080802e-14
2026-03-16 18:41:09.753000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,52.52,52.540873,-0.003814697265625,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,27.481,0.04600000000000293,-0.769050958391631,0.0
2026-03-16 18:41:09.800000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,52.52,52.540873,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,27.528,0.046999999999997044,0.0,0.0
2026-03-16 18:41:09.847000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,52.52,52.540873,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,27.575,0.0470000000000006,0.0,5.684341886080802e-14
2026-03-16 18:41:09.893000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,52.52,52.540873,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,27.621,0.045999999999999375,0.0,0.0
2026-03-16 18:41:09.941000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,52.52,52.540873,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,27.669,0.04800000000000182,1.1368683772161603e-13,0.0
2026-03-16 18:41:09.989000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,52.52,52.540873,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,27.717,0.047999999999998266,-1.1368683772161603e-13,0.0
2026-03-16 18:41:10.037000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,52.52,52.540873,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,27.765,0.04800000000000182,1.1368683772161603e-13,0.0
2026-03-16 18:41:10.084000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,52.52,52.540873,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,27.812,0.0470000000000006,0.0,0.0
2026-03-16 18:41:10.131000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,52.52,52.540873,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,27.859,0.0470000000000006,0.0,5.684341886080802e-14
2026-03-16 18:41:10.179000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,52.52,51.282421,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,27.907,0.047999999999998266,0.0,-5.684341886080802e-14
2026-03-16 18:41:10.230000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,52.52,51.282421,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,27.958,0.05099999999999838,1.1368683772161603e-13,0.0
2026-03-16 18:41:10.278000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,52.52,51.282421,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,28.006,0.04800000000000182,1.1368683772161603e-13,0.0
2026-03-16 18:41:10.326000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,52.52,51.282421,0.00762939453125,0.017578125,28.3,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,28.054,0.047999999999998266,0.0,5.684341886080802e-14
2026-03-16 18:41:10.372000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,52.52,51.282421,1.28173828125,0.298828125,28.3,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,28.1,0.04600000000000293,-0.21047815145277582,0.0
2026-03-16 18:41:10.419000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,52.5,51.282421,1.28173828125,0.298828125,28.3,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,28.147,0.046999999999997044,-0.2104781514528895,0.0
2026-03-16 18:41:10.465000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,52.5,51.282421,0.8544921875,0.298828125,28.3,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,28.193,0.04600000000000293,-3.051933196065306,0.0
2026-03-16 18:41:10.512000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,52.21,51.282421,0.8544921875,0.42578125,28.3,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,28.24,0.046999999999997044,-3.08510638297912,0.0
2026-03-16 18:41:10.559000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,52.21,51.282421,0.8544921875,0.42578125,28.3,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,28.287,0.0470000000000006,0.0,1.0986442262740184
2026-03-16 18:41:10.605000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,52.21,51.282421,0.762939453125,0.25,28.4,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,28.333,0.045999999999999375,-4.216666666666413,1.1322463768116222
2026-03-16 18:41:10.655000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,51.77,51.282421,0.5035400390625,0.25,28.4,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,28.383,0.05000000000000071,-4.399999999999977,0.0
2026-03-16 18:41:10.705000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,51.77,51.282421,0.152587890625,0.0390625,28.4,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,28.433,0.05000000000000071,-4.535147392290355,0.0
2026-03-16 18:41:10.754000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,51.33,51.282421,-0.18310546875,0.0,28.4,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,28.482,0.04899999999999949,-4.489795918367463,0.0
2026-03-16 18:41:10.803000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,51.33,51.282421,-0.18310546875,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,28.531,0.04899999999999949,-0.7601950354609244,0.0
2026-03-16 18:41:10.850000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,51.26,51.282421,-0.030517578125,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,28.578,0.0470000000000006,-0.7446808510637766,0.0
2026-03-16 18:41:10.897000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,51.26,51.282421,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,28.625,0.0470000000000006,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:41:10.943000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,51.26,51.282421,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,28.671,0.045999999999999375,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:41:10.990000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,51.26,51.282421,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,28.718,0.0470000000000006,0.0,0.0
2026-03-16 18:41:11.037000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,51.26,51.282421,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,28.765,0.0470000000000006,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:41:11.083000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,51.26,51.282421,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,28.811,0.045999999999999375,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:41:11.130000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,51.26,51.282421,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,28.858,0.0470000000000006,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:41:11.176000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,51.26,51.282421,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,28.904,0.045999999999999375,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:41:11.223000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,51.26,50.00919,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,28.951,0.0470000000000006,0.0,5.684341886080802e-14
2026-03-16 18:41:11.274000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,51.26,50.00919,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,29.002,0.05099999999999838,0.0,0.0
2026-03-16 18:41:11.320000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,51.26,50.00919,0.0152587890625,0.02734375,28.4,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,29.048,0.045999999999999375,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:41:11.367000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,51.26,50.00919,1.3885498046875,0.291015625,28.4,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,29.095,0.0470000000000006,-0.21972884525462177,5.684341886080802e-14
2026-03-16 18:41:11.413000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,51.24,50.00919,1.3885498046875,0.291015625,28.4,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,29.141,0.045999999999999375,-0.21972884525473546,-5.684341886080802e-14
2026-03-16 18:41:11.460000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,51.24,50.00919,0.8544921875,0.291015625,28.4,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,29.188,0.0470000000000006,-3.0851063829786654,0.0
2026-03-16 18:41:11.507000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,50.95,50.00919,0.8544921875,0.392578125,28.4,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,29.235,0.0470000000000006,-3.0519331960648515,5.684341886080802e-14
2026-03-16 18:41:11.553000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,50.95,50.00919,0.8544921875,0.392578125,28.4,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,29.281,0.045999999999999375,-4.5252802562341685,-5.684341886080802e-14
2026-03-16 18:41:11.600000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,50.52,50.00919,0.751495361328125,0.0625,28.4,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,29.328,0.0470000000000006,-4.525280256233941,5.684341886080802e-14
2026-03-16 18:41:11.646000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,50.52,50.00919,0.52642822265625,0.0625,28.4,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,29.374,0.045999999999999375,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:41:11.693000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,50.52,50.00919,0.25177001953125,0.0625,28.4,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,29.421,0.0470000000000006,-3.990566037735789,0.0
2026-03-16 18:41:11.746000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,50.07,50.00919,-0.274658203125,0.017578125,28.4,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,29.474,0.053000000000000824,-4.787269334439088,-5.684341886080802e-14
2026-03-16 18:41:11.798000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,50.01,50.00919,-0.274658203125,0.00390625,28.4,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,29.526,0.0519999999999996,-0.5597867479056049,0.0
2026-03-16 18:41:11.847000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,50.01,50.00919,-0.23651123046875,0.0,28.4,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,29.575,0.04899999999999949,0.0,0.0
2026-03-16 18:41:11.894000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,50.01,50.00919,-0.011444091796875,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,29.622,0.0470000000000006,0.4122807017544119,0.0
2026-03-16 18:41:11.942000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,50.05,50.00919,-0.011444091796875,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,29.67,0.04800000000000182,0.4166666666665151,5.684341886080802e-14
2026-03-16 18:41:11.990000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,50.05,50.00919,0.003814697265625,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,29.718,0.047999999999998266,-1.1368683772161603e-13,0.0
2026-03-16 18:41:12.037000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,50.05,50.00919,0.003814697265625,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,29.765,0.0470000000000006,1.1368683772161603e-13,0.0
2026-03-16 18:41:12.085000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,50.05,50.00919,0.003814697265625,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,29.813,0.047999999999998266,-1.1368683772161603e-13,0.0
2026-03-16 18:41:12.132000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,50.05,50.00919,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,29.86,0.0470000000000006,0.0,0.0
2026-03-16 18:41:12.179000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,50.05,50.00919,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,29.907,0.0470000000000006,0.0,0.0
2026-03-16 18:41:12.226000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,50.05,50.00919,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,29.954,0.0470000000000006,0.0,0.0
2026-03-16 18:41:12.273000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,50.05,48.68932,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,30.001,0.0470000000000006,0.0,0.0
2026-03-16 18:41:12.325000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,50.05,48.68932,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,30.053,0.0519999999999996,0.0,0.0
2026-03-16 18:41:12.372000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,50.05,48.68932,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,30.1,0.0470000000000006,1.1368683772161603e-13,0.0
2026-03-16 18:41:12.420000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,50.05,48.68932,0.08392333984375,0.05859375,28.4,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,30.148,0.047999999999998266,1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:41:12.468000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,50.05,48.68932,1.31988525390625,0.091796875,28.4,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,30.196,0.04800000000000182,-0.20833333333337123,5.684341886080802e-14
2026-03-16 18:41:12.516000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,50.03,48.68932,1.31988525390625,0.328125,28.4,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,30.244,0.047999999999998266,-0.20833333333325754,-5.684341886080802e-14
2026-03-16 18:41:12.564000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,50.03,48.68932,0.919342041015625,0.328125,28.4,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,30.292,0.04800000000000182,-3.117581187010387,5.684341886080802e-14
2026-03-16 18:41:12.611000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,49.74,48.68932,0.919342041015625,0.328125,28.4,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,30.339,0.046999999999997044,-3.270212765957865,-2.842170943040401e-14
2026-03-16 18:41:12.664000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,49.74,48.68932,0.919342041015625,0.302734375,28.4,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,30.392,0.053000000000000824,-4.7009075907587885,0.0
2026-03-16 18:41:12.712000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,49.31,48.68932,0.64849853515625,0.244140625,28.4,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,30.44,0.04800000000000182,-4.479166666666401,5.684341886080802e-14
2026-03-16 18:41:12.760000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,49.31,48.68932,0.545501708984375,0.064453125,28.4,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,30.488,0.047999999999998266,-4.847464759099637,0.0
2026-03-16 18:41:12.809000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,48.83,48.68932,0.2593994140625,0.03515625,28.4,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,30.537,0.04899999999999949,-4.847464759099694,0.0
2026-03-16 18:41:12.857000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,48.83,48.68932,-0.06103515625,0.0,28.4,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,30.585,0.04800000000000182,-1.4814814814816941,0.0
2026-03-16 18:41:12.911000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,48.66,48.68932,-0.06103515625,0.0,28.4,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,30.639,0.053999999999998494,-1.4814814814815236,0.0
2026-03-16 18:41:12.959000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,48.66,48.68932,-0.00762939453125,0.0,28.4,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,30.687,0.04800000000000182,0.0,0.0
