timestamp,device_id,test_id,waveform_type,bias,amplitude,frequency,test_purpose,quality_label,notes,cycle_id,feedback_position_%,setpoint_position_%,motor_torque_Nmm,power_W,internal_temperature_deg_C,rotation_direction,test_number,source_file,elapsed_seconds,dt_seconds,velocity,temperature_rate
2026-03-16 18:41:13.006000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,48.66,48.68932,-0.003814697265625,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,30.734,0.0470000000000006,0.0,0.0
2026-03-16 18:41:13.054000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,48.66,48.68932,-0.003814697265625,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,30.782,0.047999999999998266,0.0,0.0
2026-03-16 18:41:13.101000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,48.66,48.68932,-0.003814697265625,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,30.829,0.0470000000000006,0.0,0.0
2026-03-16 18:41:13.149000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,48.66,48.68932,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,30.877,0.047999999999998266,0.0,0.0
2026-03-16 18:41:13.196000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,48.66,48.68932,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,30.924,0.0470000000000006,0.0,0.0
2026-03-16 18:41:13.244000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,48.66,48.68932,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,30.972,0.04800000000000182,0.0,5.684341886080802e-14
2026-03-16 18:41:13.292000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,48.66,47.440324,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,31.02,0.047999999999998266,5.684341886080802e-14,0.0
2026-03-16 18:41:13.345000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,48.66,47.440324,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,31.073,0.053000000000000824,0.0,0.0
2026-03-16 18:41:13.393000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,48.66,47.440324,0.0,0.009765625,28.4,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,31.121,0.047999999999998266,0.0,0.0
2026-03-16 18:41:13.440000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,48.66,47.440324,1.01470947265625,0.31640625,28.4,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,31.168,0.0470000000000006,-0.2061403508771491,0.0
2026-03-16 18:41:13.488000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,48.64,47.440324,1.01470947265625,0.31640625,28.4,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,31.216,0.04800000000000182,-0.20833333333325754,5.684341886080802e-14
2026-03-16 18:41:13.536000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,48.64,47.440324,0.873565673828125,0.31640625,28.4,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,31.264,0.047999999999998266,-2.457193292144723,5.684341886080802e-14
2026-03-16 18:41:13.591000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,48.35,47.440324,0.873565673828125,0.375,28.4,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,31.319,0.054999999999999716,-2.484265734265705,0.0
2026-03-16 18:41:13.640000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,48.35,47.440324,0.873565673828125,0.375,28.4,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,31.368,0.04899999999999949,-4.778368794326184,0.0
2026-03-16 18:41:13.687000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,47.91,47.440324,0.705718994140625,0.109375,28.4,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,31.415,0.0470000000000006,-4.73012318029123,0.0
2026-03-16 18:41:13.735000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,47.91,47.440324,0.396728515625,0.109375,28.4,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,31.463,0.04800000000000182,-4.884366327474709,0.0
2026-03-16 18:41:13.781000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,47.47,47.440324,-0.00762939453125,0.109375,28.4,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,31.509,0.045999999999999375,-4.834034595605658,-5.684341886080802e-14
2026-03-16 18:41:13.828000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,47.47,47.440324,-0.255584716796875,0.01171875,28.4,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,31.556,0.0470000000000006,0.0,0.0
2026-03-16 18:41:13.875000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,47.47,47.440324,-0.255584716796875,0.01171875,28.4,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,31.603,0.0470000000000006,-0.21972884525462177,5.684341886080802e-14
2026-03-16 18:41:13.921000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,47.45,47.440324,-0.255584716796875,0.01171875,28.4,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,31.649,0.045999999999999375,-0.21972884525484915,-5.684341886080802e-14
2026-03-16 18:41:13.968000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,47.45,47.440324,-0.213623046875,0.0,28.4,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,31.696,0.0470000000000006,0.3295932678822737,5.684341886080802e-14
2026-03-16 18:41:14.014000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,47.48,47.440324,-0.00762939453125,0.0,28.4,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,31.742,0.045999999999999375,0.32959326788204635,-5.684341886080802e-14
2026-03-16 18:41:14.061000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,47.48,47.440324,0.0,0.0,28.4,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,31.789,0.0470000000000006,5.684341886080802e-14,0.0
2026-03-16 18:41:14.108000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,47.48,47.440324,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,31.836,0.046999999999997044,-5.684341886080802e-14,0.0
2026-03-16 18:41:14.155000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,47.48,47.440324,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,31.883,0.0470000000000006,5.684341886080802e-14,0.0
2026-03-16 18:41:14.203000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,47.48,47.440324,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,31.931,0.04800000000000182,-5.684341886080802e-14,-5.684341886080802e-14
2026-03-16 18:41:14.254000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,47.48,47.440324,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,31.982,0.05099999999999838,5.684341886080802e-14,5.684341886080802e-14
2026-03-16 18:41:14.302000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,47.48,46.228466,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,32.03,0.04800000000000182,-5.684341886080802e-14,0.0
2026-03-16 18:41:14.355000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,47.48,46.228466,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,32.083,0.05299999999999727,0.0,0.0
2026-03-16 18:41:14.401000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,47.48,46.228466,0.057220458984375,0.044921875,28.4,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,32.129,0.045999999999999375,5.684341886080802e-14,0.0
2026-03-16 18:41:14.448000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,47.48,46.228466,1.2969970703125,0.12109375,28.4,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,32.176,0.04700000000000415,-0.18807523009212446,0.0
2026-03-16 18:41:14.499000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,47.46,46.228466,1.2969970703125,0.298828125,28.4,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,32.227,0.05099999999999483,-0.19215686274515065,0.0
2026-03-16 18:41:14.548000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,47.46,46.228466,0.92315673828125,0.298828125,28.4,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,32.276,0.049000000000006594,-2.9467353951896484,0.0
2026-03-16 18:41:14.596000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,47.18,46.228466,0.92315673828125,0.298828125,28.4,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,32.324,0.047999999999994714,-2.8546099290784923,0.0
2026-03-16 18:41:14.642000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,47.18,46.228466,0.92315673828125,0.263671875,28.4,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,32.37,0.045999999999999375,-3.8814756671899318,0.0
2026-03-16 18:41:14.694000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,46.75,46.228466,0.652313232421875,0.162109375,28.4,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,32.422,0.0519999999999996,-4.094473487677533,0.0
2026-03-16 18:41:14.745000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,46.75,46.228466,0.35858154296875,0.162109375,28.4,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,32.473,0.05100000000000193,-4.380134428678275,0.0
2026-03-16 18:41:14.797000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,46.29,46.228466,-0.377655029296875,0.0859375,28.4,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,32.525,0.0519999999999996,-4.423076923076962,0.0
2026-03-16 18:41:14.849000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,46.29,46.228466,-0.377655029296875,0.0,28.4,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,32.577,0.0519999999999996,-0.8653846153845848,0.0
2026-03-16 18:41:14.901000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,46.2,46.228466,-0.003814697265625,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,32.629,0.0519999999999996,-0.8653846153845848,0.0
2026-03-16 18:41:14.953000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,46.2,46.228466,-0.003814697265625,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,32.681,0.0519999999999996,0.0,0.0
2026-03-16 18:41:15.004000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,46.2,46.228466,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,32.732,0.05100000000000193,-5.684341886080802e-14,0.0
2026-03-16 18:41:15.056000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,46.2,46.228466,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,32.784,0.0519999999999996,0.0,0.0
2026-03-16 18:41:15.107000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,46.2,46.228466,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,32.835,0.05100000000000193,-5.684341886080802e-14,0.0
2026-03-16 18:41:15.159000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,46.2,46.228466,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,32.887,0.0519999999999996,0.0,0.0
2026-03-16 18:41:15.210000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,46.2,46.228466,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,32.938,0.05100000000000193,5.684341886080802e-14,0.0
2026-03-16 18:41:15.264000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,46.2,46.228466,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,32.992,0.05399999999999494,5.684341886080802e-14,2.842170943040401e-14
2026-03-16 18:41:15.320000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,46.2,45.078796,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,33.048,0.05600000000000449,-5.684341886080802e-14,-2.842170943040401e-14
2026-03-16 18:41:15.376000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,46.2,45.078796,0.0,0.009765625,28.4,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,33.104,0.055999999999997385,0.0,5.684341886080802e-14
2026-03-16 18:41:15.423000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,46.2,45.078796,0.93841552734375,0.298828125,28.4,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,33.151,0.04700000000000415,-0.219728845254906,0.0
2026-03-16 18:41:15.469000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,46.18,45.078796,0.93841552734375,0.298828125,28.4,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,33.197,0.045999999999999375,-0.22644927536242676,0.0
2026-03-16 18:41:15.519000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,46.18,45.078796,0.8392333984375,0.298828125,28.4,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,33.247,0.04999999999999716,-3.180522044308077,0.0
2026-03-16 18:41:15.566000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,45.89,45.078796,0.8392333984375,0.4453125,28.4,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,33.294,0.046999999999997044,-3.085106382979177,0.0
2026-03-16 18:41:15.613000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,45.89,45.078796,0.8392333984375,0.4453125,28.4,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,33.341,0.04700000000000415,5.684341886080802e-14,0.0
2026-03-16 18:41:15.660000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,45.89,45.078796,0.78582763671875,0.02734375,28.4,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,33.388,0.046999999999997044,-4.834034595605317,5.684341886080802e-14
2026-03-16 18:41:15.706000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,45.45,45.078796,0.35858154296875,0.02734375,28.4,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,33.434,0.045999999999999375,-4.834034595605658,0.0
2026-03-16 18:41:15.753000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,45.45,45.078796,-0.19073486328125,0.021484375,28.4,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,33.481,0.04700000000000415,-4.284712482468763,0.0
2026-03-16 18:41:15.799000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,45.06,45.078796,-0.31280517578125,0.021484375,28.4,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,33.527,0.045999999999999375,-4.284712482468478,-5.684341886080802e-14
2026-03-16 18:41:15.846000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,45.06,45.078796,-0.31280517578125,0.015625,28.4,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,33.574,0.046999999999997044,0.42553191489355413,0.0
2026-03-16 18:41:15.893000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,45.1,45.078796,-0.186920166015625,0.0,28.4,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,33.621,0.04700000000000415,0.42553191489355413,0.0
2026-03-16 18:41:15.940000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,45.1,45.078796,-0.1373291015625,0.0,28.4,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,33.668,0.046999999999997044,0.21276595744672022,0.0
2026-03-16 18:41:15.987000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,45.12,45.078796,-0.0762939453125,0.0,28.4,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,33.715,0.04700000000000415,0.21047815145271898,0.0
2026-03-16 18:41:16.033000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,45.12,45.078796,0.0,0.0,28.4,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,33.761,0.045999999999999375,-5.684341886080802e-14,1.052390757263879
2026-03-16 18:41:16.080000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,45.12,45.078796,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,33.808,0.046999999999997044,0.0,1.0638297872341127
2026-03-16 18:41:16.127000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,45.12,45.078796,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,33.855,0.046999999999997044,0.0,0.0
2026-03-16 18:41:16.173000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,45.12,45.078796,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,33.901,0.04600000000000648,0.0,0.0
2026-03-16 18:41:16.220000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,45.12,45.078796,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,33.948,0.046999999999997044,0.0,0.0
2026-03-16 18:41:16.267000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,45.12,45.078796,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,33.995,0.046999999999997044,5.684341886080802e-14,0.0
2026-03-16 18:41:16.313000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,45.12,44.01608,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,34.041,0.045999999999999375,0.0,0.0
2026-03-16 18:41:16.366000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,45.12,44.01608,0.0,0.005859375,28.5,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,34.094,0.05300000000000438,0.0,0.0
2026-03-16 18:41:16.414000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,45.12,44.01608,0.957489013671875,0.2109375,28.5,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,34.142,0.04800000000000182,-0.2769230769230262,0.0
2026-03-16 18:41:16.466000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,45.09,44.01608,0.957489013671875,0.26171875,28.5,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,34.194,0.0519999999999996,-0.2738927738927259,-5.684341886080802e-14
2026-03-16 18:41:16.513000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,45.09,44.01608,0.858306884765625,0.26171875,28.5,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,34.241,0.046999999999997044,-2.978723404255504,0.0
2026-03-16 18:41:16.560000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,44.81,44.01608,0.858306884765625,0.29296875,28.5,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,34.288,0.046999999999997044,-2.9787234042557316,0.0
2026-03-16 18:41:16.607000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,44.81,44.01608,0.858306884765625,0.29296875,28.5,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,34.335,0.04700000000000415,-5.684341886080802e-14,0.0
2026-03-16 18:41:16.653000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,44.81,44.01608,0.774383544921875,0.126953125,28.5,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,34.381,0.045999999999999375,-4.73575840768757,0.0
2026-03-16 18:41:16.700000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,44.36,44.01608,0.31280517578125,0.126953125,28.5,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,34.428,0.046999999999997044,-4.787234042553905,0.0
2026-03-16 18:41:16.747000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,44.36,44.01608,-0.431060791015625,0.09765625,28.5,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,34.475,0.04700000000000415,-3.829787234043067,0.0
2026-03-16 18:41:16.794000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,44.0,44.01608,-0.431060791015625,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,34.522,0.046999999999997044,-3.8701007838750456,-5.684341886080802e-14
2026-03-16 18:41:16.842000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,44.0,44.01608,-0.011444091796875,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,34.57,0.04800000000000182,-0.1110083256244252,5.684341886080802e-14
2026-03-16 18:41:16.888000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,43.99,44.01608,-0.003814697265625,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,34.616,0.045999999999999375,-0.10986442262742457,0.0
2026-03-16 18:41:16.935000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,43.99,44.01608,-0.003814697265625,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,34.663,0.046999999999997044,-5.684341886080802e-14,0.0
2026-03-16 18:41:16.982000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,43.99,44.01608,-0.003814697265625,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,34.71,0.04700000000000415,0.0,0.0
2026-03-16 18:41:17.028000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,43.99,44.01608,-0.003814697265625,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,34.756,0.045999999999999375,0.0,0.0
2026-03-16 18:41:17.075000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,43.99,44.01608,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,34.803,0.046999999999997044,-5.684341886080802e-14,0.0
2026-03-16 18:41:17.122000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,43.99,44.01608,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,34.85,0.04700000000000415,5.684341886080802e-14,0.0
2026-03-16 18:41:17.169000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,43.99,44.01608,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,34.897,0.046999999999997044,-5.684341886080802e-14,0.0
2026-03-16 18:41:17.216000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,43.99,44.01608,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,34.944,0.04700000000000415,0.0,0.0
2026-03-16 18:41:17.262000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,43.99,44.01608,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,34.99,0.045999999999999375,0.0,0.0
2026-03-16 18:41:17.310000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,43.99,44.01608,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,35.038,0.047999999999994714,-5.684341886080802e-14,0.0
2026-03-16 18:41:17.357000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,43.99,43.048683,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,35.085,0.04700000000000415,-5.684341886080802e-14,0.0
2026-03-16 18:41:17.408000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,43.99,43.048683,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,35.136,0.05100000000000193,-5.684341886080802e-14,-5.684341886080802e-14
2026-03-16 18:41:17.455000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,43.99,43.048683,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,35.183,0.046999999999997044,0.0,0.0
2026-03-16 18:41:17.502000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,43.99,43.048683,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,35.23,0.046999999999997044,0.0,2.842170943040401e-14
2026-03-16 18:41:17.555000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,43.99,43.048683,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,35.283,0.05300000000000438,5.684341886080802e-14,0.0
2026-03-16 18:41:17.601000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,43.99,43.048683,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,35.329,0.045999999999999375,0.0,0.0
2026-03-16 18:41:17.648000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,43.99,43.048683,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,35.376,0.046999999999997044,-5.684341886080802e-14,0.0
2026-03-16 18:41:17.695000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,43.99,43.048683,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,35.423,0.04700000000000415,0.0,0.0
2026-03-16 18:41:17.741000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,43.99,43.048683,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,35.469,0.045999999999999375,0.0,0.0
2026-03-16 18:41:17.788000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,43.99,43.048683,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,35.516,0.046999999999997044,0.0,0.0
2026-03-16 18:41:17.834000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,43.99,43.048683,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,35.562,0.045999999999999375,0.0,0.0
2026-03-16 18:41:17.881000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,43.99,43.048683,-0.003814697265625,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,35.609,0.04700000000000415,5.684341886080802e-14,0.0
2026-03-16 18:41:17.928000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,43.99,43.048683,-0.003814697265625,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,35.656,0.046999999999997044,0.0,0.0
2026-03-16 18:41:17.974000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,43.99,43.048683,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,35.702,0.045999999999999375,5.684341886080802e-14,0.0
2026-03-16 18:41:18.023000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,43.99,43.048683,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,35.751,0.04899999999999949,5.684341886080802e-14,5.684341886080802e-14
2026-03-16 18:41:18.070000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,43.99,43.048683,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,35.798,0.04700000000000415,5.684341886080802e-14,0.0
2026-03-16 18:41:18.118000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,43.99,43.048683,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,35.846,0.047999999999994714,5.684341886080802e-14,-5.684341886080802e-14
2026-03-16 18:41:18.166000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,43.99,43.048683,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,35.894,0.04800000000000182,0.0,5.684341886080802e-14
2026-03-16 18:41:18.212000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,43.99,43.048683,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,35.94,0.045999999999999375,0.0,0.0
2026-03-16 18:41:18.259000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,43.99,43.048683,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,35.987,0.04700000000000415,0.0,0.0
2026-03-16 18:41:18.305000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,43.99,43.048683,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,36.033,0.045999999999999375,0.0,0.0
2026-03-16 18:41:18.352000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,43.99,43.048683,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,36.08,0.046999999999997044,-5.684341886080802e-14,0.0
2026-03-16 18:41:18.399000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,43.99,42.171771,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,36.127,0.04700000000000415,-5.684341886080802e-14,0.0
2026-03-16 18:41:18.449000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,43.99,42.171771,0.0,0.005859375,28.5,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,36.177,0.04999999999999716,1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:41:18.496000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,43.99,42.171771,0.911712646484375,0.28125,28.5,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,36.224,0.046999999999997044,-0.21972884525473546,0.0
2026-03-16 18:41:18.542000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,43.97,42.171771,0.911712646484375,0.28125,28.5,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,36.27,0.04600000000000648,-0.2220166512488504,5.684341886080802e-14
2026-03-16 18:41:18.590000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,43.97,42.171771,0.858306884765625,0.28125,28.5,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,36.318,0.047999999999994714,-2.3258145363405447,2.842170943040401e-14
2026-03-16 18:41:18.647000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,43.68,42.171771,0.858306884765625,0.220703125,28.5,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,36.375,0.05700000000000216,-2.2992577597838135,5.684341886080802e-14
2026-03-16 18:41:18.694000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,43.68,42.171771,0.858306884765625,0.216796875,28.5,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,36.422,0.046999999999997044,-4.680851063828982,0.0
2026-03-16 18:41:18.741000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,43.24,42.171771,0.728607177734375,0.14453125,28.5,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,36.469,0.04700000000000415,-4.630519331959988,0.0
2026-03-16 18:41:18.787000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,43.24,42.171771,0.640869140625,0.14453125,28.5,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,36.515,0.045999999999999375,0.0,-5.684341886080802e-14
2026-03-16 18:41:18.835000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,43.24,42.171771,0.640869140625,0.103515625,28.5,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,36.563,0.04800000000000182,-5.267637178052098,5.684341886080802e-14
2026-03-16 18:41:18.882000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,42.75,42.171771,0.640869140625,0.05859375,28.5,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,36.61,0.046999999999997044,-5.156714710592951,0.0
2026-03-16 18:41:18.928000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,42.75,42.171771,0.3509521484375,0.05859375,28.5,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,36.656,0.045999999999999375,-4.840997483412707,0.0
2026-03-16 18:41:18.975000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,42.29,42.171771,-0.6866455078125,0.00390625,28.5,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,36.703,0.04700000000000415,-4.840997483412764,0.0
2026-03-16 18:41:19.021000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,42.29,42.171771,-0.6866455078125,0.0,28.5,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,36.749,0.045999999999999375,-1.4733470601694876,0.0
2026-03-16 18:41:19.068000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,42.15,42.171771,0.041961669921875,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,36.796,0.046999999999997044,-1.4893617021278942,0.0
2026-03-16 18:41:19.115000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,42.15,42.171771,0.041961669921875,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,36.843,0.04700000000000415,0.0,0.0
2026-03-16 18:41:19.161000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,42.15,42.171771,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,36.889,0.045999999999999375,-5.684341886080802e-14,0.0
2026-03-16 18:41:19.208000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,42.15,42.171771,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,36.936,0.046999999999997044,0.0,0.0
2026-03-16 18:41:19.254000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,42.15,42.171771,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,36.982,0.045999999999999375,0.0,0.0
2026-03-16 18:41:19.301000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,42.15,42.171771,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,37.029,0.04700000000000415,5.684341886080802e-14,0.0
2026-03-16 18:41:19.348000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,42.15,42.171771,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,37.076,0.046999999999997044,0.0,0.0
2026-03-16 18:41:19.394000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,42.15,42.171771,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,37.122,0.045999999999999375,-5.684341886080802e-14,0.0
2026-03-16 18:41:19.441000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,42.15,41.41646,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,37.169,0.046999999999997044,0.0,0.0
2026-03-16 18:41:19.491000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,42.15,41.41646,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,37.219,0.05000000000000426,0.0,0.0
2026-03-16 18:41:19.538000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,42.15,41.41646,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,37.266,0.046999999999997044,-5.684341886080802e-14,0.0
2026-03-16 18:41:19.585000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,42.15,41.41646,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,37.313,0.04700000000000415,0.0,0.0
2026-03-16 18:41:19.631000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,42.15,41.41646,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,37.359,0.045999999999999375,-5.684341886080802e-14,0.0
2026-03-16 18:41:19.683000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,42.15,41.41646,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,37.411,0.0519999999999996,5.684341886080802e-14,0.0
2026-03-16 18:41:19.729000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,42.15,41.41646,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,37.457,0.045999999999999375,-5.684341886080802e-14,0.0
2026-03-16 18:41:19.776000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,42.15,41.41646,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,37.504,0.046999999999997044,-5.684341886080802e-14,0.0
2026-03-16 18:41:19.823000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,42.15,41.41646,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,37.551,0.04700000000000415,0.0,0.0
2026-03-16 18:41:19.869000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,42.15,41.41646,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,37.597,0.045999999999999375,-5.684341886080802e-14,-5.684341886080802e-14
2026-03-16 18:41:19.917000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,42.15,41.41646,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,37.645,0.04800000000000182,0.0,0.0
2026-03-16 18:41:19.966000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,42.15,41.41646,-0.003814697265625,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,37.694,0.04899999999999949,-5.684341886080802e-14,0.0
2026-03-16 18:41:20.013000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,42.15,41.41646,-0.003814697265625,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,37.741,0.046999999999997044,5.684341886080802e-14,0.0
2026-03-16 18:41:20.062000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,42.15,41.41646,-0.003814697265625,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,37.79,0.04899999999999949,0.0,0.0
2026-03-16 18:41:20.110000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,42.15,41.41646,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,37.838,0.04800000000000182,5.684341886080802e-14,5.684341886080802e-14
2026-03-16 18:41:20.157000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,42.15,41.41646,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,37.885,0.046999999999997044,-5.684341886080802e-14,-5.684341886080802e-14
2026-03-16 18:41:20.205000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,42.15,41.41646,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,37.933,0.04800000000000182,5.684341886080802e-14,5.684341886080802e-14
2026-03-16 18:41:20.251000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,42.15,41.41646,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,37.979,0.045999999999999375,0.0,0.0
2026-03-16 18:41:20.298000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,42.15,41.41646,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,38.026,0.04700000000000415,0.0,0.0
2026-03-16 18:41:20.344000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,42.15,41.41646,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,38.072,0.045999999999999375,-5.684341886080802e-14,0.0
2026-03-16 18:41:20.396000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,42.15,41.41646,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,38.124,0.0519999999999996,0.0,0.0
2026-03-16 18:41:20.449000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,42.15,40.83383,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,38.177,0.05299999999999727,0.0,2.842170943040401e-14
2026-03-16 18:41:20.505000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,42.15,40.83383,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,38.233,0.055999999999997385,0.0,-5.684341886080802e-14
2026-03-16 18:41:20.557000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,42.15,40.83383,0.171661376953125,0.091796875,28.5,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,38.285,0.0519999999999996,-5.684341886080802e-14,-2.842170943040401e-14
2026-03-16 18:41:20.617000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,42.15,40.83383,0.9002685546875,0.138671875,28.5,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,38.345,0.060000000000002274,-0.2003673401234778,0.0
2026-03-16 18:41:20.670000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,42.13,40.83383,0.9002685546875,0.427734375,28.5,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,38.398,0.05300000000000438,-0.18318373328440885,-5.684341886080802e-14
2026-03-16 18:41:20.720000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,42.13,40.83383,0.9002685546875,0.427734375,28.5,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,38.448,0.04999999999999716,-2.7179188507083722,0.0
2026-03-16 18:41:20.771000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,41.85,40.83383,0.812530517578125,0.427734375,28.5,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,38.499,0.05100000000000193,-7.05882352941228,0.0
2026-03-16 18:41:20.822000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,41.41,40.83383,0.759124755859375,0.123046875,28.5,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,38.55,0.05099999999999483,-4.355606320198717,0.0
2026-03-16 18:41:20.874000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,41.41,40.83383,0.583648681640625,0.123046875,28.5,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,38.602,0.0519999999999996,-4.423076923075996,-5.684341886080802e-14
2026-03-16 18:41:20.926000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.95,40.83383,0.270843505859375,0.099609375,28.5,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,38.654,0.05200000000000671,-4.380134428676968,5.684341886080802e-14
2026-03-16 18:41:20.977000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.95,40.83383,-0.331878662109375,0.015625,28.5,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,38.705,0.05099999999999483,-1.0474234503360549,0.0
2026-03-16 18:41:21.029000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.84,40.83383,-0.331878662109375,0.005859375,28.5,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,38.757,0.0519999999999996,-1.0474234503360549,0.0
2026-03-16 18:41:21.080000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.84,40.83383,-0.22125244140625,0.0,28.5,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,38.808,0.05100000000000193,0.3597883597883538,0.0
