timestamp,device_id,test_id,waveform_type,bias,amplitude,frequency,test_purpose,quality_label,notes,cycle_id,feedback_position_%,setpoint_position_%,motor_torque_Nmm,power_W,internal_temperature_deg_C,rotation_direction,test_number,source_file,elapsed_seconds,dt_seconds,velocity,temperature_rate
2026-03-16 18:41:21.134000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,40.83383,-0.133514404296875,0.0,28.5,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,38.862,0.054000000000002046,0.38038038038035893,-2.842170943040401e-14
2026-03-16 18:41:21.191000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,40.83383,-0.072479248046875,0.0,28.5,2,4001,P4_MID_SINE_LOW_001_telemetry.csv,38.919,0.056999999999995055,-5.684341886080802e-14,-5.684341886080802e-14
2026-03-16 18:41:21.242000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,40.83383,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,38.97,0.05100000000000193,-5.684341886080802e-14,0.0
2026-03-16 18:41:21.292000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,40.83383,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,39.02,0.05000000000000426,5.684341886080802e-14,0.0
2026-03-16 18:41:21.343000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,40.83383,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,39.071,0.05099999999999483,-5.684341886080802e-14,0.0
2026-03-16 18:41:21.395000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,40.83383,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,39.123,0.0519999999999996,0.0,0.0
2026-03-16 18:41:21.447000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,40.83383,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,39.175,0.0519999999999996,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:41:21.500000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,40.396064,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,39.228,0.05300000000000438,5.684341886080802e-14,5.684341886080802e-14
2026-03-16 18:41:21.556000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,40.396064,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,39.284,0.055999999999997385,5.684341886080802e-14,0.0
2026-03-16 18:41:21.618000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,40.396064,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,39.346,0.06199999999999761,5.684341886080802e-14,0.0
2026-03-16 18:41:21.669000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,40.396064,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,39.397,0.05100000000000193,0.0,0.0
2026-03-16 18:41:21.720000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,40.396064,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,39.448,0.05100000000000193,0.0,0.0
2026-03-16 18:41:21.770000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,40.396064,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,39.498,0.04999999999999716,5.684341886080802e-14,5.684341886080802e-14
2026-03-16 18:41:21.822000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,40.396064,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,39.55,0.0519999999999996,0.0,0.0
2026-03-16 18:41:21.874000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,40.396064,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,39.602,0.0519999999999996,0.0,0.0
2026-03-16 18:41:21.925000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,40.396064,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,39.653,0.05100000000000193,0.0,0.0
2026-03-16 18:41:21.977000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,40.396064,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,39.705,0.0519999999999996,0.0,0.0
2026-03-16 18:41:22.028000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,40.396064,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,39.756,0.05100000000000193,0.0,0.0
2026-03-16 18:41:22.080000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,40.396064,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,39.808,0.0519999999999996,0.0,0.0
2026-03-16 18:41:22.132000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,40.396064,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,39.86,0.0519999999999996,0.0,0.0
2026-03-16 18:41:22.184000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,40.396064,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,39.912,0.0519999999999996,0.0,0.0
2026-03-16 18:41:22.236000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,40.396064,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,39.964,0.0519999999999996,0.0,0.0
2026-03-16 18:41:22.292000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,40.396064,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,40.02,0.05600000000000449,0.0,0.0
2026-03-16 18:41:22.344000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,40.396064,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,40.072,0.0519999999999996,-5.684341886080802e-14,-5.684341886080802e-14
2026-03-16 18:41:22.394000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,40.396064,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,40.122,0.04999999999999716,0.0,0.0
2026-03-16 18:41:22.445000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,40.396064,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,40.173,0.05100000000000193,0.0,0.0
2026-03-16 18:41:22.495000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,40.396064,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,40.223,0.04999999999999716,5.684341886080802e-14,5.684341886080802e-14
2026-03-16 18:41:22.547000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,40.11268,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,40.275,0.0519999999999996,0.0,2.842170943040401e-14
2026-03-16 18:41:22.608000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,40.11268,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,40.336,0.06099999999999994,-5.684341886080802e-14,-5.684341886080802e-14
2026-03-16 18:41:22.661000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,40.11268,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,40.389,0.05300000000000438,0.0,0.0
2026-03-16 18:41:22.712000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,40.11268,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,40.44,0.05099999999999483,-5.684341886080802e-14,0.0
2026-03-16 18:41:22.762000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,40.11268,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,40.49,0.05000000000000426,0.0,5.684341886080802e-14
2026-03-16 18:41:22.814000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,40.11268,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,40.542,0.0519999999999996,0.0,0.0
2026-03-16 18:41:22.865000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,40.11268,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,40.593,0.05100000000000193,0.0,0.9522031366691976
2026-03-16 18:41:22.917000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,40.11268,0.0,0.0,28.6,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,40.645,0.0519999999999996,5.684341886080802e-14,0.9522031366691408
2026-03-16 18:41:22.968000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,40.11268,0.0,0.0,28.6,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,40.696,0.05099999999999483,5.684341886080802e-14,-0.9803921568627061
2026-03-16 18:41:23.019000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,40.11268,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,40.747,0.05100000000000193,0.0,-0.9803921568627061
2026-03-16 18:41:23.070000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,40.11268,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,40.798,0.05100000000000193,-5.684341886080802e-14,0.9803921568629335
2026-03-16 18:41:23.121000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,40.11268,0.0,0.0,28.6,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,40.849,0.05099999999999483,-5.684341886080802e-14,0.9899105273179316
2026-03-16 18:41:23.173000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,40.11268,0.0,0.0,28.6,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,40.901,0.05200000000000671,5.684341886080802e-14,0.0
2026-03-16 18:41:23.224000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,40.11268,0.0,0.0,28.6,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,40.952,0.05099999999999483,-5.684341886080802e-14,0.0
2026-03-16 18:41:23.276000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,40.11268,0.0,0.0,28.6,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,41.004,0.0519999999999996,0.0,0.0
2026-03-16 18:41:23.327000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,40.11268,0.0,0.0,28.6,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,41.055,0.05100000000000193,5.684341886080802e-14,0.0
2026-03-16 18:41:23.384000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,40.11268,0.0,0.0,28.6,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,41.112,0.05700000000000216,0.0,5.684341886080802e-14
2026-03-16 18:41:23.434000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,40.11268,0.0,0.0,28.6,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,41.162,0.04999999999999716,0.0,0.0
2026-03-16 18:41:23.484000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,40.11268,0.0,0.0,28.6,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,41.212,0.05000000000000426,0.0,5.684341886080802e-14
2026-03-16 18:41:23.536000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,40.11268,0.0,0.0,28.6,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,41.264,0.0519999999999996,-5.684341886080802e-14,0.0
2026-03-16 18:41:23.596000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,40.11268,0.0,0.0,28.6,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,41.324,0.05999999999999517,0.0,0.0
2026-03-16 18:41:23.648000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,40.11268,0.0,0.0,28.6,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,41.376,0.0519999999999996,0.0,-5.684341886080802e-14
2026-03-16 18:41:23.698000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,40.11268,0.0,0.0,28.6,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,41.426,0.05000000000000426,0.0,5.684341886080802e-14
2026-03-16 18:41:23.750000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,40.11268,0.0,0.0,28.6,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,41.478,0.0519999999999996,0.0,0.0
2026-03-16 18:41:23.801000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,40.11268,0.0,0.0,28.6,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,41.529,0.05100000000000193,0.0,0.0
2026-03-16 18:41:23.853000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,40.000591,0.0,0.0,28.6,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,41.581,0.0519999999999996,0.0,0.0
2026-03-16 18:41:23.910000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,40.000591,0.0,0.0,28.6,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,41.638,0.056999999999995055,-5.684341886080802e-14,0.0
2026-03-16 18:41:23.961000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,40.000591,0.0,0.0,28.6,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,41.689,0.05100000000000193,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:41:24.014000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,40.000591,0.0,0.0,28.6,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,41.742,0.05299999999999727,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:41:24.065000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,40.000591,0.0,0.0,28.6,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,41.793,0.05100000000000193,0.0,0.0
2026-03-16 18:41:24.117000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,40.000591,0.0,0.0,28.6,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,41.845,0.0519999999999996,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:41:24.170000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,40.000591,0.0,0.0,28.6,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,41.898,0.05300000000000438,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:41:24.222000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,40.000591,0.0,0.0,28.6,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,41.95,0.0519999999999996,-5.684341886080802e-14,-5.684341886080802e-14
2026-03-16 18:41:24.272000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,40.000591,0.0,0.0,28.6,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,42.0,0.04999999999999716,-5.684341886080802e-14,-5.684341886080802e-14
2026-03-16 18:41:24.327000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,40.000591,0.0,0.0,28.6,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,42.055,0.054999999999999716,-5.684341886080802e-14,-1.1368683772161603e-13
2026-03-16 18:41:24.379000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,40.000591,0.0,0.0,28.6,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,42.107,0.0519999999999996,0.0,0.0
2026-03-16 18:41:24.433000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,40.000591,0.0,0.0,28.6,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,42.161,0.054000000000002046,-5.684341886080802e-14,0.0
2026-03-16 18:41:24.489000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,40.000591,0.0,0.0,28.6,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,42.217,0.055999999999997385,0.0,0.0
2026-03-16 18:41:24.539000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,40.000591,0.0,0.0,28.6,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,42.267,0.05000000000000426,0.0,0.0
2026-03-16 18:41:24.589000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,40.000591,0.0,0.0,28.6,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,42.317,0.04999999999999716,-5.684341886080802e-14,-2.842170943040401e-14
2026-03-16 18:41:24.647000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,40.000591,0.0,0.0,28.6,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,42.375,0.05799999999999983,0.0,5.684341886080802e-14
2026-03-16 18:41:24.700000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,40.000591,0.0,0.0,28.6,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,42.428,0.05299999999999727,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:41:24.751000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,40.000591,0.0,0.0,28.6,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,42.479,0.05100000000000193,0.0,0.0
2026-03-16 18:41:24.803000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,40.000591,0.0,0.0,28.6,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,42.531,0.0519999999999996,0.0,0.0
2026-03-16 18:41:24.855000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,40.100522,0.0,0.0,28.6,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,42.583,0.0519999999999996,0.0,2.842170943040401e-14
2026-03-16 18:41:24.911000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,40.100522,0.0,0.0,28.6,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,42.639,0.05600000000000449,0.0,0.0
2026-03-16 18:41:24.964000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,40.100522,0.0,0.0,28.6,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,42.692,0.05299999999999727,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:41:25.015000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,40.100522,0.0,0.0,28.6,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,42.743,0.05100000000000193,0.0,0.0
2026-03-16 18:41:25.067000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,40.100522,0.0,0.0,28.6,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,42.795,0.0519999999999996,5.684341886080802e-14,0.0
2026-03-16 18:41:25.118000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,40.100522,0.0,0.0,28.6,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,42.846,0.05099999999999483,-5.684341886080802e-14,0.0
2026-03-16 18:41:25.170000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,40.100522,0.0,0.0,28.6,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,42.898,0.05200000000000671,0.0,-5.684341886080802e-14
2026-03-16 18:41:25.222000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,40.100522,0.0,0.0,28.6,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,42.95,0.0519999999999996,5.684341886080802e-14,0.0
2026-03-16 18:41:25.273000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,40.100522,0.0,0.0,28.6,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,43.001,0.05099999999999483,-5.684341886080802e-14,0.0
2026-03-16 18:41:25.325000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,40.100522,0.0,0.0,28.6,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,43.053,0.0519999999999996,0.0,0.0
2026-03-16 18:41:25.376000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,40.100522,0.0,0.0,28.6,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,43.104,0.05100000000000193,0.0,0.0
2026-03-16 18:41:25.428000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,40.100522,0.0,0.0,28.6,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,43.156,0.0519999999999996,0.0,0.0
2026-03-16 18:41:25.479000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,40.100522,0.0,0.0,28.6,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,43.207,0.05100000000000193,0.0,0.0
2026-03-16 18:41:25.531000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,40.100522,0.0,0.0,28.6,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,43.259,0.0519999999999996,0.0,-0.9344115004493005
2026-03-16 18:41:25.584000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,40.100522,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,43.312,0.05299999999999727,0.0,-0.9344115004493005
2026-03-16 18:41:25.636000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,40.100522,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,43.364,0.0519999999999996,0.0,0.0
2026-03-16 18:41:25.687000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,40.100522,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,43.415,0.05100000000000193,0.0,0.0
2026-03-16 18:41:25.734000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,40.100522,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,43.462,0.04700000000000415,0.0,0.0
2026-03-16 18:41:25.781000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,40.100522,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,43.509,0.046999999999997044,0.0,0.0
2026-03-16 18:41:25.828000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,40.100522,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,43.556,0.046999999999997044,-5.684341886080802e-14,-5.684341886080802e-14
2026-03-16 18:41:25.876000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,40.367784,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,43.604,0.04800000000000182,5.684341886080802e-14,0.0
2026-03-16 18:41:25.928000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,40.367784,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,43.656,0.0519999999999996,5.684341886080802e-14,5.684341886080802e-14
2026-03-16 18:41:25.975000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,40.367784,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,43.703,0.04700000000000415,5.684341886080802e-14,0.0
2026-03-16 18:41:26.023000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,40.367784,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,43.751,0.047999999999994714,-5.684341886080802e-14,0.0
2026-03-16 18:41:26.069000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,40.367784,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,43.797,0.045999999999999375,0.0,-5.684341886080802e-14
2026-03-16 18:41:26.117000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,40.367784,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,43.845,0.04800000000000182,-5.684341886080802e-14,-5.684341886080802e-14
2026-03-16 18:41:26.164000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,40.367784,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,43.892,0.04700000000000415,0.0,0.0
2026-03-16 18:41:26.211000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,40.367784,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,43.939,0.046999999999997044,0.0,0.0
2026-03-16 18:41:26.258000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,40.367784,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,43.986,0.046999999999997044,0.0,0.0
2026-03-16 18:41:26.305000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,40.367784,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,44.033,0.04700000000000415,5.684341886080802e-14,5.684341886080802e-14
2026-03-16 18:41:26.353000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,40.367784,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,44.081,0.04800000000000182,0.0,5.684341886080802e-14
2026-03-16 18:41:26.401000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,40.367784,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,44.129,0.047999999999994714,-5.684341886080802e-14,0.0
2026-03-16 18:41:26.447000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,40.367784,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,44.175,0.045999999999999375,0.0,-5.684341886080802e-14
2026-03-16 18:41:26.495000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,40.367784,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,44.223,0.04800000000000182,-5.684341886080802e-14,-5.684341886080802e-14
2026-03-16 18:41:26.542000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,40.367784,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,44.27,0.04700000000000415,5.684341886080802e-14,0.0
2026-03-16 18:41:26.590000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,40.367784,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,44.318,0.047999999999994714,0.0,-5.684341886080802e-14
2026-03-16 18:41:26.638000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,40.367784,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,44.366,0.04800000000000182,0.0,5.684341886080802e-14
2026-03-16 18:41:26.684000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,40.367784,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,44.412,0.045999999999999375,-5.684341886080802e-14,0.0
2026-03-16 18:41:26.739000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,40.367784,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,44.467,0.054999999999999716,0.0,0.0
2026-03-16 18:41:26.794000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,40.367784,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,44.522,0.054999999999999716,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:41:26.841000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,40.367784,0.0,0.0,28.5,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,44.569,0.04700000000000415,0.0,-1.0638297872341695
2026-03-16 18:41:26.888000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,40.789302,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,44.616,0.046999999999997044,0.0,-1.107251411202867
2026-03-16 18:41:26.939000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,40.789302,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,44.667,0.05100000000000193,0.0,-5.684341886080802e-14
2026-03-16 18:41:26.987000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,40.789302,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,44.715,0.04800000000000182,0.0,0.0
2026-03-16 18:41:27.033000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,40.789302,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,44.761,0.045999999999999375,-5.684341886080802e-14,-5.684341886080802e-14
2026-03-16 18:41:27.080000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,40.789302,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,44.808,0.046999999999997044,5.684341886080802e-14,5.684341886080802e-14
2026-03-16 18:41:27.126000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,40.789302,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,44.854,0.045999999999999375,0.0,0.0
2026-03-16 18:41:27.173000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,40.789302,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,44.901,0.04700000000000415,0.0,0.0
2026-03-16 18:41:27.220000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,40.789302,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,44.948,0.046999999999997044,5.684341886080802e-14,5.684341886080802e-14
2026-03-16 18:41:27.266000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,40.789302,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,44.994,0.045999999999999375,-5.684341886080802e-14,-5.684341886080802e-14
2026-03-16 18:41:27.313000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,40.789302,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,45.041,0.046999999999997044,0.0,0.0
2026-03-16 18:41:27.360000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,40.789302,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,45.088,0.04700000000000415,0.0,0.0
2026-03-16 18:41:27.406000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,40.789302,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,45.134,0.045999999999999375,-5.684341886080802e-14,-5.684341886080802e-14
2026-03-16 18:41:27.453000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,40.789302,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,45.181,0.046999999999997044,5.684341886080802e-14,5.684341886080802e-14
2026-03-16 18:41:27.499000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,40.789302,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,45.227,0.045999999999999375,0.0,0.0
2026-03-16 18:41:27.546000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,40.789302,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,45.274,0.04700000000000415,0.0,0.0
2026-03-16 18:41:27.593000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,40.789302,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,45.321,0.046999999999997044,5.684341886080802e-14,5.684341886080802e-14
2026-03-16 18:41:27.639000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,40.789302,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,45.367,0.045999999999999375,0.0,0.0
2026-03-16 18:41:27.686000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,40.789302,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,45.414,0.04700000000000415,0.0,0.0
2026-03-16 18:41:27.732000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,40.789302,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,45.46,0.045999999999999375,-5.684341886080802e-14,-5.684341886080802e-14
2026-03-16 18:41:27.779000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,40.789302,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,45.507,0.046999999999997044,0.0,0.0
2026-03-16 18:41:27.830000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,40.789302,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,45.558,0.05100000000000193,5.684341886080802e-14,0.0
2026-03-16 18:41:27.884000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,40.789302,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,45.612,0.054000000000002046,0.0,0.0
2026-03-16 18:41:27.931000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,41.362246,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,45.659,0.046999999999997044,5.684341886080802e-14,5.684341886080802e-14
2026-03-16 18:41:27.981000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,41.362246,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,45.709,0.05000000000000426,-5.684341886080802e-14,-5.684341886080802e-14
2026-03-16 18:41:28.028000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,41.362246,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,45.756,0.046999999999997044,0.0,0.0
2026-03-16 18:41:28.075000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,41.362246,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,45.803,0.046999999999997044,5.684341886080802e-14,5.684341886080802e-14
2026-03-16 18:41:28.121000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,41.362246,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,45.849,0.045999999999999375,0.0,-1.0523907572635949
2026-03-16 18:41:28.168000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,41.362246,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,45.896,0.04700000000000415,0.0,-1.0523907572635949
2026-03-16 18:41:28.214000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,41.362246,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,45.942,0.045999999999999375,-5.684341886080802e-14,0.0
2026-03-16 18:41:28.261000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,41.362246,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,45.989,0.046999999999997044,0.0,-5.684341886080802e-14
2026-03-16 18:41:28.308000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,41.362246,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,46.036,0.04700000000000415,0.0,5.684341886080802e-14
2026-03-16 18:41:28.355000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,41.362246,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,46.083,0.046999999999997044,0.0,-5.684341886080802e-14
2026-03-16 18:41:28.402000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,41.362246,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,46.13,0.04700000000000415,0.0,0.0
2026-03-16 18:41:28.448000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,41.362246,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,46.176,0.045999999999999375,-5.684341886080802e-14,0.0
2026-03-16 18:41:28.495000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,41.362246,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,46.223,0.046999999999997044,0.0,-5.684341886080802e-14
2026-03-16 18:41:28.542000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,41.362246,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,46.27,0.04700000000000415,0.0,0.0
2026-03-16 18:41:28.588000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,41.362246,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,46.316,0.045999999999999375,-5.684341886080802e-14,0.0
2026-03-16 18:41:28.635000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,41.362246,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,46.363,0.046999999999997044,5.684341886080802e-14,0.0
2026-03-16 18:41:28.681000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,41.362246,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,46.409,0.045999999999999375,0.0,0.0
2026-03-16 18:41:28.728000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,41.362246,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,46.456,0.04700000000000415,0.0,5.684341886080802e-14
2026-03-16 18:41:28.775000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,41.362246,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,46.503,0.046999999999997044,5.684341886080802e-14,0.0
2026-03-16 18:41:28.821000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,41.362246,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,46.549,0.045999999999999375,-5.684341886080802e-14,0.0
2026-03-16 18:41:28.877000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,41.362246,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,46.605,0.055999999999997385,0.0,0.0
2026-03-16 18:41:28.927000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,42.071995,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,46.655,0.05000000000000426,0.0,5.684341886080802e-14
2026-03-16 18:41:28.979000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,42.071995,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,46.707,0.0519999999999996,-5.684341886080802e-14,0.0
2026-03-16 18:41:29.026000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,42.071995,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,46.754,0.046999999999997044,5.684341886080802e-14,0.0
2026-03-16 18:41:29.072000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,42.071995,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,46.8,0.045999999999999375,0.0,0.0
2026-03-16 18:41:29.119000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,42.071995,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,46.847,0.04700000000000415,0.0,0.0
2026-03-16 18:41:29.165000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,42.071995,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,46.893,0.045999999999999375,-5.684341886080802e-14,0.0
2026-03-16 18:41:29.212000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,42.071995,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,46.94,0.046999999999997044,0.0,-5.684341886080802e-14
2026-03-16 18:41:29.259000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,42.071995,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,46.987,0.04700000000000415,0.0,0.0
2026-03-16 18:41:29.305000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,42.071995,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,47.033,0.045999999999999375,-5.684341886080802e-14,0.0
2026-03-16 18:41:29.352000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,42.071995,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,47.08,0.046999999999997044,5.684341886080802e-14,0.0
2026-03-16 18:41:29.398000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,42.071995,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,47.126,0.045999999999999375,0.0,0.0
2026-03-16 18:41:29.446000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,42.071995,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,47.174,0.04800000000000182,5.684341886080802e-14,5.684341886080802e-14
2026-03-16 18:41:29.493000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,42.071995,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,47.221,0.046999999999997044,-5.684341886080802e-14,0.0
2026-03-16 18:41:29.539000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,42.071995,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,47.267,0.04600000000000648,5.684341886080802e-14,0.0
2026-03-16 18:41:29.586000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,42.071995,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,47.314,0.046999999999997044,0.0,-1.0638297872340559
2026-03-16 18:41:29.633000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,42.071995,0.0,0.0,28.200000000000003,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,47.361,0.046999999999997044,5.684341886080802e-14,-1.0523907572638223
2026-03-16 18:41:29.679000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,42.071995,0.0,0.0,28.200000000000003,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,47.407,0.045999999999999375,0.0,0.0
2026-03-16 18:41:29.726000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,42.071995,0.0,0.0,28.200000000000003,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,47.454,0.04700000000000415,0.0,0.0
2026-03-16 18:41:29.772000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,42.071995,0.0,0.0,28.200000000000003,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,47.5,0.045999999999999375,-5.684341886080802e-14,0.0
