timestamp,device_id,test_id,waveform_type,bias,amplitude,frequency,test_purpose,quality_label,notes,cycle_id,feedback_position_%,setpoint_position_%,motor_torque_Nmm,power_W,internal_temperature_deg_C,rotation_direction,test_number,source_file,elapsed_seconds,dt_seconds,velocity,temperature_rate
2026-03-16 18:41:29.824000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,42.071995,0.0,0.0,28.200000000000003,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,47.552,0.0519999999999996,-5.684341886080802e-14,0.0
2026-03-16 18:41:29.872000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,42.071995,0.0,0.0,28.200000000000003,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,47.6,0.04800000000000182,5.684341886080802e-14,0.0
2026-03-16 18:41:29.919000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,42.071995,0.0,0.0,28.200000000000003,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,47.647,0.046999999999997044,-5.684341886080802e-14,0.0
2026-03-16 18:41:29.967000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,42.909693,0.0,0.0,28.200000000000003,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,47.695,0.04800000000000182,0.0,-2.842170943040401e-14
2026-03-16 18:41:30.025000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,42.909693,0.0,0.0,28.200000000000003,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,47.753,0.05799999999999983,-5.684341886080802e-14,-5.684341886080802e-14
2026-03-16 18:41:30.072000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,42.909693,0.0,0.0,28.200000000000003,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,47.8,0.046999999999997044,5.684341886080802e-14,5.684341886080802e-14
2026-03-16 18:41:30.118000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,42.909693,0.0,0.0,28.200000000000003,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,47.846,0.045999999999999375,0.0,0.0
2026-03-16 18:41:30.165000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,42.909693,0.0,0.0,28.200000000000003,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,47.893,0.04700000000000415,0.0,0.0
2026-03-16 18:41:30.212000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,42.909693,0.0,0.0,28.200000000000003,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,47.94,0.046999999999997044,5.684341886080802e-14,5.684341886080802e-14
2026-03-16 18:41:30.258000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,42.909693,0.0,0.0,28.200000000000003,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,47.986,0.045999999999999375,0.0,0.0
2026-03-16 18:41:30.305000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,42.909693,0.0,0.0,28.200000000000003,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,48.033,0.04700000000000415,0.0,0.0
2026-03-16 18:41:30.352000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,42.909693,0.0,0.0,28.200000000000003,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,48.08,0.046999999999997044,5.684341886080802e-14,5.684341886080802e-14
2026-03-16 18:41:30.398000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,42.909693,0.0,0.0,28.200000000000003,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,48.126,0.045999999999999375,0.0,0.0
2026-03-16 18:41:30.445000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,42.909693,0.0,0.0,28.200000000000003,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,48.173,0.04700000000000415,0.0,0.0
2026-03-16 18:41:30.491000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,42.909693,0.0,0.0,28.200000000000003,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,48.219,0.045999999999999375,-5.684341886080802e-14,-5.684341886080802e-14
2026-03-16 18:41:30.538000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,42.909693,0.0,0.0,28.200000000000003,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,48.266,0.046999999999997044,0.0,0.0
2026-03-16 18:41:30.585000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,42.909693,0.0,0.0,28.200000000000003,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,48.313,0.04700000000000415,0.0,0.0
2026-03-16 18:41:30.631000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,42.909693,0.0,0.0,28.200000000000003,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,48.359,0.045999999999999375,-5.684341886080802e-14,-2.842170943040401e-14
2026-03-16 18:41:30.684000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,42.909693,0.0,0.0,28.200000000000003,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,48.412,0.05299999999999727,0.0,5.684341886080802e-14
2026-03-16 18:41:30.736000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,42.909693,0.0,0.0,28.200000000000003,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,48.464,0.0519999999999996,0.0,0.0
2026-03-16 18:41:30.797000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,42.909693,0.0,0.0,28.200000000000003,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,48.525,0.06099999999999994,0.0,0.0
2026-03-16 18:41:30.849000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,42.909693,0.0,0.0,28.200000000000003,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,48.577,0.0519999999999996,0.0,0.0
2026-03-16 18:41:30.901000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,42.909693,0.0,0.0,28.200000000000003,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,48.629,0.0519999999999996,0.0,0.0
2026-03-16 18:41:30.953000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,43.865696,0.0,0.0,28.200000000000003,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,48.681,0.0519999999999996,0.0,-2.842170943040401e-14
2026-03-16 18:41:31.009000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,43.865696,0.0,0.0,28.200000000000003,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,48.737,0.05600000000000449,0.0,5.684341886080802e-14
2026-03-16 18:41:31.062000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,43.865696,0.0,0.017578125,28.200000000000003,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,48.79,0.05299999999999727,-5.684341886080802e-14,-2.842170943040401e-14
2026-03-16 18:41:31.117000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.88,43.865696,-1.31988525390625,0.14453125,28.200000000000003,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,48.845,0.054999999999999716,0.11472674176042119,-5.684341886080802e-14
2026-03-16 18:41:31.164000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.89,43.865696,-1.31988525390625,0.22265625,28.200000000000003,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,48.892,0.04700000000000415,0.10638297872338853,0.0
2026-03-16 18:41:31.211000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.89,43.865696,-0.789642333984375,0.22265625,28.200000000000003,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,48.939,0.046999999999997044,2.7659574468086703,0.0
2026-03-16 18:41:31.258000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,41.15,43.865696,-0.789642333984375,0.298828125,28.200000000000003,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,48.986,0.046999999999997044,2.765957446808841,0.0
2026-03-16 18:41:31.305000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,41.15,43.865696,-0.789642333984375,0.298828125,28.200000000000003,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,49.033,0.04700000000000415,4.72417017297829,0.0
2026-03-16 18:41:31.351000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,41.58,43.865696,-0.606536865234375,0.2734375,28.200000000000003,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,49.079,0.045999999999999375,4.724170172977949,-5.684341886080802e-14
2026-03-16 18:41:31.398000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,41.58,43.865696,-0.545501708984375,0.240234375,28.200000000000003,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,49.126,0.046999999999997044,5.273492286115072,5.684341886080802e-14
2026-03-16 18:41:31.444000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,42.06,43.865696,-0.545501708984375,0.09765625,28.200000000000003,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,49.172,0.045999999999999375,5.273492286115413,0.0
2026-03-16 18:41:31.491000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,42.06,43.865696,-0.568389892578125,0.09765625,28.200000000000003,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,49.219,0.04700000000000415,5.1063829787241275,0.0
2026-03-16 18:41:31.538000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,42.54,43.865696,-0.583648681640625,0.208984375,28.200000000000003,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,49.266,0.046999999999997044,5.05147563486662,5.684341886080802e-14
2026-03-16 18:41:31.584000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,42.54,43.865696,-0.598907470703125,0.208984375,28.200000000000003,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,49.312,0.045999999999999375,5.051475634865483,0.0
2026-03-16 18:41:31.631000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,43.02,43.865696,-0.606536865234375,0.16796875,28.200000000000003,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,49.359,0.04700000000000415,5.051475634865483,0.0
2026-03-16 18:41:31.677000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,43.02,43.865696,-0.629425048828125,0.16796875,28.200000000000003,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,49.405,0.045999999999999375,-5.684341886080802e-14,0.0
2026-03-16 18:41:31.725000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,43.02,43.865696,-0.629425048828125,0.087890625,28.200000000000003,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,49.453,0.04800000000000182,4.18300653594838,2.842170943040401e-14
2026-03-16 18:41:31.779000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,43.5,43.865696,-0.339508056640625,0.1796875,28.200000000000003,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,49.507,0.05399999999999494,4.18300653594838,-5.684341886080802e-14
2026-03-16 18:41:31.827000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,43.5,43.865696,0.408172607421875,0.08203125,28.200000000000003,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,49.555,0.04800000000000182,3.7499999999998295,0.0
2026-03-16 18:41:31.875000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,43.86,43.865696,0.408172607421875,0.017578125,28.200000000000003,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,49.603,0.04800000000000182,3.7105263157891955,0.0
2026-03-16 18:41:31.922000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,43.86,43.865696,0.370025634765625,0.01171875,28.200000000000003,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,49.65,0.046999999999997044,-0.41228070175435505,0.0
2026-03-16 18:41:31.970000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,43.82,44.931358,0.23651123046875,0.0,28.200000000000003,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,49.698,0.04800000000000182,-0.4372937293729251,0.0
2026-03-16 18:41:32.023000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,43.82,44.931358,-0.1983642578125,0.0,28.200000000000003,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,49.751,0.05299999999999727,-0.2255319148935655,0.0
2026-03-16 18:41:32.070000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,43.8,44.931358,-0.698089599609375,0.2109375,28.200000000000003,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,49.798,0.04700000000000415,-0.21276595744677707,0.0
2026-03-16 18:41:32.117000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,43.8,44.931358,-0.797271728515625,0.2109375,28.200000000000003,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,49.845,0.046999999999997044,0.6184210526314473,0.0
2026-03-16 18:41:32.165000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,43.86,44.931358,-0.89263916015625,0.2109375,28.200000000000003,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,49.893,0.04800000000000182,0.637755102040785,0.0
2026-03-16 18:41:32.215000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,43.86,44.931358,-0.89263916015625,0.33203125,28.200000000000003,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,49.943,0.04999999999999716,2.9761904761902542,0.0
2026-03-16 18:41:32.263000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,44.14,44.931358,-0.89263916015625,0.33203125,28.200000000000003,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,49.991,0.04800000000000182,2.8859649122804854,0.0
2026-03-16 18:41:32.310000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,44.14,44.931358,-0.812530517578125,0.09375,28.200000000000003,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,50.038,0.046999999999997044,4.741228070174998,0.0
2026-03-16 18:41:32.358000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,44.6,44.931358,-0.35858154296875,0.09375,28.200000000000003,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,50.086,0.04800000000000182,4.741228070175396,0.0
2026-03-16 18:41:32.405000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,44.6,44.931358,0.35858154296875,0.00390625,28.200000000000003,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,50.133,0.04700000000000415,3.5043859649130127,5.684341886080802e-14
2026-03-16 18:41:32.453000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,44.94,44.931358,0.35858154296875,0.0,28.200000000000003,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,50.181,0.047999999999994714,3.541666666667311,0.0
2026-03-16 18:41:32.501000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,44.94,44.931358,0.019073486328125,0.0,28.200000000000003,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,50.229,0.04800000000000182,0.0,0.0
2026-03-16 18:41:32.547000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,44.94,44.931358,0.003814697265625,0.0,28.200000000000003,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,50.275,0.045999999999999375,0.0,0.0
2026-03-16 18:41:32.595000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,44.94,44.931358,0.003814697265625,0.0,28.200000000000003,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,50.323,0.04800000000000182,5.684341886080802e-14,0.0
2026-03-16 18:41:32.642000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,44.94,44.931358,0.003814697265625,0.0,28.200000000000003,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,50.37,0.046999999999997044,0.0,0.0
2026-03-16 18:41:32.689000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,44.94,44.931358,0.003814697265625,0.0,28.200000000000003,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,50.417,0.04700000000000415,0.0,2.842170943040401e-14
2026-03-16 18:41:32.743000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,44.94,44.931358,0.003814697265625,0.0,28.200000000000003,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,50.471,0.05399999999999494,5.684341886080802e-14,-5.684341886080802e-14
2026-03-16 18:41:32.791000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,44.94,44.931358,0.003814697265625,0.0,28.200000000000003,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,50.519,0.04800000000000182,0.0,0.0
2026-03-16 18:41:32.839000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,44.94,44.931358,0.0,0.0,28.200000000000003,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,50.567,0.04800000000000182,5.684341886080802e-14,0.0
2026-03-16 18:41:32.886000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,44.94,44.931358,0.0,0.0,28.200000000000003,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,50.614,0.046999999999997044,-5.684341886080802e-14,0.0
2026-03-16 18:41:32.934000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,44.94,44.931358,0.0,0.0,28.200000000000003,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,50.662,0.04800000000000182,0.0,0.0
2026-03-16 18:41:32.982000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,44.94,44.931358,0.0,0.0,28.200000000000003,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,50.71,0.04800000000000182,5.684341886080802e-14,0.0
2026-03-16 18:41:33.029000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,44.94,46.074615,0.003814697265625,0.0,28.200000000000003,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,50.757,0.046999999999997044,0.0,0.0
2026-03-16 18:41:33.082000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,44.94,46.074615,0.003814697265625,0.0,28.200000000000003,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,50.81,0.05300000000000438,0.0,0.0
2026-03-16 18:41:33.129000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,44.94,46.074615,0.003814697265625,0.01171875,28.200000000000003,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,50.857,0.046999999999997044,-5.684341886080802e-14,0.0
2026-03-16 18:41:33.177000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,44.94,46.074615,-1.10626220703125,0.28125,28.200000000000003,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,50.905,0.04800000000000182,0.21500559910430184,0.0
2026-03-16 18:41:33.224000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,44.96,46.074615,-1.10626220703125,0.28125,28.200000000000003,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,50.952,0.046999999999997044,0.21719858156035343,5.684341886080802e-14
2026-03-16 18:41:33.273000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,44.96,46.074615,-0.87738037109375,0.28125,28.200000000000003,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,51.001,0.04899999999999949,2.786274509803661,0.9607843137253553
2026-03-16 18:41:33.324000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,45.25,46.074615,-0.87738037109375,0.228515625,28.3,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,51.052,0.05100000000000193,2.75698158051091,0.9506833036244302
2026-03-16 18:41:33.372000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,45.25,46.074615,-0.87738037109375,0.228515625,28.3,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,51.1,0.04800000000000182,4.583333333333144,0.0
2026-03-16 18:41:33.420000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,45.69,46.074615,-0.72479248046875,0.0703125,28.3,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,51.148,0.04800000000000182,4.535087719297849,5.684341886080802e-14
2026-03-16 18:41:33.467000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,45.69,46.074615,-0.2899169921875,0.0703125,28.3,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,51.195,0.046999999999997044,-5.684341886080802e-14,-5.684341886080802e-14
2026-03-16 18:41:33.515000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,45.69,46.074615,0.2899169921875,0.0703125,28.3,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,51.243,0.04800000000000182,4.085106382979234,5.684341886080802e-14
2026-03-16 18:41:33.562000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,46.07,46.074615,0.2899169921875,0.00390625,28.3,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,51.29,0.046999999999997044,3.9990848776027974,0.0
2026-03-16 18:41:33.608000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,46.07,46.074615,0.225067138671875,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,51.336,0.045999999999999375,5.684341886080802e-14,0.0
2026-03-16 18:41:33.655000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,46.07,46.074615,0.030517578125,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,51.383,0.04700000000000415,0.0,5.684341886080802e-14
2026-03-16 18:41:33.702000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,46.07,46.074615,0.003814697265625,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,51.43,0.046999999999997044,5.684341886080802e-14,5.684341886080802e-14
2026-03-16 18:41:33.760000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,46.07,46.074615,0.003814697265625,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,51.488,0.05799999999999983,0.0,-5.684341886080802e-14
2026-03-16 18:41:33.808000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,46.07,46.074615,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,51.536,0.04800000000000182,5.684341886080802e-14,5.684341886080802e-14
2026-03-16 18:41:33.855000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,46.07,46.074615,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,51.583,0.046999999999997044,-5.684341886080802e-14,-5.684341886080802e-14
2026-03-16 18:41:33.903000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,46.07,46.074615,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,51.631,0.04800000000000182,5.684341886080802e-14,5.684341886080802e-14
2026-03-16 18:41:33.950000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,46.07,46.074615,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,51.678,0.046999999999997044,0.0,-5.684341886080802e-14
2026-03-16 18:41:33.997000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,46.07,46.074615,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,51.725,0.04700000000000415,0.0,5.684341886080802e-14
2026-03-16 18:41:34.045000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,46.07,46.074615,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,51.773,0.04800000000000182,5.684341886080802e-14,5.684341886080802e-14
2026-03-16 18:41:34.092000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,46.07,47.315286,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,51.82,0.046999999999997044,5.684341886080802e-14,5.684341886080802e-14
2026-03-16 18:41:34.143000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,46.07,47.315286,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,51.871,0.05100000000000193,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:41:34.189000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,46.07,47.315286,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,51.917,0.045999999999999375,-5.684341886080802e-14,0.0
2026-03-16 18:41:34.236000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,46.07,47.315286,-0.072479248046875,0.05078125,28.3,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,51.964,0.046999999999997044,0.0,-5.684341886080802e-14
2026-03-16 18:41:34.283000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,46.07,47.315286,-1.50299072265625,0.15234375,28.3,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,52.011,0.04700000000000415,0.21276595744689075,5.684341886080802e-14
2026-03-16 18:41:34.330000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,46.09,47.315286,-1.50299072265625,0.2734375,28.3,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,52.058,0.046999999999997044,0.2150055991041313,-5.684341886080802e-14
2026-03-16 18:41:34.378000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,46.09,47.315286,-0.926971435546875,0.2734375,28.3,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,52.106,0.04800000000000182,2.8408163265309554,0.0
2026-03-16 18:41:34.428000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,46.38,47.315286,-0.926971435546875,0.322265625,28.3,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,52.156,0.04999999999999716,2.8408163265308417,0.0
2026-03-16 18:41:34.476000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,46.38,47.315286,-0.926971435546875,0.322265625,28.3,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,52.204,0.04800000000000182,4.6226203807395905,5.684341886080802e-14
2026-03-16 18:41:34.523000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,46.81,47.315286,-0.6866455078125,0.181640625,28.3,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,52.251,0.046999999999997044,4.525280256234623,0.0
2026-03-16 18:41:34.569000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,46.81,47.315286,-0.392913818359375,0.181640625,28.3,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,52.297,0.045999999999999375,4.630519331959988,0.0
2026-03-16 18:41:34.616000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,47.25,47.315286,0.102996826171875,0.109375,28.3,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,52.344,0.04700000000000415,4.630519331959931,0.0
2026-03-16 18:41:34.662000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,47.25,47.315286,0.202178955078125,0.009765625,28.3,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,52.39,0.045999999999999375,0.4791666666665719,-5.684341886080802e-14
2026-03-16 18:41:34.712000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,47.3,47.315286,0.35858154296875,0.005859375,28.3,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,52.44,0.04999999999999716,0.48979591836734926,0.0
2026-03-16 18:41:34.760000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,47.3,47.315286,0.202178955078125,0.009765625,28.3,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,52.488,0.04800000000000182,-0.4440333024977008,0.0
2026-03-16 18:41:34.806000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,47.26,47.315286,0.171661376953125,0.005859375,28.3,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,52.534,0.045999999999999375,-0.43945769050964145,0.0
2026-03-16 18:41:34.853000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,47.26,47.315286,0.06866455078125,0.0,28.3,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,52.581,0.04700000000000415,0.0,5.684341886080802e-14
2026-03-16 18:41:34.900000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,47.26,47.315286,0.019073486328125,0.0,28.3,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,52.628,0.046999999999997044,-0.10638297872338853,0.0
2026-03-16 18:41:34.947000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,47.25,47.315286,0.003814697265625,0.0,28.3,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,52.675,0.046999999999997044,-0.10638297872338853,-5.684341886080802e-14
2026-03-16 18:41:34.994000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,47.25,47.315286,0.003814697265625,0.0,28.3,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,52.722,0.04700000000000415,0.10986442262731089,0.0
2026-03-16 18:41:35.040000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,47.26,47.315286,0.003814697265625,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,52.768,0.045999999999999375,0.10986442262725404,0.0
2026-03-16 18:41:35.087000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,47.26,47.315286,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,52.815,0.046999999999997044,0.0,0.0
2026-03-16 18:41:35.133000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,47.26,48.603718,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,52.861,0.045999999999999375,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:41:35.184000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,47.26,48.603718,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,52.912,0.05100000000000193,0.0,0.0
2026-03-16 18:41:35.231000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,47.26,48.603718,-0.09918212890625,0.064453125,28.3,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,52.959,0.04700000000000415,0.0,5.684341886080802e-14
2026-03-16 18:41:35.278000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,47.26,48.603718,-1.3580322265625,0.115234375,28.3,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,53.006,0.046999999999997044,0.21276595744689075,0.0
2026-03-16 18:41:35.325000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,47.28,48.603718,-1.3580322265625,0.244140625,28.3,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,53.053,0.046999999999997044,0.2104781514528895,0.0
2026-03-16 18:41:35.371000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,47.28,48.603718,-0.926971435546875,0.244140625,28.3,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,53.099,0.045999999999999375,2.946694120338293,0.0
2026-03-16 18:41:35.418000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,47.56,48.603718,-0.926971435546875,0.34375,28.3,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,53.146,0.04700000000000415,3.040780141843527,-5.684341886080802e-14
2026-03-16 18:41:35.467000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,47.56,48.603718,-0.926971435546875,0.34375,28.3,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,53.195,0.04899999999999949,4.131372549019261,-5.684341886080802e-14
2026-03-16 18:41:35.518000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,47.99,48.603718,-0.66375732421875,0.115234375,28.3,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,53.246,0.05100000000000193,4.043617446978374,-5.684341886080802e-14
2026-03-16 18:41:35.565000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,47.99,48.603718,-0.530242919921875,0.087890625,28.3,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,53.293,0.046999999999997044,5.163627863487591,0.0
2026-03-16 18:41:35.611000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,48.46,48.603718,-0.26702880859375,0.033203125,28.3,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,53.339,0.045999999999999375,5.609548167093237,-5.684341886080802e-14
2026-03-16 18:41:35.667000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,48.46,48.603718,0.23651123046875,0.017578125,28.3,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,53.395,0.05600000000000449,1.4583333333337123,0.0
2026-03-16 18:41:35.715000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,48.59,48.603718,0.23651123046875,0.005859375,28.3,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,53.443,0.047999999999994714,1.3253546099293771,-5.684341886080802e-14
2026-03-16 18:41:35.761000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,48.59,48.603718,0.225067138671875,0.005859375,28.3,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,53.489,0.045999999999999375,-0.5261953786318827,0.0
2026-03-16 18:41:35.808000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,48.54,48.603718,0.087738037109375,0.0,28.3,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,53.536,0.04700000000000415,-0.5261953786318827,0.0
2026-03-16 18:41:35.854000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,48.54,48.603718,-0.034332275390625,0.0,28.3,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,53.582,0.045999999999999375,0.10523907572633107,0.0
2026-03-16 18:41:35.901000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,48.55,48.603718,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,53.629,0.046999999999997044,0.10638297872333169,-5.684341886080802e-14
2026-03-16 18:41:35.948000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,48.55,48.603718,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,53.676,0.04700000000000415,0.0,0.0
2026-03-16 18:41:35.994000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,48.55,48.603718,0.0,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,53.722,0.045999999999999375,0.0,0.0
2026-03-16 18:41:36.041000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,48.55,48.603718,-0.003814697265625,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,53.769,0.046999999999997044,0.0,0.0
2026-03-16 18:41:36.087000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,48.55,48.603718,-0.003814697265625,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,53.815,0.045999999999999375,0.0,0.0
2026-03-16 18:41:36.134000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,48.55,48.603718,-0.003814697265625,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,53.862,0.04700000000000415,-5.684341886080802e-14,0.0
2026-03-16 18:41:36.186000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,48.55,48.603718,-0.003814697265625,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,53.914,0.0519999999999996,0.0,5.684341886080802e-14
2026-03-16 18:41:36.237000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,48.55,48.603718,-0.003814697265625,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,53.965,0.05100000000000193,0.0,-5.684341886080802e-14
2026-03-16 18:41:36.289000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,48.55,48.603718,-0.003814697265625,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,54.017,0.0519999999999996,5.684341886080802e-14,0.0
2026-03-16 18:41:36.340000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,48.55,48.603718,-0.003814697265625,0.0,28.3,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,54.068,0.05099999999999483,-5.684341886080802e-14,0.952203136669084
2026-03-16 18:41:36.392000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,48.55,50.196927,-0.003814697265625,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,54.12,0.0519999999999996,-5.684341886080802e-14,0.9971509971510102
2026-03-16 18:41:36.448000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,48.55,50.196927,-0.003814697265625,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,54.176,0.05600000000000449,5.684341886080802e-14,0.0
2026-03-16 18:41:36.500000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,48.55,50.196927,-0.003814697265625,0.01171875,28.4,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,54.228,0.0519999999999996,-5.684341886080802e-14,0.0
2026-03-16 18:41:36.554000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,48.55,50.196927,-1.28173828125,0.123046875,28.4,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,54.282,0.05399999999999494,0.19044260271562052,0.0
2026-03-16 18:41:36.607000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,48.57,50.196927,-1.28173828125,0.3515625,28.4,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,54.335,0.05300000000000438,0.19387225203405478,2.842170943040401e-14
2026-03-16 18:41:36.663000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,48.57,50.196927,-0.93841552734375,0.349609375,28.4,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,54.391,0.055999999999997385,3.0641509433958163,0.0
2026-03-16 18:41:36.713000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,48.86,50.196927,-0.9307861328125,0.349609375,28.4,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,54.441,0.05000000000000426,2.9844660194170842,5.684341886080802e-14
2026-03-16 18:41:36.766000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,48.86,50.196927,-0.9307861328125,0.12109375,28.4,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,54.494,0.05299999999999727,4.396681749622644,1.1368683772161603e-13
2026-03-16 18:41:36.817000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,49.3,50.196927,-0.63323974609375,0.12109375,28.4,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,54.545,0.05100000000000193,4.355606320197694,0.0
2026-03-16 18:41:36.869000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,49.3,50.196927,-0.629425048828125,0.0859375,28.4,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,54.597,0.0519999999999996,4.6153846153846985,0.0
2026-03-16 18:41:36.921000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,49.78,50.196927,-0.507354736328125,0.2734375,28.4,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,54.649,0.0519999999999996,4.57057505601216,0.0
2026-03-16 18:41:36.972000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,49.78,50.196927,-0.041961669921875,0.0859375,28.4,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,54.7,0.05100000000000193,3.808812546676677,0.0
2026-03-16 18:41:37.024000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,50.18,50.196927,0.354766845703125,0.029296875,28.4,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,54.752,0.0519999999999996,3.7707390648566275,-5.684341886080802e-14
2026-03-16 18:41:37.074000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,50.18,50.196927,0.354766845703125,0.015625,28.4,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,54.802,0.04999999999999716,-0.19413706076494464,0.0
2026-03-16 18:41:37.125000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,50.16,50.196927,0.118255615234375,0.0,28.4,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,54.853,0.05100000000000193,-0.19798210546360906,0.0
2026-03-16 18:41:37.177000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,50.16,50.196927,0.019073486328125,0.0,28.4,1,4001,P4_MID_SINE_LOW_001_telemetry.csv,54.905,0.0519999999999996,-0.28846153846149036,0.0
2026-03-16 18:41:37.229000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,50.13,50.196927,0.019073486328125,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,54.957,0.0519999999999996,-0.28566094100062855,0.0
2026-03-16 18:41:37.280000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,50.13,50.196927,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,55.008,0.05100000000000193,-5.684341886080802e-14,0.0
2026-03-16 18:41:37.332000+00:00,BELIMO-8,P4_MID_SINE_LOW_001,sine,50.0,10.0,0.02,low-frequency smooth dynamic characterization at mid bias,unreviewed,,1,50.13,50.196927,0.0,0.0,28.4,0,4001,P4_MID_SINE_LOW_001_telemetry.csv,55.06,0.0519999999999996,0.0,0.0
2026-03-16 18:43:58.033000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,48.43,52.528238,-0.64849853515625,0.087890625,28.200000000000003,1,4002,P4_MID_SINE_MED_001_telemetry.csv,4.999,0.052999999999999936,4.652934048814188,0.8682830930536909
2026-03-16 18:43:58.089000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,48.43,52.528238,-0.64849853515625,0.09765625,28.3,1,4002,P4_MID_SINE_MED_001_telemetry.csv,5.055,0.05600000000000005,4.6866096866097,0.8597883597883538
2026-03-16 18:43:58.141000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,48.9,52.528238,-0.64849853515625,0.1640625,28.3,1,4002,P4_MID_SINE_MED_001_telemetry.csv,5.107,0.05200000000000049,4.475354742344848,-0.9899105273177611
2026-03-16 18:43:58.192000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,48.9,52.528238,-0.64849853515625,0.1640625,28.200000000000003,1,4002,P4_MID_SINE_MED_001_telemetry.csv,5.158,0.051000000000000156,4.803921568627629,-0.9803921568626492
2026-03-16 18:43:58.243000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,49.39,52.528238,-0.64849853515625,0.279296875,28.200000000000003,1,4002,P4_MID_SINE_MED_001_telemetry.csv,5.209,0.05099999999999927,4.803921568627516,0.9803921568626492
