timestamp,device_id,test_id,waveform_type,bias,amplitude,frequency,test_purpose,quality_label,notes,cycle_id,feedback_position_%,setpoint_position_%,motor_torque_Nmm,power_W,internal_temperature_deg_C,rotation_direction,test_number,source_file,elapsed_seconds,dt_seconds,velocity,temperature_rate
2026-03-16 18:43:58.294000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,49.39,52.528238,-0.64849853515625,0.279296875,28.3,1,4002,P4_MID_SINE_MED_001_telemetry.csv,5.26,0.051000000000000156,4.111492281303583,1.017388087310394
2026-03-16 18:43:58.349000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,49.86,52.528238,-0.64849853515625,0.25,28.3,1,4002,P4_MID_SINE_MED_001_telemetry.csv,5.315,0.055000000000000604,8.558324558324614,2.842170943040401e-14
2026-03-16 18:43:58.405000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,50.34,52.528238,-0.640869140625,0.220703125,28.3,1,4002,P4_MID_SINE_MED_001_telemetry.csv,5.371,0.05600000000000005,4.085447263017386,0.0
2026-03-16 18:43:58.456000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,50.34,52.528238,-0.640869140625,0.216796875,28.3,1,4002,P4_MID_SINE_MED_001_telemetry.csv,5.422,0.05099999999999927,4.705882352941046,-5.684341886080802e-14
2026-03-16 18:43:58.507000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,50.82,52.528238,-0.644683837890625,0.216796875,28.3,1,4002,P4_MID_SINE_MED_001_telemetry.csv,5.473,0.051000000000000156,4.70588235294116,0.0
2026-03-16 18:43:58.558000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,50.82,52.528238,-0.644683837890625,0.216796875,28.3,1,4002,P4_MID_SINE_MED_001_telemetry.csv,5.524,0.051000000000000156,4.4412191582002265,0.0
2026-03-16 18:43:58.611000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,51.3,52.528238,-0.644683837890625,0.103515625,28.3,1,4002,P4_MID_SINE_MED_001_telemetry.csv,5.577,0.052999999999999936,4.44121915820034,0.0
2026-03-16 18:43:58.662000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,51.3,52.528238,-0.644683837890625,0.22265625,28.3,1,4002,P4_MID_SINE_MED_001_telemetry.csv,5.628,0.051000000000000156,3.675675675675734,-2.842170943040401e-14
2026-03-16 18:43:58.722000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,51.78,52.528238,-0.644683837890625,0.0859375,28.3,1,4002,P4_MID_SINE_MED_001_telemetry.csv,5.688,0.05999999999999961,3.789473684210691,0.0
2026-03-16 18:43:58.776000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,51.78,52.528238,-0.63323974609375,0.109375,28.3,1,4002,P4_MID_SINE_MED_001_telemetry.csv,5.742,0.05400000000000027,4.840336134453764,0.0
2026-03-16 18:43:58.827000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,52.26,52.528238,-0.2899169921875,0.068359375,28.3,1,4002,P4_MID_SINE_MED_001_telemetry.csv,5.793,0.051000000000000156,4.705882352941103,0.0
2026-03-16 18:43:58.878000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,52.26,52.528238,0.30517578125,0.068359375,28.3,1,4002,P4_MID_SINE_MED_001_telemetry.csv,5.844,0.051000000000000156,2.54901960784332,5.684341886080802e-14
2026-03-16 18:43:58.929000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,52.52,52.528238,0.30517578125,0.02734375,28.3,1,4002,P4_MID_SINE_MED_001_telemetry.csv,5.895,0.05099999999999927,2.5980392156864127,0.0
2026-03-16 18:43:58.982000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,52.52,52.528238,0.194549560546875,0.021484375,28.3,1,4002,P4_MID_SINE_MED_001_telemetry.csv,5.948,0.053000000000000824,-0.5824175824176336,0.0
2026-03-16 18:43:59.034000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,52.46,54.890906,0.17547607421875,0.0,28.3,1,4002,P4_MID_SINE_MED_001_telemetry.csv,6.0,0.0519999999999996,-0.6033874382497402,2.842170943040401e-14
2026-03-16 18:43:59.091000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,52.46,54.890906,0.1068115234375,0.0,28.3,1,4002,P4_MID_SINE_MED_001_telemetry.csv,6.057,0.057000000000000384,0.0,0.0
2026-03-16 18:43:59.142000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,52.46,54.890906,-0.5035400390625,0.220703125,28.3,1,4002,P4_MID_SINE_MED_001_telemetry.csv,6.108,0.05099999999999927,0.1798941798941769,-2.842170943040401e-14
2026-03-16 18:43:59.196000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,52.48,54.890906,-0.78582763671875,0.240234375,28.3,1,4002,P4_MID_SINE_MED_001_telemetry.csv,6.162,0.05400000000000027,0.18345448251983498,-5.684341886080802e-14
2026-03-16 18:43:59.249000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,52.48,54.890906,-0.8697509765625,0.267578125,28.3,1,4002,P4_MID_SINE_MED_001_telemetry.csv,6.215,0.052999999999999936,2.6979638009051996,0.0
2026-03-16 18:43:59.300000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,52.75,54.890906,-0.8697509765625,0.240234375,28.3,1,4002,P4_MID_SINE_MED_001_telemetry.csv,6.266,0.051000000000000156,2.6727584237577844,0.0
2026-03-16 18:43:59.352000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,52.75,54.890906,-0.8697509765625,0.2265625,28.3,1,4002,P4_MID_SINE_MED_001_telemetry.csv,6.318,0.0519999999999996,4.1346153846153015,5.684341886080802e-14
2026-03-16 18:43:59.404000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,53.18,54.890906,-0.698089599609375,0.2265625,28.3,1,4002,P4_MID_SINE_MED_001_telemetry.csv,6.37,0.05200000000000049,4.28774928774925,-5.684341886080802e-14
2026-03-16 18:43:59.460000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,53.18,54.890906,-0.64849853515625,0.1796875,28.3,1,4002,P4_MID_SINE_MED_001_telemetry.csv,6.426,0.05600000000000005,4.619528619528637,0.0
2026-03-16 18:43:59.514000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,53.67,54.890906,-0.64849853515625,0.240234375,28.3,1,4002,P4_MID_SINE_MED_001_telemetry.csv,6.48,0.05400000000000027,4.270152505446504,-5.684341886080802e-14
2026-03-16 18:43:59.562000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,53.67,54.890906,-0.64849853515625,0.25,28.3,1,4002,P4_MID_SINE_MED_001_telemetry.csv,6.528,0.047999999999999154,5.160134378499265,0.0
2026-03-16 18:43:59.609000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,54.15,54.890906,-0.640869140625,0.25,28.3,1,4002,P4_MID_SINE_MED_001_telemetry.csv,6.575,0.0470000000000006,5.106382978723218,0.0
2026-03-16 18:43:59.656000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,54.15,54.890906,-0.637054443359375,0.064453125,28.3,1,4002,P4_MID_SINE_MED_001_telemetry.csv,6.622,0.04699999999999971,4.947368421052488,-5.684341886080802e-14
2026-03-16 18:43:59.704000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,54.63,54.890906,-0.392913818359375,0.064453125,28.3,1,4002,P4_MID_SINE_MED_001_telemetry.csv,6.67,0.04800000000000004,5.151515151515241,0.0
2026-03-16 18:43:59.755000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,54.63,54.890906,0.553131103515625,0.064453125,28.3,1,4002,P4_MID_SINE_MED_001_telemetry.csv,6.721,0.051000000000000156,2.8977272727271384,0.0
2026-03-16 18:43:59.803000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,54.9,54.890906,0.553131103515625,0.0,28.3,1,4002,P4_MID_SINE_MED_001_telemetry.csv,6.769,0.04800000000000004,2.782894736842195,5.684341886080802e-14
2026-03-16 18:43:59.850000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,54.9,54.890906,0.02288818359375,0.0,28.3,1,4002,P4_MID_SINE_MED_001_telemetry.csv,6.816,0.04699999999999971,-1.1368683772161603e-13,0.0
2026-03-16 18:43:59.896000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,54.9,54.890906,0.003814697265625,0.0,28.3,0,4002,P4_MID_SINE_MED_001_telemetry.csv,6.862,0.04600000000000026,1.1368683772161603e-13,0.0
2026-03-16 18:43:59.943000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,54.9,54.890906,0.003814697265625,0.0,28.3,0,4002,P4_MID_SINE_MED_001_telemetry.csv,6.909,0.04699999999999971,-1.1368683772161603e-13,0.0
2026-03-16 18:43:59.989000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,54.9,54.890906,0.0,0.0,28.3,0,4002,P4_MID_SINE_MED_001_telemetry.csv,6.955,0.04600000000000026,1.1368683772161603e-13,0.0
2026-03-16 18:44:00.036000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,54.9,56.931097,0.0,0.0,28.3,0,4002,P4_MID_SINE_MED_001_telemetry.csv,7.002,0.04699999999999971,-1.1368683772161603e-13,0.0
2026-03-16 18:44:00.087000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,54.9,56.931097,0.0,0.0,28.3,1,4002,P4_MID_SINE_MED_001_telemetry.csv,7.053,0.051000000000000156,0.0,0.0
2026-03-16 18:44:00.133000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,54.9,56.931097,-0.583648681640625,0.2578125,28.3,1,4002,P4_MID_SINE_MED_001_telemetry.csv,7.099,0.04600000000000026,1.1368683772161603e-13,0.0
2026-03-16 18:44:00.181000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,54.9,56.931097,-0.9307861328125,0.2578125,28.3,1,4002,P4_MID_SINE_MED_001_telemetry.csv,7.147,0.04800000000000004,0.2220166512488504,-5.684341886080802e-14
2026-03-16 18:44:00.227000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,54.92,56.931097,-0.9307861328125,0.42578125,28.3,1,4002,P4_MID_SINE_MED_001_telemetry.csv,7.193,0.045999999999999375,0.21972884525473546,-5.684341886080802e-14
2026-03-16 18:44:00.274000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,54.92,56.931097,-0.9307861328125,0.42578125,28.3,1,4002,P4_MID_SINE_MED_001_telemetry.csv,7.24,0.0470000000000006,3.085106382978779,0.0
2026-03-16 18:44:00.321000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,55.21,56.931097,-0.87738037109375,0.42578125,28.3,1,4002,P4_MID_SINE_MED_001_telemetry.csv,7.287,0.04699999999999971,3.051933196064965,0.0
2026-03-16 18:44:00.367000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,55.21,56.931097,-0.87738037109375,0.314453125,28.3,1,4002,P4_MID_SINE_MED_001_telemetry.csv,7.333,0.04600000000000026,4.630519331960727,0.0
2026-03-16 18:44:00.414000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,55.65,56.931097,-0.61798095703125,0.205078125,28.3,1,4002,P4_MID_SINE_MED_001_telemetry.csv,7.38,0.04699999999999971,4.630519331960613,0.0
2026-03-16 18:44:00.460000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,55.65,56.931097,-0.61798095703125,0.205078125,28.3,1,4002,P4_MID_SINE_MED_001_telemetry.csv,7.426,0.04600000000000026,5.051475634866392,0.0
2026-03-16 18:44:00.507000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,56.13,56.931097,-0.640869140625,0.205078125,28.3,1,4002,P4_MID_SINE_MED_001_telemetry.csv,7.473,0.04699999999999971,5.212765957446891,-5.684341886080802e-14
2026-03-16 18:44:00.556000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,56.13,56.931097,-0.640869140625,0.109375,28.3,1,4002,P4_MID_SINE_MED_001_telemetry.csv,7.522,0.04900000000000038,5.1041666666667425,5.684341886080802e-14
2026-03-16 18:44:00.603000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,56.6,56.931097,-0.43487548828125,0.109375,28.3,1,4002,P4_MID_SINE_MED_001_telemetry.csv,7.569,0.04699999999999971,5.052631578947285,-5.684341886080802e-14
2026-03-16 18:44:00.651000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,56.6,56.931097,0.041961669921875,0.015625,28.3,1,4002,P4_MID_SINE_MED_001_telemetry.csv,7.617,0.04800000000000004,3.6550951847705164,5.684341886080802e-14
2026-03-16 18:44:00.698000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,56.94,56.931097,0.041961669921875,0.0,28.3,0,4002,P4_MID_SINE_MED_001_telemetry.csv,7.664,0.04699999999999971,3.834042553191523,5.684341886080802e-14
2026-03-16 18:44:00.751000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,56.94,56.931097,0.034332275390625,0.0,28.3,0,4002,P4_MID_SINE_MED_001_telemetry.csv,7.717,0.052999999999999936,-1.1368683772161603e-13,0.0
2026-03-16 18:44:00.800000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,56.94,56.931097,0.0,0.0,28.3,0,4002,P4_MID_SINE_MED_001_telemetry.csv,7.766,0.04900000000000038,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:44:00.847000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,56.94,56.931097,0.0,0.0,28.3,0,4002,P4_MID_SINE_MED_001_telemetry.csv,7.813,0.04699999999999971,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:44:00.895000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,56.94,56.931097,0.0,0.0,28.3,0,4002,P4_MID_SINE_MED_001_telemetry.csv,7.861,0.04800000000000004,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:44:00.942000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,56.94,56.931097,0.0,0.0,28.3,0,4002,P4_MID_SINE_MED_001_telemetry.csv,7.908,0.0470000000000006,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:44:00.990000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,56.94,56.931097,0.0,0.0,28.3,0,4002,P4_MID_SINE_MED_001_telemetry.csv,7.956,0.04800000000000004,0.0,0.0
2026-03-16 18:44:01.038000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,56.94,58.53238,0.0,0.0,28.3,0,4002,P4_MID_SINE_MED_001_telemetry.csv,8.004,0.047999999999999154,0.0,0.0
2026-03-16 18:44:01.089000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,56.94,58.53238,0.0,0.015625,28.3,1,4002,P4_MID_SINE_MED_001_telemetry.csv,8.055,0.051000000000000156,0.0,0.0
2026-03-16 18:44:01.137000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,56.94,58.53238,-1.178741455078125,0.220703125,28.3,1,4002,P4_MID_SINE_MED_001_telemetry.csv,8.103,0.04800000000000004,0.21500559910407446,-5.684341886080802e-14
2026-03-16 18:44:01.184000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,56.96,58.53238,-1.178741455078125,0.220703125,28.3,1,4002,P4_MID_SINE_MED_001_telemetry.csv,8.15,0.0470000000000006,0.21500559910430184,5.684341886080802e-14
2026-03-16 18:44:01.232000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,56.96,58.53238,-0.84686279296875,0.220703125,28.3,1,4002,P4_MID_SINE_MED_001_telemetry.csv,8.198,0.04800000000000004,3.1175811870101597,-5.684341886080802e-14
2026-03-16 18:44:01.279000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,57.25,58.53238,-0.84686279296875,0.345703125,28.3,1,4002,P4_MID_SINE_MED_001_telemetry.csv,8.245,0.04699999999999882,3.0519331960651925,5.684341886080802e-14
2026-03-16 18:44:01.325000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,57.25,58.53238,-0.84686279296875,0.345703125,28.3,1,4002,P4_MID_SINE_MED_001_telemetry.csv,8.291,0.04600000000000115,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:44:01.372000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,57.25,58.53238,-0.759124755859375,0.279296875,28.3,1,4002,P4_MID_SINE_MED_001_telemetry.csv,8.338,0.04699999999999882,4.834034595605317,5.684341886080802e-14
2026-03-16 18:44:01.418000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,57.69,58.53238,-0.637054443359375,0.2578125,28.3,1,4002,P4_MID_SINE_MED_001_telemetry.csv,8.384,0.04600000000000115,4.834034595605203,1.0523907572637654
2026-03-16 18:44:01.465000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,57.69,58.53238,-0.598907470703125,0.1171875,28.4,1,4002,P4_MID_SINE_MED_001_telemetry.csv,8.431,0.04699999999999882,5.212765957446777,1.0638297872341127
2026-03-16 18:44:01.512000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,58.18,58.53238,-0.370025634765625,0.1171875,28.4,1,4002,P4_MID_SINE_MED_001_telemetry.csv,8.478,0.0470000000000006,5.156714710592496,5.684341886080802e-14
2026-03-16 18:44:01.558000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,58.18,58.53238,0.461578369140625,0.1171875,28.4,1,4002,P4_MID_SINE_MED_001_telemetry.csv,8.524,0.045999999999999375,3.4586466165411593,5.684341886080802e-14
2026-03-16 18:44:01.607000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,58.53,58.53238,0.461578369140625,0.0,28.4,0,4002,P4_MID_SINE_MED_001_telemetry.csv,8.573,0.049000000000001265,3.6775106082035336,0.0
2026-03-16 18:44:01.659000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,58.53,58.53238,0.011444091796875,0.0,28.4,0,4002,P4_MID_SINE_MED_001_telemetry.csv,8.625,0.0519999999999996,0.11175585643673003,0.0
2026-03-16 18:44:01.706000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,58.54,58.53238,0.003814697265625,0.0,28.4,0,4002,P4_MID_SINE_MED_001_telemetry.csv,8.672,0.0470000000000006,0.10967317394158727,0.0
2026-03-16 18:44:01.756000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,58.54,58.53238,0.003814697265625,0.0,28.4,0,4002,P4_MID_SINE_MED_001_telemetry.csv,8.722,0.049999999999998934,0.0,0.0
2026-03-16 18:44:01.803000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,58.54,58.53238,0.003814697265625,0.0,28.4,0,4002,P4_MID_SINE_MED_001_telemetry.csv,8.769,0.0470000000000006,0.0,0.0
2026-03-16 18:44:01.850000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,58.54,58.53238,0.0,0.0,28.4,0,4002,P4_MID_SINE_MED_001_telemetry.csv,8.816,0.0470000000000006,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:44:01.896000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,58.54,58.53238,0.0,0.0,28.4,0,4002,P4_MID_SINE_MED_001_telemetry.csv,8.862,0.045999999999999375,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:44:01.943000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,58.54,58.53238,0.0,0.0,28.4,0,4002,P4_MID_SINE_MED_001_telemetry.csv,8.909,0.0470000000000006,-1.1368683772161603e-13,0.0
2026-03-16 18:44:01.990000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,58.54,58.53238,0.0,0.0,28.4,0,4002,P4_MID_SINE_MED_001_telemetry.csv,8.956,0.04699999999999882,0.0,0.0
2026-03-16 18:44:02.036000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,58.54,58.53238,0.0,0.0,28.4,0,4002,P4_MID_SINE_MED_001_telemetry.csv,9.002,0.04600000000000115,0.0,0.0
2026-03-16 18:44:02.083000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,58.54,59.572763,0.0,0.0,28.4,0,4002,P4_MID_SINE_MED_001_telemetry.csv,9.049,0.04699999999999882,0.0,5.684341886080802e-14
2026-03-16 18:44:02.133000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,58.54,59.572763,0.0,0.0,28.4,0,4002,P4_MID_SINE_MED_001_telemetry.csv,9.099,0.05000000000000071,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:44:02.180000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,58.54,59.572763,0.0,0.017578125,28.4,1,4002,P4_MID_SINE_MED_001_telemetry.csv,9.146,0.0470000000000006,-1.1368683772161603e-13,0.0
2026-03-16 18:44:02.227000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,58.54,59.572763,-1.1444091796875,0.26953125,28.4,1,4002,P4_MID_SINE_MED_001_telemetry.csv,9.193,0.04699999999999882,0.21972884525484915,0.0
2026-03-16 18:44:02.273000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,58.56,59.572763,-1.1444091796875,0.26953125,28.4,1,4002,P4_MID_SINE_MED_001_telemetry.csv,9.239,0.04600000000000115,0.21972884525484915,0.0
2026-03-16 18:44:02.320000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,58.56,59.572763,-0.84686279296875,0.26953125,28.4,1,4002,P4_MID_SINE_MED_001_telemetry.csv,9.286,0.04699999999999882,3.1860682561942895,0.0
2026-03-16 18:44:02.366000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,58.85,59.572763,-0.84686279296875,0.3671875,28.4,1,4002,P4_MID_SINE_MED_001_telemetry.csv,9.332,0.04600000000000115,3.1860682561942895,0.0
2026-03-16 18:44:02.413000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,58.85,59.572763,-0.84686279296875,0.3671875,28.4,1,4002,P4_MID_SINE_MED_001_telemetry.csv,9.379,0.04699999999999882,1.1368683772161603e-13,0.0
2026-03-16 18:44:02.460000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,58.85,59.572763,-0.72479248046875,0.140625,28.4,1,4002,P4_MID_SINE_MED_001_telemetry.csv,9.426,0.0470000000000006,4.834034595605658,5.684341886080802e-14
2026-03-16 18:44:02.506000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.29,59.572763,-0.240325927734375,0.052734375,28.4,1,4002,P4_MID_SINE_MED_001_telemetry.csv,9.472,0.045999999999999375,4.834034595605431,-5.684341886080802e-14
2026-03-16 18:44:02.553000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.29,59.572763,0.423431396484375,0.021484375,28.4,1,4002,P4_MID_SINE_MED_001_telemetry.csv,9.519,0.0470000000000006,3.0851063829786654,0.0
2026-03-16 18:44:02.600000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.58,59.572763,0.423431396484375,0.021484375,28.4,1,4002,P4_MID_SINE_MED_001_telemetry.csv,9.566,0.0470000000000006,3.051933196065079,5.684341886080802e-14
2026-03-16 18:44:02.646000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.58,59.572763,0.347137451171875,0.017578125,28.4,1,4002,P4_MID_SINE_MED_001_telemetry.csv,9.612,0.045999999999999375,-0.5929108485498773,0.0
2026-03-16 18:44:02.695000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.52,59.572763,0.19073486328125,0.0,28.4,0,4002,P4_MID_SINE_MED_001_telemetry.csv,9.661,0.04899999999999949,-0.6244897959182936,-5.684341886080802e-14
2026-03-16 18:44:02.746000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.52,59.572763,0.064849853515625,0.0,28.4,0,4002,P4_MID_SINE_MED_001_telemetry.csv,9.712,0.051000000000000156,-0.10408163265310577,5.684341886080802e-14
2026-03-16 18:44:02.795000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.51,59.572763,0.064849853515625,0.0,28.4,0,4002,P4_MID_SINE_MED_001_telemetry.csv,9.761,0.04899999999999949,-0.10098884914782502,0.0
2026-03-16 18:44:02.843000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.51,59.572763,0.0,0.0,28.4,0,4002,P4_MID_SINE_MED_001_telemetry.csv,9.809,0.04800000000000004,0.10750279955198039,-5.684341886080802e-14
2026-03-16 18:44:02.890000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.52,59.572763,0.0,0.0,28.4,0,4002,P4_MID_SINE_MED_001_telemetry.csv,9.856,0.0470000000000006,0.1085992907801483,0.0
2026-03-16 18:44:02.939000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.52,59.572763,0.0,0.0,28.4,0,4002,P4_MID_SINE_MED_001_telemetry.csv,9.905,0.04899999999999949,0.0,0.0
2026-03-16 18:44:02.986000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.52,59.572763,0.0,0.0,28.4,0,4002,P4_MID_SINE_MED_001_telemetry.csv,9.952,0.0470000000000006,2.2737367544323206e-13,5.684341886080802e-14
2026-03-16 18:44:03.034000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.52,59.572763,0.0,0.0,28.4,0,4002,P4_MID_SINE_MED_001_telemetry.csv,10.0,0.04800000000000004,0.0,0.0
2026-03-16 18:44:03.082000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.52,59.992749,0.0,0.0,28.4,0,4002,P4_MID_SINE_MED_001_telemetry.csv,10.048,0.04800000000000004,0.0,5.684341886080802e-14
2026-03-16 18:44:03.133000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.52,59.992749,0.0,0.0,28.4,0,4002,P4_MID_SINE_MED_001_telemetry.csv,10.099,0.051000000000000156,0.0,-5.684341886080802e-14
2026-03-16 18:44:03.181000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.52,59.992749,0.0,0.0,28.4,0,4002,P4_MID_SINE_MED_001_telemetry.csv,10.147,0.04800000000000004,-2.2737367544323206e-13,-5.684341886080802e-14
2026-03-16 18:44:03.228000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.52,59.992749,0.0,0.0,28.4,0,4002,P4_MID_SINE_MED_001_telemetry.csv,10.194,0.0470000000000006,2.2737367544323206e-13,5.684341886080802e-14
2026-03-16 18:44:03.276000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.52,59.992749,0.0,0.0,28.4,0,4002,P4_MID_SINE_MED_001_telemetry.csv,10.242,0.04800000000000004,0.0,5.684341886080802e-14
2026-03-16 18:44:03.324000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.52,59.992749,0.0,0.0,28.4,0,4002,P4_MID_SINE_MED_001_telemetry.csv,10.29,0.047999999999998266,-1.1368683772161603e-13,0.0
2026-03-16 18:44:03.371000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.52,59.992749,0.0,0.0,28.4,0,4002,P4_MID_SINE_MED_001_telemetry.csv,10.337,0.0470000000000006,2.2737367544323206e-13,5.684341886080802e-14
2026-03-16 18:44:03.419000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.52,59.992749,0.0,0.0,28.4,0,4002,P4_MID_SINE_MED_001_telemetry.csv,10.385,0.04800000000000004,-2.2737367544323206e-13,-5.684341886080802e-14
2026-03-16 18:44:03.466000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.52,59.992749,0.0,0.0,28.4,0,4002,P4_MID_SINE_MED_001_telemetry.csv,10.432,0.0470000000000006,2.2737367544323206e-13,5.684341886080802e-14
2026-03-16 18:44:03.514000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.52,59.992749,0.0,0.0,28.4,0,4002,P4_MID_SINE_MED_001_telemetry.csv,10.48,0.04800000000000004,0.0,0.0
2026-03-16 18:44:03.562000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.52,59.992749,0.0,0.0,28.4,0,4002,P4_MID_SINE_MED_001_telemetry.csv,10.528,0.04800000000000004,-1.1368683772161603e-13,0.0
2026-03-16 18:44:03.609000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.52,59.992749,0.0,0.0,28.4,0,4002,P4_MID_SINE_MED_001_telemetry.csv,10.575,0.04699999999999882,1.1368683772161603e-13,0.0
2026-03-16 18:44:03.657000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.52,59.992749,0.0,0.0,28.4,0,4002,P4_MID_SINE_MED_001_telemetry.csv,10.623,0.04800000000000004,-2.2737367544323206e-13,-5.684341886080802e-14
2026-03-16 18:44:03.704000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.52,59.992749,0.0,0.0,28.4,0,4002,P4_MID_SINE_MED_001_telemetry.csv,10.67,0.0470000000000006,2.2737367544323206e-13,5.684341886080802e-14
2026-03-16 18:44:03.752000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.52,59.992749,0.0,0.0,28.4,0,4002,P4_MID_SINE_MED_001_telemetry.csv,10.718,0.04800000000000004,0.0,5.684341886080802e-14
2026-03-16 18:44:03.803000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.52,59.992749,0.0,0.0,28.4,0,4002,P4_MID_SINE_MED_001_telemetry.csv,10.769,0.051000000000000156,-5.684341886080802e-14,0.0
2026-03-16 18:44:03.861000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.52,59.992749,0.0,0.0,28.4,0,4002,P4_MID_SINE_MED_001_telemetry.csv,10.827,0.05799999999999983,0.0,0.0
2026-03-16 18:44:03.909000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.52,59.992749,0.0,0.0,28.4,0,4002,P4_MID_SINE_MED_001_telemetry.csv,10.875,0.04800000000000004,-2.2737367544323206e-13,-5.684341886080802e-14
2026-03-16 18:44:03.956000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.52,59.992749,0.0,0.0,28.4,0,4002,P4_MID_SINE_MED_001_telemetry.csv,10.922,0.0470000000000006,-1.1368683772161603e-13,0.0
2026-03-16 18:44:04.003000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.52,59.992749,0.0,0.0,28.4,0,4002,P4_MID_SINE_MED_001_telemetry.csv,10.969,0.04699999999999882,1.1368683772161603e-13,0.0
2026-03-16 18:44:04.051000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.52,59.992749,0.0,0.0,28.4,0,4002,P4_MID_SINE_MED_001_telemetry.csv,11.017,0.04800000000000004,-2.2737367544323206e-13,-5.684341886080802e-14
2026-03-16 18:44:04.098000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.52,59.765458,0.0,0.0,28.4,0,4002,P4_MID_SINE_MED_001_telemetry.csv,11.064,0.0470000000000006,0.0,0.0
2026-03-16 18:44:04.150000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.52,59.765458,0.0,0.0,28.4,0,4002,P4_MID_SINE_MED_001_telemetry.csv,11.116,0.0519999999999996,0.0,0.0
2026-03-16 18:44:04.197000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.52,59.765458,0.0,0.0,28.4,0,4002,P4_MID_SINE_MED_001_telemetry.csv,11.163,0.0470000000000006,2.2737367544323206e-13,5.684341886080802e-14
2026-03-16 18:44:04.245000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.52,59.765458,0.0,0.0,28.4,0,4002,P4_MID_SINE_MED_001_telemetry.csv,11.211,0.04800000000000004,-1.1368683772161603e-13,0.0
2026-03-16 18:44:04.292000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.52,59.765458,0.0,0.0,28.4,0,4002,P4_MID_SINE_MED_001_telemetry.csv,11.258,0.04699999999999882,1.1368683772161603e-13,0.0
2026-03-16 18:44:04.340000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.52,59.765458,0.0,0.0,28.4,0,4002,P4_MID_SINE_MED_001_telemetry.csv,11.306,0.04800000000000004,0.0,0.0
2026-03-16 18:44:04.388000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.52,59.765458,0.0,0.0,28.4,0,4002,P4_MID_SINE_MED_001_telemetry.csv,11.354,0.04800000000000004,-2.2737367544323206e-13,-5.684341886080802e-14
2026-03-16 18:44:04.435000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.52,59.765458,0.0,0.0,28.4,0,4002,P4_MID_SINE_MED_001_telemetry.csv,11.401,0.0470000000000006,2.2737367544323206e-13,5.684341886080802e-14
2026-03-16 18:44:04.483000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.52,59.765458,0.0,0.0,28.4,0,4002,P4_MID_SINE_MED_001_telemetry.csv,11.449,0.04800000000000004,-2.2737367544323206e-13,0.0
2026-03-16 18:44:04.532000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.52,59.765458,0.0,0.0,28.4,0,4002,P4_MID_SINE_MED_001_telemetry.csv,11.498,0.04899999999999949,0.0,-5.684341886080802e-14
2026-03-16 18:44:04.584000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.52,59.765458,0.0,0.0,28.4,0,4002,P4_MID_SINE_MED_001_telemetry.csv,11.55,0.05200000000000138,1.1368683772161603e-13,0.0
2026-03-16 18:44:04.637000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.52,59.765458,0.0,0.0,28.4,0,4002,P4_MID_SINE_MED_001_telemetry.csv,11.603,0.05299999999999905,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:44:04.688000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.52,59.765458,0.0,0.0,28.4,0,4002,P4_MID_SINE_MED_001_telemetry.csv,11.654,0.051000000000000156,0.0,0.9522031366691976
2026-03-16 18:44:04.740000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.52,59.765458,0.0,0.0,28.5,0,4002,P4_MID_SINE_MED_001_telemetry.csv,11.706,0.0519999999999996,0.0,0.9522031366691408
2026-03-16 18:44:04.791000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.52,59.765458,0.0,0.0,28.5,0,4002,P4_MID_SINE_MED_001_telemetry.csv,11.757,0.051000000000000156,1.7053025658242404e-13,5.684341886080802e-14
2026-03-16 18:44:04.847000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.52,59.765458,0.0,0.0,28.5,0,4002,P4_MID_SINE_MED_001_telemetry.csv,11.813,0.05600000000000094,5.684341886080802e-14,2.842170943040401e-14
2026-03-16 18:44:04.906000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.52,59.765458,0.0,0.0,28.5,0,4002,P4_MID_SINE_MED_001_telemetry.csv,11.872,0.058999999999999275,-1.1368683772161603e-13,0.0
2026-03-16 18:44:04.962000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.52,59.765458,0.0,0.0,28.5,0,4002,P4_MID_SINE_MED_001_telemetry.csv,11.928,0.05600000000000094,0.0,0.0
2026-03-16 18:44:05.014000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.52,59.765458,0.0,0.0,28.5,0,4002,P4_MID_SINE_MED_001_telemetry.csv,11.98,0.0519999999999996,0.0,0.0
2026-03-16 18:44:05.064000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.52,59.765458,0.0,0.0,28.5,0,4002,P4_MID_SINE_MED_001_telemetry.csv,12.03,0.049999999999998934,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:44:05.115000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.52,59.765458,0.0,0.0,28.5,0,4002,P4_MID_SINE_MED_001_telemetry.csv,12.081,0.051000000000000156,0.0,5.684341886080802e-14
2026-03-16 18:44:05.167000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.52,59.765458,0.0,0.0,28.5,0,4002,P4_MID_SINE_MED_001_telemetry.csv,12.133,0.0519999999999996,0.0,0.0
2026-03-16 18:44:05.220000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.52,58.910762,0.0,0.0,28.5,0,4002,P4_MID_SINE_MED_001_telemetry.csv,12.186,0.053000000000000824,1.1368683772161603e-13,0.0
2026-03-16 18:44:05.275000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.52,58.910762,0.0,0.0,28.5,0,4002,P4_MID_SINE_MED_001_telemetry.csv,12.241,0.054999999999999716,-1.1368683772161603e-13,0.0
2026-03-16 18:44:05.328000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.52,58.910762,0.0,0.0,28.5,0,4002,P4_MID_SINE_MED_001_telemetry.csv,12.294,0.053000000000000824,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:44:05.379000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.52,58.910762,0.0,0.0,28.5,0,4002,P4_MID_SINE_MED_001_telemetry.csv,12.345,0.051000000000000156,-1.1368683772161603e-13,-1.1368683772161603e-13
2026-03-16 18:44:05.432000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.52,58.910762,0.0,0.0,28.5,0,4002,P4_MID_SINE_MED_001_telemetry.csv,12.398,0.05299999999999905,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:44:05.484000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.52,58.910762,0.0,0.0,28.5,0,4002,P4_MID_SINE_MED_001_telemetry.csv,12.45,0.0519999999999996,0.0,-5.684341886080802e-14
2026-03-16 18:44:05.536000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.52,58.910762,0.0,0.0,28.5,0,4002,P4_MID_SINE_MED_001_telemetry.csv,12.502,0.05200000000000138,0.0,5.684341886080802e-14
2026-03-16 18:44:05.588000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.52,58.910762,0.0,0.0,28.5,0,4002,P4_MID_SINE_MED_001_telemetry.csv,12.554,0.0519999999999996,0.0,-5.684341886080802e-14
2026-03-16 18:44:05.639000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.52,58.910762,0.0,0.0,28.5,0,4002,P4_MID_SINE_MED_001_telemetry.csv,12.605,0.051000000000000156,0.0,0.0
2026-03-16 18:44:05.690000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.52,58.910762,0.0,0.0,28.5,0,4002,P4_MID_SINE_MED_001_telemetry.csv,12.656,0.051000000000000156,0.0,0.0
2026-03-16 18:44:05.741000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.52,58.910762,0.0,0.0,28.5,0,4002,P4_MID_SINE_MED_001_telemetry.csv,12.707,0.051000000000000156,-1.1368683772161603e-13,-1.1368683772161603e-13
2026-03-16 18:44:05.794000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.52,58.910762,0.0,0.0,28.5,0,4002,P4_MID_SINE_MED_001_telemetry.csv,12.76,0.05299999999999905,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:44:05.845000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.52,58.910762,0.0,0.0,28.5,0,4002,P4_MID_SINE_MED_001_telemetry.csv,12.811,0.051000000000000156,0.0,5.684341886080802e-14
2026-03-16 18:44:05.897000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.52,58.910762,0.0,0.0,28.5,0,4002,P4_MID_SINE_MED_001_telemetry.csv,12.863,0.0519999999999996,0.0,0.0
2026-03-16 18:44:05.949000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.52,58.910762,0.0,0.0,28.5,0,4002,P4_MID_SINE_MED_001_telemetry.csv,12.915,0.0519999999999996,1.1368683772161603e-13,2.842170943040401e-14
2026-03-16 18:44:06.052000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.52,58.910762,0.0,0.0,28.5,0,4002,P4_MID_SINE_MED_001_telemetry.csv,13.018,0.10300000000000153,0.0,0.0
2026-03-16 18:44:06.106000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.52,58.910762,0.0,0.0,28.5,0,4002,P4_MID_SINE_MED_001_telemetry.csv,13.072,0.053999999999998494,0.0,-2.842170943040401e-14
2026-03-16 18:44:06.177000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.52,58.910762,0.0,0.0,28.5,0,4002,P4_MID_SINE_MED_001_telemetry.csv,13.143,0.0710000000000015,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:44:06.227000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.52,57.282409,0.0,0.0,28.5,0,4002,P4_MID_SINE_MED_001_telemetry.csv,13.193,0.049999999999998934,-5.684341886080802e-14,0.0
2026-03-16 18:44:06.283000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.52,57.282409,0.0,0.0,28.5,0,4002,P4_MID_SINE_MED_001_telemetry.csv,13.249,0.05600000000000094,0.0,0.0
2026-03-16 18:44:06.332000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.52,57.282409,0.0,0.0,28.5,0,4002,P4_MID_SINE_MED_001_telemetry.csv,13.298,0.04899999999999949,0.0,0.0
2026-03-16 18:44:06.384000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.52,57.282409,0.0,0.0,28.5,0,4002,P4_MID_SINE_MED_001_telemetry.csv,13.35,0.0519999999999996,0.0,0.0
2026-03-16 18:44:06.437000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.52,57.282409,0.0,0.0,28.5,0,4002,P4_MID_SINE_MED_001_telemetry.csv,13.403,0.053000000000000824,-1.1368683772161603e-13,-5.684341886080802e-14
