timestamp,device_id,test_id,waveform_type,bias,amplitude,frequency,test_purpose,quality_label,notes,cycle_id,feedback_position_%,setpoint_position_%,motor_torque_Nmm,power_W,internal_temperature_deg_C,rotation_direction,test_number,source_file,elapsed_seconds,dt_seconds,velocity,temperature_rate
2026-03-16 18:44:06.488000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.52,57.282409,0.0,0.0,28.5,0,4002,P4_MID_SINE_MED_001_telemetry.csv,13.454,0.051000000000000156,0.0,5.684341886080802e-14
2026-03-16 18:44:06.540000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.52,57.282409,0.0,0.0,28.5,0,4002,P4_MID_SINE_MED_001_telemetry.csv,13.506,0.0519999999999996,0.0,0.0
2026-03-16 18:44:06.592000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.52,57.282409,0.0,0.0,28.5,0,4002,P4_MID_SINE_MED_001_telemetry.csv,13.558,0.0519999999999996,0.0,0.0
2026-03-16 18:44:06.644000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.52,57.282409,0.0,0.0,28.5,0,4002,P4_MID_SINE_MED_001_telemetry.csv,13.61,0.0519999999999996,0.0,-5.684341886080802e-14
2026-03-16 18:44:06.695000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.52,57.282409,0.0,0.0,28.5,0,4002,P4_MID_SINE_MED_001_telemetry.csv,13.661,0.051000000000000156,0.0,5.684341886080802e-14
2026-03-16 18:44:06.747000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.52,57.282409,0.0,0.0,28.5,0,4002,P4_MID_SINE_MED_001_telemetry.csv,13.713,0.0519999999999996,0.0,0.0
2026-03-16 18:44:06.800000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.52,57.282409,0.0,0.0,28.5,0,4002,P4_MID_SINE_MED_001_telemetry.csv,13.766,0.053000000000000824,0.0,0.0
2026-03-16 18:44:06.853000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.52,57.282409,0.0,0.0,28.5,0,4002,P4_MID_SINE_MED_001_telemetry.csv,13.819,0.053000000000000824,0.0,0.0
2026-03-16 18:44:06.906000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.52,57.282409,0.0,0.0,28.5,0,4002,P4_MID_SINE_MED_001_telemetry.csv,13.872,0.05299999999999905,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:44:06.957000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.52,57.282409,0.0,0.0,28.5,0,4002,P4_MID_SINE_MED_001_telemetry.csv,13.923,0.051000000000000156,0.0,5.684341886080802e-14
2026-03-16 18:44:07.009000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.52,57.282409,0.0,0.0,28.5,0,4002,P4_MID_SINE_MED_001_telemetry.csv,13.975,0.0519999999999996,0.0,-5.684341886080802e-14
2026-03-16 18:44:07.060000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.52,57.282409,0.0,0.0,28.5,0,4002,P4_MID_SINE_MED_001_telemetry.csv,14.026,0.051000000000000156,0.0,5.684341886080802e-14
2026-03-16 18:44:07.112000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.52,57.282409,0.0,0.0,28.5,0,4002,P4_MID_SINE_MED_001_telemetry.csv,14.078,0.0519999999999996,0.0,-5.684341886080802e-14
2026-03-16 18:44:07.164000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.52,57.282409,0.0,0.0,28.5,0,4002,P4_MID_SINE_MED_001_telemetry.csv,14.13,0.05200000000000138,-5.684341886080802e-14,-2.842170943040401e-14
2026-03-16 18:44:07.221000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.52,57.282409,0.0,0.0,28.5,0,4002,P4_MID_SINE_MED_001_telemetry.csv,14.187,0.05699999999999861,-5.684341886080802e-14,-2.842170943040401e-14
2026-03-16 18:44:07.284000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.52,55.32754,0.0,0.0,28.5,0,4002,P4_MID_SINE_MED_001_telemetry.csv,14.25,0.06300000000000061,-1.1368683772161603e-13,0.0
2026-03-16 18:44:07.339000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.52,55.32754,0.0,0.00390625,28.5,2,4002,P4_MID_SINE_MED_001_telemetry.csv,14.305,0.054999999999999716,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:44:07.389000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.52,55.32754,0.93841552734375,0.25,28.5,2,4002,P4_MID_SINE_MED_001_telemetry.csv,14.355,0.05000000000000071,-0.1999999999999318,0.0
2026-03-16 18:44:07.439000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,55.32754,0.93841552734375,0.25,28.5,2,4002,P4_MID_SINE_MED_001_telemetry.csv,14.405,0.049999999999998934,-0.20392156862760658,0.0
2026-03-16 18:44:07.491000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.5,55.32754,0.79345703125,0.25,28.5,2,4002,P4_MID_SINE_MED_001_telemetry.csv,14.457,0.05200000000000138,-2.5737673710262925,0.0
2026-03-16 18:44:07.542000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.24,55.32754,0.79345703125,0.380859375,28.5,2,4002,P4_MID_SINE_MED_001_telemetry.csv,14.508,0.05099999999999838,-2.5490196078432064,0.0
2026-03-16 18:44:07.593000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,59.24,55.32754,0.79345703125,0.380859375,28.5,2,4002,P4_MID_SINE_MED_001_telemetry.csv,14.559,0.051000000000000156,-4.443564356435559,5.684341886080802e-14
2026-03-16 18:44:07.643000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,58.8,55.32754,0.598907470703125,0.185546875,28.5,2,4002,P4_MID_SINE_MED_001_telemetry.csv,14.609,0.05000000000000071,-4.486274509803934,0.0
2026-03-16 18:44:07.695000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,58.8,55.32754,0.58746337890625,0.185546875,28.5,2,4002,P4_MID_SINE_MED_001_telemetry.csv,14.661,0.0519999999999996,-4.519230769230717,-0.9615384615384528
2026-03-16 18:44:07.747000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,58.33,55.32754,0.58746337890625,0.087890625,28.4,2,4002,P4_MID_SINE_MED_001_telemetry.csv,14.713,0.0519999999999996,-4.4753547423450755,-0.9522031366691976
2026-03-16 18:44:07.798000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,58.33,55.32754,0.6103515625,0.1875,28.4,2,4002,P4_MID_SINE_MED_001_telemetry.csv,14.764,0.051000000000000156,-4.665795369678563,5.684341886080802e-14
2026-03-16 18:44:07.850000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,57.84,55.32754,0.629425048828125,0.1875,28.4,2,4002,P4_MID_SINE_MED_001_telemetry.csv,14.816,0.05200000000000138,-4.665795369678676,-5.684341886080802e-14
2026-03-16 18:44:07.901000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,57.84,55.32754,0.640869140625,0.1875,28.4,2,4002,P4_MID_SINE_MED_001_telemetry.csv,14.867,0.051000000000000156,-4.4753547423450755,0.0
2026-03-16 18:44:07.953000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,57.37,55.32754,0.640869140625,0.17578125,28.4,2,4002,P4_MID_SINE_MED_001_telemetry.csv,14.919,0.0519999999999996,-4.519230769230944,0.0
2026-03-16 18:44:08.005000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,57.37,55.32754,0.66375732421875,0.1328125,28.4,2,4002,P4_MID_SINE_MED_001_telemetry.csv,14.971,0.0519999999999996,-4.615384615384528,0.0
2026-03-16 18:44:08.057000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,56.89,55.32754,0.66375732421875,0.15234375,28.4,2,4002,P4_MID_SINE_MED_001_telemetry.csv,15.023,0.0519999999999996,-4.52488687782818,0.0
2026-03-16 18:44:08.107000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,56.89,55.32754,0.6561279296875,0.15234375,28.4,2,4002,P4_MID_SINE_MED_001_telemetry.csv,15.073,0.05000000000000071,-4.659289458357762,-5.684341886080802e-14
2026-03-16 18:44:08.158000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,56.41,55.32754,0.652313232421875,0.26953125,28.4,2,4002,P4_MID_SINE_MED_001_telemetry.csv,15.124,0.051000000000000156,-4.705882352941217,0.0
2026-03-16 18:44:08.209000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,56.41,55.32754,0.64849853515625,0.26953125,28.4,2,4002,P4_MID_SINE_MED_001_telemetry.csv,15.175,0.051000000000000156,-4.665795369679017,0.0
2026-03-16 18:44:08.261000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,55.92,53.00061,0.64849853515625,0.203125,28.4,2,4002,P4_MID_SINE_MED_001_telemetry.csv,15.227,0.0519999999999996,-8.240335169659147,5.684341886080802e-14
2026-03-16 18:44:08.328000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,55.47,53.00061,0.64849853515625,0.203125,28.4,2,4002,P4_MID_SINE_MED_001_telemetry.csv,15.294,0.06700000000000017,-2.7690494893950017,1.1368683772161603e-13
2026-03-16 18:44:08.375000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,55.47,53.00061,0.835418701171875,0.302734375,28.4,2,4002,P4_MID_SINE_MED_001_telemetry.csv,15.341,0.04699999999999882,-4.468085106382773,0.0
2026-03-16 18:44:08.422000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,55.05,53.00061,0.835418701171875,0.302734375,28.4,2,4002,P4_MID_SINE_MED_001_telemetry.csv,15.388,0.0470000000000006,-4.42004118050761,5.684341886080802e-14
2026-03-16 18:44:08.468000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,55.05,53.00061,0.63323974609375,0.216796875,28.4,2,4002,P4_MID_SINE_MED_001_telemetry.csv,15.434,0.045999999999999375,-5.156714710592496,-5.684341886080802e-14
2026-03-16 18:44:08.515000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,54.56,53.00061,0.63323974609375,0.216796875,28.4,2,4002,P4_MID_SINE_MED_001_telemetry.csv,15.481,0.0470000000000006,-5.212765957446663,0.0
2026-03-16 18:44:08.562000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,54.56,53.00061,0.652313232421875,0.216796875,28.4,2,4002,P4_MID_SINE_MED_001_telemetry.csv,15.528,0.0470000000000006,1.1368683772161603e-13,1.0986442262740752
2026-03-16 18:44:08.608000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,54.56,53.00061,0.652313232421875,0.19140625,28.5,2,4002,P4_MID_SINE_MED_001_telemetry.csv,15.574,0.045999999999999375,-5.051475634866165,1.0986442262739615
2026-03-16 18:44:08.655000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,54.08,53.00061,0.652313232421875,0.103515625,28.5,2,4002,P4_MID_SINE_MED_001_telemetry.csv,15.621,0.0470000000000006,-5.0514756348659375,-1.0986442262739615
2026-03-16 18:44:08.701000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,54.08,53.00061,0.64849853515625,0.103515625,28.4,2,4002,P4_MID_SINE_MED_001_telemetry.csv,15.667,0.045999999999999375,-5.051475634866165,-1.0986442262740752
2026-03-16 18:44:08.748000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,53.6,53.00061,0.644683837890625,0.103515625,28.4,2,4002,P4_MID_SINE_MED_001_telemetry.csv,15.714,0.0470000000000006,-5.106382978723218,1.0638297872340559
2026-03-16 18:44:08.795000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,53.6,53.00061,0.45013427734375,0.203125,28.5,2,4002,P4_MID_SINE_MED_001_telemetry.csv,15.761,0.04699999999999882,-5.053763440859939,1.052390757263879
2026-03-16 18:44:08.841000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,53.14,53.00061,-0.0152587890625,0.009765625,28.5,2,4002,P4_MID_SINE_MED_001_telemetry.csv,15.807,0.04600000000000115,-5.106382978723332,-5.684341886080802e-14
2026-03-16 18:44:08.889000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,53.14,53.00061,-0.087738037109375,0.0,28.5,2,4002,P4_MID_SINE_MED_001_telemetry.csv,15.855,0.04800000000000004,-1.7761332099909168,0.0
2026-03-16 18:44:08.935000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,52.98,53.00061,-0.087738037109375,0.0,28.5,2,4002,P4_MID_SINE_MED_001_telemetry.csv,15.901,0.045999999999999375,-1.7578307620384521,-5.684341886080802e-14
2026-03-16 18:44:08.982000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,52.98,53.00061,-0.003814697265625,0.0,28.5,2,4002,P4_MID_SINE_MED_001_telemetry.csv,15.948,0.0470000000000006,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:44:09.029000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,52.98,53.00061,-0.003814697265625,0.0,28.5,0,4002,P4_MID_SINE_MED_001_telemetry.csv,15.995,0.04699999999999882,1.1368683772161603e-13,0.0
2026-03-16 18:44:09.075000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,52.98,53.00061,-0.003814697265625,0.0,28.5,0,4002,P4_MID_SINE_MED_001_telemetry.csv,16.041,0.04600000000000115,0.0,0.0
2026-03-16 18:44:09.122000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,52.98,53.00061,-0.003814697265625,0.0,28.5,0,4002,P4_MID_SINE_MED_001_telemetry.csv,16.088,0.0470000000000006,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:44:09.168000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,52.98,53.00061,0.0,0.0,28.5,0,4002,P4_MID_SINE_MED_001_telemetry.csv,16.134,0.045999999999999375,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:44:09.215000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,52.98,53.00061,0.0,0.0,28.5,0,4002,P4_MID_SINE_MED_001_telemetry.csv,16.181,0.0470000000000006,0.0,0.0
2026-03-16 18:44:09.262000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,52.98,53.00061,0.0,0.0,28.5,0,4002,P4_MID_SINE_MED_001_telemetry.csv,16.228,0.0470000000000006,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:44:09.308000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,52.98,50.497045,0.0,0.0,28.5,0,4002,P4_MID_SINE_MED_001_telemetry.csv,16.274,0.045999999999999375,-5.684341886080802e-14,0.0
2026-03-16 18:44:09.359000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,52.98,50.497045,0.0,0.0,28.5,0,4002,P4_MID_SINE_MED_001_telemetry.csv,16.325,0.05099999999999838,0.0,-5.684341886080802e-14
2026-03-16 18:44:09.412000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,52.98,50.497045,0.0,0.0,28.5,2,4002,P4_MID_SINE_MED_001_telemetry.csv,16.378,0.053000000000000824,0.0,-5.684341886080802e-14
2026-03-16 18:44:09.461000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,52.98,50.497045,0.881195068359375,0.30859375,28.5,2,4002,P4_MID_SINE_MED_001_telemetry.csv,16.427,0.04899999999999949,-0.21048109965624917,0.0
2026-03-16 18:44:09.509000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,52.96,50.497045,0.881195068359375,0.30859375,28.5,2,4002,P4_MID_SINE_MED_001_telemetry.csv,16.475,0.04800000000000182,-0.20390070921973802,5.684341886080802e-14
2026-03-16 18:44:09.555000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,52.96,50.497045,0.83160400390625,0.302734375,28.5,2,4002,P4_MID_SINE_MED_001_telemetry.csv,16.521,0.045999999999999375,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:44:09.602000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,52.96,50.497045,0.83160400390625,0.302734375,28.5,2,4002,P4_MID_SINE_MED_001_telemetry.csv,16.568,0.0470000000000006,-3.186068256194403,5.684341886080802e-14
2026-03-16 18:44:09.648000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,52.67,50.497045,0.827789306640625,0.302734375,28.5,2,4002,P4_MID_SINE_MED_001_telemetry.csv,16.614,0.045999999999999375,-3.1860682561946305,-5.684341886080802e-14
2026-03-16 18:44:09.695000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,52.67,50.497045,0.827789306640625,0.28125,28.5,2,4002,P4_MID_SINE_MED_001_telemetry.csv,16.661,0.0470000000000006,-4.787234042553678,5.684341886080802e-14
2026-03-16 18:44:09.742000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,52.22,50.497045,0.63323974609375,0.28125,28.5,2,4002,P4_MID_SINE_MED_001_telemetry.csv,16.708,0.046999999999997044,-4.7357584076876265,5.684341886080802e-14
2026-03-16 18:44:09.788000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,52.22,50.497045,0.63323974609375,0.23828125,28.5,2,4002,P4_MID_SINE_MED_001_telemetry.csv,16.754,0.04600000000000293,-5.051475634866733,-5.684341886080802e-14
2026-03-16 18:44:09.835000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,51.74,50.497045,0.652313232421875,0.23828125,28.5,2,4002,P4_MID_SINE_MED_001_telemetry.csv,16.801,0.046999999999997044,-5.1063829787239,-5.684341886080802e-14
2026-03-16 18:44:09.882000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,51.74,50.497045,0.652313232421875,0.1328125,28.5,2,4002,P4_MID_SINE_MED_001_telemetry.csv,16.848,0.0470000000000006,-5.273492286115129,5.684341886080802e-14
2026-03-16 18:44:09.928000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,51.26,50.497045,0.644683837890625,0.115234375,28.5,2,4002,P4_MID_SINE_MED_001_telemetry.csv,16.894,0.045999999999999375,-5.273492286115356,-5.684341886080802e-14
2026-03-16 18:44:09.975000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,51.26,50.497045,0.640869140625,0.076171875,28.5,2,4002,P4_MID_SINE_MED_001_telemetry.csv,16.941,0.0470000000000006,-5.273492286114902,5.684341886080802e-14
2026-03-16 18:44:10.021000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,50.78,50.497045,0.4425048828125,0.115234375,28.5,2,4002,P4_MID_SINE_MED_001_telemetry.csv,16.987,0.045999999999999375,-5.273492286115129,-5.684341886080802e-14
2026-03-16 18:44:10.068000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,50.78,50.497045,-0.03814697265625,0.029296875,28.5,2,4002,P4_MID_SINE_MED_001_telemetry.csv,17.034,0.0470000000000006,-3.297872340425556,0.0
2026-03-16 18:44:10.115000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,50.47,50.497045,-0.354766845703125,0.029296875,28.5,2,4002,P4_MID_SINE_MED_001_telemetry.csv,17.081,0.0470000000000006,-3.2624113475176273,5.684341886080802e-14
2026-03-16 18:44:10.161000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,50.47,50.497045,-0.354766845703125,0.015625,28.5,2,4002,P4_MID_SINE_MED_001_telemetry.csv,17.127,0.045999999999999375,0.6314344543582138,-5.684341886080802e-14
2026-03-16 18:44:10.208000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,50.53,50.497045,-0.19073486328125,0.005859375,28.5,2,4002,P4_MID_SINE_MED_001_telemetry.csv,17.174,0.0470000000000006,0.6314344543583275,5.684341886080802e-14
2026-03-16 18:44:10.254000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,50.53,50.497045,-0.034332275390625,0.0,28.5,2,4002,P4_MID_SINE_MED_001_telemetry.csv,17.22,0.045999999999999375,0.10523907572633107,-5.684341886080802e-14
2026-03-16 18:44:10.301000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,50.54,47.95454,0.019073486328125,0.0,28.5,0,4002,P4_MID_SINE_MED_001_telemetry.csv,17.267,0.0470000000000006,0.1107251411203265,-5.684341886080802e-14
2026-03-16 18:44:10.352000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,50.54,47.95454,0.019073486328125,0.0,28.5,0,4002,P4_MID_SINE_MED_001_telemetry.csv,17.318,0.05100000000000193,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:44:10.398000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,50.54,47.95454,0.019073486328125,0.0,28.5,2,4002,P4_MID_SINE_MED_001_telemetry.csv,17.364,0.045999999999999375,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:44:10.445000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,50.54,47.95454,0.522613525390625,0.22265625,28.5,2,4002,P4_MID_SINE_MED_001_telemetry.csv,17.411,0.0470000000000006,-5.684341886080802e-14,-5.684341886080802e-14
2026-03-16 18:44:10.495000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,50.54,47.95454,0.865936279296875,0.22265625,28.5,2,4002,P4_MID_SINE_MED_001_telemetry.csv,17.461,0.04999999999999716,-0.188536953242874,-5.684341886080802e-14
2026-03-16 18:44:10.547000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,50.52,47.95454,0.865936279296875,0.30859375,28.5,2,4002,P4_MID_SINE_MED_001_telemetry.csv,17.513,0.052000000000003155,-0.18259518259515062,0.0
2026-03-16 18:44:10.594000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,50.52,47.95454,0.865936279296875,0.30859375,28.5,2,4002,P4_MID_SINE_MED_001_telemetry.csv,17.56,0.046999999999997044,-3.1860682561941758,5.684341886080802e-14
2026-03-16 18:44:10.640000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,50.23,47.95454,0.8392333984375,0.30859375,28.5,2,4002,P4_MID_SINE_MED_001_telemetry.csv,17.606,0.04600000000000293,-3.186068256194062,-5.684341886080802e-14
2026-03-16 18:44:10.687000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,50.23,47.95454,0.8392333984375,0.251953125,28.5,2,4002,P4_MID_SINE_MED_001_telemetry.csv,17.653,0.046999999999997044,-4.834034595604862,5.684341886080802e-14
2026-03-16 18:44:10.733000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,49.79,47.95454,0.6256103515625,0.087890625,28.5,2,4002,P4_MID_SINE_MED_001_telemetry.csv,17.699,0.04600000000000293,-4.884366327474083,0.0
2026-03-16 18:44:10.781000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,49.79,47.95454,0.6256103515625,0.251953125,28.5,2,4002,P4_MID_SINE_MED_001_telemetry.csv,17.747,0.047999999999998266,-4.999999999999659,0.0
2026-03-16 18:44:10.829000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,49.31,47.95454,0.644683837890625,0.087890625,28.5,2,4002,P4_MID_SINE_MED_001_telemetry.csv,17.795,0.04800000000000182,-4.947368421052033,5.684341886080802e-14
2026-03-16 18:44:10.876000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,49.31,47.95454,0.644683837890625,0.275390625,28.5,2,4002,P4_MID_SINE_MED_001_telemetry.csv,17.842,0.046999999999997044,-4.844298245613629,-5.684341886080802e-14
2026-03-16 18:44:10.924000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,48.84,47.95454,0.644683837890625,0.140625,28.5,2,4002,P4_MID_SINE_MED_001_telemetry.csv,17.89,0.04800000000000182,-4.8442982456138,0.0
2026-03-16 18:44:10.971000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,48.84,47.95454,0.640869140625,0.140625,28.5,2,4002,P4_MID_SINE_MED_001_telemetry.csv,17.937,0.0470000000000006,-5.05043859649146,5.684341886080802e-14
2026-03-16 18:44:11.019000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,48.35,47.95454,0.560760498046875,0.123046875,28.5,2,4002,P4_MID_SINE_MED_001_telemetry.csv,17.985,0.047999999999998266,-5.104166666667027,0.0
2026-03-16 18:44:11.067000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,48.35,47.95454,0.247955322265625,0.005859375,28.5,2,4002,P4_MID_SINE_MED_001_telemetry.csv,18.033,0.04800000000000182,-4.300111982083308,5.684341886080802e-14
2026-03-16 18:44:11.114000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,47.95,47.95454,-0.14495849609375,0.0,28.5,2,4002,P4_MID_SINE_MED_001_telemetry.csv,18.08,0.046999999999997044,-4.300111982083422,-5.684341886080802e-14
2026-03-16 18:44:11.162000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,47.95,47.95454,-0.14495849609375,0.0,28.5,2,4002,P4_MID_SINE_MED_001_telemetry.csv,18.128,0.04800000000000182,-0.21500559910418815,0.0
2026-03-16 18:44:11.209000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,47.93,47.95454,-0.003814697265625,0.0,28.5,0,4002,P4_MID_SINE_MED_001_telemetry.csv,18.175,0.0470000000000006,-0.21500559910418815,5.684341886080802e-14
2026-03-16 18:44:11.257000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,47.93,47.95454,0.0,0.0,28.5,0,4002,P4_MID_SINE_MED_001_telemetry.csv,18.223,0.047999999999998266,0.0,-5.684341886080802e-14
2026-03-16 18:44:11.304000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,47.93,47.95454,0.0,0.0,28.5,0,4002,P4_MID_SINE_MED_001_telemetry.csv,18.27,0.0470000000000006,0.0,0.0
2026-03-16 18:44:11.351000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,47.93,45.535347,0.0,0.0,28.5,0,4002,P4_MID_SINE_MED_001_telemetry.csv,18.317,0.0470000000000006,-5.684341886080802e-14,0.0
2026-03-16 18:44:11.407000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,47.93,45.535347,0.011444091796875,0.0234375,28.5,2,4002,P4_MID_SINE_MED_001_telemetry.csv,18.373,0.05600000000000094,1.1368683772161603e-13,0.0
2026-03-16 18:44:11.454000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,47.93,45.535347,1.38092041015625,0.287109375,28.5,2,4002,P4_MID_SINE_MED_001_telemetry.csv,18.42,0.0470000000000006,-0.2127659574468339,5.684341886080802e-14
2026-03-16 18:44:11.501000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,47.91,45.535347,1.38092041015625,0.287109375,28.5,2,4002,P4_MID_SINE_MED_001_telemetry.csv,18.467,0.046999999999997044,-0.21500559910418815,-5.684341886080802e-14
2026-03-16 18:44:11.549000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,47.91,45.535347,0.865936279296875,0.287109375,28.5,2,4002,P4_MID_SINE_MED_001_telemetry.csv,18.515,0.04800000000000182,-3.0208333333335986,0.0
2026-03-16 18:44:11.597000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,47.62,45.535347,0.865936279296875,0.28125,28.5,2,4002,P4_MID_SINE_MED_001_telemetry.csv,18.563,0.047999999999998266,-3.082482993197459,5.684341886080802e-14
2026-03-16 18:44:11.647000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,47.62,45.535347,0.865936279296875,0.255859375,28.5,2,4002,P4_MID_SINE_MED_001_telemetry.csv,18.613,0.05000000000000071,-4.981884057971229,0.0
2026-03-16 18:44:11.693000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,47.18,45.535347,0.705718994140625,0.255859375,28.5,2,4002,P4_MID_SINE_MED_001_telemetry.csv,18.659,0.045999999999999375,-4.834034595605658,-5.684341886080802e-14
2026-03-16 18:44:11.740000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,47.18,45.535347,0.640869140625,0.24609375,28.5,2,4002,P4_MID_SINE_MED_001_telemetry.csv,18.706,0.0470000000000006,-5.106382978723332,0.0
2026-03-16 18:44:11.787000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,46.7,45.535347,0.640869140625,0.2109375,28.5,2,4002,P4_MID_SINE_MED_001_telemetry.csv,18.753,0.0470000000000006,-5.0514756348659375,5.684341886080802e-14
2026-03-16 18:44:11.833000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,46.7,45.535347,0.640869140625,0.103515625,28.5,2,4002,P4_MID_SINE_MED_001_telemetry.csv,18.799,0.045999999999999375,-5.684341886080802e-14,-5.684341886080802e-14
2026-03-16 18:44:11.880000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,46.7,45.535347,0.640869140625,0.103515625,28.5,2,4002,P4_MID_SINE_MED_001_telemetry.csv,18.846,0.0470000000000006,-5.273492286115072,5.684341886080802e-14
2026-03-16 18:44:11.926000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,46.22,45.535347,0.640869140625,0.080078125,28.5,2,4002,P4_MID_SINE_MED_001_telemetry.csv,18.892,0.045999999999999375,-5.2734922861152995,-5.684341886080802e-14
2026-03-16 18:44:11.973000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,46.22,45.535347,0.5340576171875,0.03515625,28.5,2,4002,P4_MID_SINE_MED_001_telemetry.csv,18.939,0.0470000000000006,-5.106382978723275,0.0
2026-03-16 18:44:12.020000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,45.74,45.535347,0.240325927734375,0.005859375,28.5,2,4002,P4_MID_SINE_MED_001_telemetry.csv,18.986,0.0470000000000006,-5.051475634865881,5.684341886080802e-14
2026-03-16 18:44:12.066000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,45.74,45.535347,-0.247955322265625,0.009765625,28.5,2,4002,P4_MID_SINE_MED_001_telemetry.csv,19.032,0.045999999999999375,-2.4204987417068082,-5.684341886080802e-14
2026-03-16 18:44:12.113000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,45.51,45.535347,-0.255584716796875,0.00390625,28.5,2,4002,P4_MID_SINE_MED_001_telemetry.csv,19.079,0.0470000000000006,-2.446808510638334,0.0
2026-03-16 18:44:12.160000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,45.51,45.535347,-0.255584716796875,0.009765625,28.5,2,4002,P4_MID_SINE_MED_001_telemetry.csv,19.126,0.0470000000000006,0.42553191489372466,5.684341886080802e-14
2026-03-16 18:44:12.207000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,45.55,45.535347,-0.255584716796875,0.00390625,28.5,2,4002,P4_MID_SINE_MED_001_telemetry.csv,19.173,0.046999999999997044,0.425531914893611,-5.684341886080802e-14
2026-03-16 18:44:12.254000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,45.55,45.535347,-0.209808349609375,0.0,28.5,2,4002,P4_MID_SINE_MED_001_telemetry.csv,19.22,0.0470000000000006,0.219728845254906,5.684341886080802e-14
2026-03-16 18:44:12.300000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,45.57,45.535347,-0.209808349609375,0.0,28.5,2,4002,P4_MID_SINE_MED_001_telemetry.csv,19.266,0.045999999999999375,0.21972884525467862,-5.684341886080802e-14
2026-03-16 18:44:12.347000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,45.57,45.535347,-0.02288818359375,0.0,28.5,2,4002,P4_MID_SINE_MED_001_telemetry.csv,19.313,0.0470000000000006,0.0,0.0
2026-03-16 18:44:12.402000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,45.57,45.535347,-0.00762939453125,0.0,28.5,0,4002,P4_MID_SINE_MED_001_telemetry.csv,19.368,0.054999999999999716,5.684341886080802e-14,0.0
2026-03-16 18:44:12.450000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,45.57,43.355749,0.0,0.0,28.5,0,4002,P4_MID_SINE_MED_001_telemetry.csv,19.416,0.04800000000000182,-5.684341886080802e-14,0.0
2026-03-16 18:44:12.502000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,45.57,43.355749,0.0,0.0,28.5,0,4002,P4_MID_SINE_MED_001_telemetry.csv,19.468,0.0519999999999996,0.0,0.0
2026-03-16 18:44:12.548000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,45.57,43.355749,0.0,0.0,28.5,0,4002,P4_MID_SINE_MED_001_telemetry.csv,19.514,0.045999999999999375,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:44:12.595000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,45.57,43.355749,0.003814697265625,0.021484375,28.5,2,4002,P4_MID_SINE_MED_001_telemetry.csv,19.561,0.0470000000000006,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:44:12.641000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,45.57,43.355749,1.24359130859375,0.23828125,28.5,2,4002,P4_MID_SINE_MED_001_telemetry.csv,19.607,0.045999999999999375,-0.2874999999998522,0.0
2026-03-16 18:44:12.691000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,45.54,43.355749,1.24359130859375,0.23828125,28.5,2,4002,P4_MID_SINE_MED_001_telemetry.csv,19.657,0.05000000000000071,-0.3029702970297308,5.684341886080802e-14
2026-03-16 18:44:12.742000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,45.54,43.355749,0.904083251953125,0.23828125,28.5,2,4002,P4_MID_SINE_MED_001_telemetry.csv,19.708,0.05099999999999838,-3.005050505050235,0.0
2026-03-16 18:44:12.790000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,45.26,43.355749,0.904083251953125,0.19921875,28.5,2,4002,P4_MID_SINE_MED_001_telemetry.csv,19.756,0.04800000000000182,-2.885964912280599,0.0
2026-03-16 18:44:12.837000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,45.26,43.355749,0.904083251953125,0.197265625,28.5,2,4002,P4_MID_SINE_MED_001_telemetry.csv,19.803,0.0470000000000006,-4.8340345956054875,5.684341886080802e-14
2026-03-16 18:44:12.883000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,44.82,43.355749,0.713348388671875,0.1640625,28.5,2,4002,P4_MID_SINE_MED_001_telemetry.csv,19.849,0.045999999999999375,-4.884366327474595,-5.684341886080802e-14
2026-03-16 18:44:12.931000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,44.82,43.355749,0.644683837890625,0.1640625,28.5,2,4002,P4_MID_SINE_MED_001_telemetry.csv,19.897,0.047999999999998266,-5.160134378499265,-5.684341886080802e-14
2026-03-16 18:44:12.978000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,44.34,43.355749,0.644683837890625,0.1640625,28.5,2,4002,P4_MID_SINE_MED_001_telemetry.csv,19.944,0.0470000000000006,-5.0514756348659375,5.684341886080802e-14
2026-03-16 18:44:13.024000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,44.34,43.355749,0.644683837890625,0.09765625,28.5,2,4002,P4_MID_SINE_MED_001_telemetry.csv,19.99,0.045999999999999375,-5.684341886080802e-14,-5.684341886080802e-14
2026-03-16 18:44:13.071000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,44.34,43.355749,0.640869140625,0.080078125,28.5,2,4002,P4_MID_SINE_MED_001_telemetry.csv,20.037,0.0470000000000006,-5.273492286115129,5.684341886080802e-14
2026-03-16 18:44:13.117000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,43.86,43.355749,0.591278076171875,0.09765625,28.5,2,4002,P4_MID_SINE_MED_001_telemetry.csv,20.083,0.045999999999999375,-5.273492286115243,-5.684341886080802e-14
2026-03-16 18:44:13.164000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,43.86,43.355749,0.263214111328125,0.0859375,28.5,2,4002,P4_MID_SINE_MED_001_telemetry.csv,20.13,0.0470000000000006,-4.787234042553166,0.0
2026-03-16 18:44:13.211000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,43.41,43.355749,-0.308990478515625,0.0859375,28.5,2,4002,P4_MID_SINE_MED_001_telemetry.csv,20.177,0.0470000000000006,-4.735758407686831,5.684341886080802e-14
2026-03-16 18:44:13.257000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,43.41,43.355749,-0.308990478515625,0.021484375,28.5,2,4002,P4_MID_SINE_MED_001_telemetry.csv,20.223,0.045999999999999375,-0.5261953786319395,-5.684341886080802e-14
2026-03-16 18:44:13.304000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,43.36,43.355749,-0.247955322265625,0.015625,28.5,2,4002,P4_MID_SINE_MED_001_telemetry.csv,20.27,0.0470000000000006,-0.5375139977603567,0.0
2026-03-16 18:44:13.352000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,43.36,43.355749,-0.18310546875,0.0,28.5,2,4002,P4_MID_SINE_MED_001_telemetry.csv,20.318,0.04800000000000182,0.3296703296703072,-8.526512829121202e-14
2026-03-16 18:44:13.408000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,43.4,43.355749,-0.08392333984375,0.0,28.5,2,4002,P4_MID_SINE_MED_001_telemetry.csv,20.374,0.055999999999997385,0.34731323722155594,0.0
2026-03-16 18:44:13.461000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,43.4,41.631415,-0.049591064453125,0.0,28.5,2,4002,P4_MID_SINE_MED_001_telemetry.csv,20.427,0.053000000000000824,-5.684341886080802e-14,-5.684341886080802e-14
2026-03-16 18:44:13.515000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,43.4,41.631415,0.0,0.0,28.5,0,4002,P4_MID_SINE_MED_001_telemetry.csv,20.481,0.054000000000002046,0.0,0.0
2026-03-16 18:44:13.567000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,43.4,41.631415,0.0,0.0,28.5,2,4002,P4_MID_SINE_MED_001_telemetry.csv,20.533,0.0519999999999996,-5.684341886080802e-14,0.0
2026-03-16 18:44:13.618000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,43.4,41.631415,0.507354736328125,0.216796875,28.5,2,4002,P4_MID_SINE_MED_001_telemetry.csv,20.584,0.05099999999999838,-5.684341886080802e-14,-5.684341886080802e-14
2026-03-16 18:44:13.671000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,43.4,41.631415,0.81634521484375,0.216796875,28.5,2,4002,P4_MID_SINE_MED_001_telemetry.csv,20.637,0.053000000000000824,-0.1998491704373464,5.684341886080802e-14
2026-03-16 18:44:13.722000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,43.38,41.631415,0.84686279296875,0.349609375,28.5,2,4002,P4_MID_SINE_MED_001_telemetry.csv,20.688,0.05099999999999838,-2.5266597867214386,5.684341886080802e-14
2026-03-16 18:44:13.779000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,43.1,41.631415,0.84686279296875,0.216796875,28.5,2,4002,P4_MID_SINE_MED_001_telemetry.csv,20.745,0.05700000000000216,-2.343473362304678,0.0
2026-03-16 18:44:13.831000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,43.1,41.631415,0.84686279296875,0.1875,28.5,2,4002,P4_MID_SINE_MED_001_telemetry.csv,20.797,0.0519999999999996,-4.486274509803877,0.0
2026-03-16 18:44:13.881000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,42.66,41.631415,0.690460205078125,0.1875,28.5,2,4002,P4_MID_SINE_MED_001_telemetry.csv,20.847,0.05000000000000071,-4.399999999999864,-5.684341886080802e-14
2026-03-16 18:44:13.931000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,42.66,41.631415,0.640869140625,0.146484375,28.5,2,4002,P4_MID_SINE_MED_001_telemetry.csv,20.897,0.04999999999999716,-4.6592894583571365,0.0
2026-03-16 18:44:13.982000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,42.18,41.631415,0.60272216796875,0.146484375,28.5,2,4002,P4_MID_SINE_MED_001_telemetry.csv,20.948,0.05100000000000193,-4.751570531124798,0.0
2026-03-16 18:44:14.034000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,42.18,41.631415,0.48065185546875,0.146484375,28.5,2,4002,P4_MID_SINE_MED_001_telemetry.csv,21.0,0.0519999999999996,-4.553588425661815,0.0
2026-03-16 18:44:14.085000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,41.72,41.631415,-0.0152587890625,0.1328125,28.5,2,4002,P4_MID_SINE_MED_001_telemetry.csv,21.051,0.05099999999999838,-4.553588425661928,0.0
2026-03-16 18:44:14.137000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,41.72,41.631415,-0.03814697265625,0.0,28.5,2,4002,P4_MID_SINE_MED_001_telemetry.csv,21.103,0.052000000000003155,-1.0889015800495372,0.0
2026-03-16 18:44:14.188000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,41.61,41.631415,-0.03814697265625,0.0,28.5,0,4002,P4_MID_SINE_MED_001_telemetry.csv,21.154,0.05099999999999838,-1.0889015800494803,0.0
2026-03-16 18:44:14.240000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,41.61,41.631415,0.0,0.0,28.5,0,4002,P4_MID_SINE_MED_001_telemetry.csv,21.206,0.0519999999999996,0.0,0.0
