timestamp,device_id,test_id,waveform_type,bias,amplitude,frequency,test_purpose,quality_label,notes,cycle_id,feedback_position_%,setpoint_position_%,motor_torque_Nmm,power_W,internal_temperature_deg_C,rotation_direction,test_number,source_file,elapsed_seconds,dt_seconds,velocity,temperature_rate
2026-03-16 18:44:14.292000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,41.61,41.631415,0.0,0.0,28.5,0,4002,P4_MID_SINE_MED_001_telemetry.csv,21.258,0.0519999999999996,5.684341886080802e-14,0.0
2026-03-16 18:44:14.343000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,41.61,41.631415,0.0,0.0,28.5,0,4002,P4_MID_SINE_MED_001_telemetry.csv,21.309,0.05100000000000193,-5.684341886080802e-14,0.0
2026-03-16 18:44:14.395000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,41.61,41.631415,0.0,0.0,28.5,0,4002,P4_MID_SINE_MED_001_telemetry.csv,21.361,0.0519999999999996,-5.684341886080802e-14,0.0
2026-03-16 18:44:14.446000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,41.61,41.631415,0.0,0.0,28.5,0,4002,P4_MID_SINE_MED_001_telemetry.csv,21.412,0.05099999999999838,-5.684341886080802e-14,-2.842170943040401e-14
2026-03-16 18:44:14.508000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,41.61,40.491847,0.0,0.0,28.5,0,4002,P4_MID_SINE_MED_001_telemetry.csv,21.474,0.062000000000001165,5.684341886080802e-14,0.0
2026-03-16 18:44:14.564000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,41.61,40.491847,0.0,0.0,28.5,2,4002,P4_MID_SINE_MED_001_telemetry.csv,21.53,0.05600000000000094,0.0,-5.684341886080802e-14
2026-03-16 18:44:14.615000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,41.61,40.491847,0.713348388671875,0.228515625,28.5,2,4002,P4_MID_SINE_MED_001_telemetry.csv,21.581,0.05099999999999838,-0.20198019801972578,-5.684341886080802e-14
2026-03-16 18:44:14.665000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,41.59,40.491847,0.789642333984375,0.228515625,28.5,2,4002,P4_MID_SINE_MED_001_telemetry.csv,21.631,0.05000000000000071,-0.2039215686273792,0.0
2026-03-16 18:44:14.717000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,41.59,40.491847,0.86212158203125,0.228515625,28.5,2,4002,P4_MID_SINE_MED_001_telemetry.csv,21.683,0.0519999999999996,-2.788461538461604,0.0
2026-03-16 18:44:14.769000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,41.3,40.491847,0.86212158203125,0.38671875,28.5,2,4002,P4_MID_SINE_MED_001_telemetry.csv,21.735,0.0519999999999996,-2.761389096340622,0.0
2026-03-16 18:44:14.820000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,41.3,40.491847,0.86212158203125,0.38671875,28.5,2,4002,P4_MID_SINE_MED_001_telemetry.csv,21.786,0.05100000000000193,-3.468838975007941,2.842170943040401e-14
2026-03-16 18:44:14.878000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.87,40.491847,0.614166259765625,0.126953125,28.5,2,4002,P4_MID_SINE_MED_001_telemetry.csv,21.844,0.05799999999999983,-3.468838975007884,0.0
2026-03-16 18:44:14.929000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.87,40.491847,0.22125244140625,0.046875,28.5,2,4002,P4_MID_SINE_MED_001_telemetry.csv,21.895,0.05099999999999838,-3.7254901960781126,0.0
2026-03-16 18:44:14.980000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.49,40.491847,-0.2899169921875,0.015625,28.5,2,4002,P4_MID_SINE_MED_001_telemetry.csv,21.946,0.05100000000000193,-3.7254901960781126,0.0
2026-03-16 18:44:15.031000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.49,40.491847,-0.2899169921875,0.00390625,28.5,2,4002,P4_MID_SINE_MED_001_telemetry.csv,21.997,0.05099999999999838,0.40396039603956524,-5.684341886080802e-14
2026-03-16 18:44:15.081000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.53,40.491847,-0.186920166015625,0.00390625,28.5,2,4002,P4_MID_SINE_MED_001_telemetry.csv,22.047,0.05000000000000071,0.41165048543683724,0.0
2026-03-16 18:44:15.134000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.53,40.491847,-0.091552734375,0.0,28.5,2,4002,P4_MID_SINE_MED_001_telemetry.csv,22.1,0.053000000000000824,0.0970695970696056,0.0
2026-03-16 18:44:15.186000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.54,40.491847,-0.091552734375,0.0,28.5,2,4002,P4_MID_SINE_MED_001_telemetry.csv,22.152,0.0519999999999996,0.09706959706954876,0.0
2026-03-16 18:44:15.239000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.54,40.491847,-0.003814697265625,0.0,28.5,2,4002,P4_MID_SINE_MED_001_telemetry.csv,22.205,0.05299999999999727,1.1368683772161603e-13,1.1368683772161603e-13
2026-03-16 18:44:15.290000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.54,40.491847,0.0,0.0,28.5,0,4002,P4_MID_SINE_MED_001_telemetry.csv,22.256,0.05100000000000193,0.0,0.0
2026-03-16 18:44:15.342000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.54,40.491847,0.0,0.0,28.5,0,4002,P4_MID_SINE_MED_001_telemetry.csv,22.308,0.0519999999999996,0.0,0.0
2026-03-16 18:44:15.394000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.54,40.491847,0.0,0.0,28.5,0,4002,P4_MID_SINE_MED_001_telemetry.csv,22.36,0.0519999999999996,-5.684341886080802e-14,0.0
2026-03-16 18:44:15.447000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.54,40.491847,0.0,0.0,28.5,0,4002,P4_MID_SINE_MED_001_telemetry.csv,22.413,0.053000000000000824,5.684341886080802e-14,5.684341886080802e-14
2026-03-16 18:44:15.498000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.54,40.491847,0.0,0.0,28.5,0,4002,P4_MID_SINE_MED_001_telemetry.csv,22.464,0.05099999999999838,0.0,0.0
2026-03-16 18:44:15.552000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.54,40.491847,0.0,0.0,28.5,0,4002,P4_MID_SINE_MED_001_telemetry.csv,22.518,0.054000000000002046,-1.1368683772161603e-13,-2.842170943040401e-14
2026-03-16 18:44:15.609000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.54,40.013797,0.0,0.0,28.5,0,4002,P4_MID_SINE_MED_001_telemetry.csv,22.575,0.05699999999999861,5.684341886080802e-14,0.8771929824561084
2026-03-16 18:44:15.666000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.54,40.013797,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,22.632,0.05700000000000216,5.684341886080802e-14,0.8369547722517154
2026-03-16 18:44:15.718000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.54,40.013797,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,22.684,0.0519999999999996,0.0,-5.684341886080802e-14
2026-03-16 18:44:15.769000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.54,40.013797,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,22.735,0.05099999999999838,-5.684341886080802e-14,-5.684341886080802e-14
2026-03-16 18:44:15.822000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.54,40.013797,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,22.788,0.053000000000000824,5.684341886080802e-14,0.0
2026-03-16 18:44:15.874000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.54,40.013797,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,22.84,0.0519999999999996,1.1368683772161603e-13,1.1368683772161603e-13
2026-03-16 18:44:15.929000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.54,40.013797,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,22.895,0.054999999999999716,-1.1368683772161603e-13,-1.1368683772161603e-13
2026-03-16 18:44:15.981000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.54,40.013797,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,22.947,0.0519999999999996,0.0,0.0
2026-03-16 18:44:16.032000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.54,40.013797,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,22.998,0.05100000000000193,0.0,5.684341886080802e-14
2026-03-16 18:44:16.082000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.54,40.013797,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,23.048,0.04999999999999716,5.684341886080802e-14,0.0
2026-03-16 18:44:16.132000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.54,40.013797,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,23.098,0.05000000000000071,0.0,0.0
2026-03-16 18:44:16.183000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.54,40.013797,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,23.149,0.05100000000000193,5.684341886080802e-14,0.0
2026-03-16 18:44:16.234000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.54,40.013797,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,23.2,0.05099999999999838,0.0,5.684341886080802e-14
2026-03-16 18:44:16.286000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.54,40.013797,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,23.252,0.0519999999999996,0.0,0.0
2026-03-16 18:44:16.337000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.54,40.013797,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,23.303,0.05100000000000193,0.0,0.0
2026-03-16 18:44:16.389000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.54,40.013797,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,23.355,0.0519999999999996,0.0,0.0
2026-03-16 18:44:16.441000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.54,40.013797,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,23.407,0.0519999999999996,0.0,-5.684341886080802e-14
2026-03-16 18:44:16.492000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.54,40.013797,-0.003814697265625,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,23.458,0.05099999999999838,0.0,0.0
2026-03-16 18:44:16.544000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.54,40.013797,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,23.51,0.052000000000003155,0.0,0.0
2026-03-16 18:44:16.595000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.54,40.013797,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,23.561,0.05099999999999838,5.684341886080802e-14,0.0
2026-03-16 18:44:16.651000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.54,40.239224,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,23.617,0.05600000000000094,0.0,5.684341886080802e-14
2026-03-16 18:44:16.706000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.54,40.239224,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,23.672,0.054999999999999716,5.684341886080802e-14,0.0
2026-03-16 18:44:16.757000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.54,40.239224,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,23.723,0.05099999999999838,0.0,5.684341886080802e-14
2026-03-16 18:44:16.809000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.54,40.239224,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,23.775,0.0519999999999996,0.0,0.0
2026-03-16 18:44:16.860000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.54,40.239224,-0.003814697265625,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,23.826,0.05100000000000193,0.0,0.0
2026-03-16 18:44:16.912000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.54,40.239224,-0.003814697265625,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,23.878,0.0519999999999996,0.0,-5.684341886080802e-14
2026-03-16 18:44:16.963000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.54,40.239224,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,23.929,0.05099999999999838,-5.684341886080802e-14,-5.684341886080802e-14
2026-03-16 18:44:17.016000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.54,40.239224,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,23.982,0.053000000000000824,0.0,2.842170943040401e-14
2026-03-16 18:44:17.071000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.54,40.239224,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,24.037,0.054999999999999716,5.684341886080802e-14,5.684341886080802e-14
2026-03-16 18:44:17.119000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.54,40.239224,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,24.085,0.04800000000000182,0.0,5.684341886080802e-14
2026-03-16 18:44:17.165000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.54,40.239224,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,24.131,0.045999999999999375,-5.684341886080802e-14,-5.684341886080802e-14
2026-03-16 18:44:17.212000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.54,40.239224,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,24.178,0.0470000000000006,0.0,0.0
2026-03-16 18:44:17.259000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.54,40.239224,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,24.225,0.0470000000000006,5.684341886080802e-14,5.684341886080802e-14
2026-03-16 18:44:17.305000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.54,40.239224,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,24.271,0.045999999999999375,-5.684341886080802e-14,-5.684341886080802e-14
2026-03-16 18:44:17.352000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.54,40.239224,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,24.318,0.0470000000000006,5.684341886080802e-14,5.684341886080802e-14
2026-03-16 18:44:17.399000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.54,40.239224,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,24.365,0.046999999999997044,0.0,0.0
2026-03-16 18:44:17.445000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.54,40.239224,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,24.411,0.04600000000000293,0.0,0.0
2026-03-16 18:44:17.492000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.54,40.239224,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,24.458,0.046999999999997044,0.0,0.0
2026-03-16 18:44:17.538000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.54,40.239224,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,24.504,0.04600000000000293,0.0,0.0
2026-03-16 18:44:17.585000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.54,40.239224,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,24.551,0.046999999999997044,-5.684341886080802e-14,-5.684341886080802e-14
2026-03-16 18:44:17.632000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.54,40.239224,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,24.598,0.0470000000000006,0.0,0.0
2026-03-16 18:44:17.685000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.54,41.131747,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,24.651,0.053000000000000824,5.684341886080802e-14,0.0
2026-03-16 18:44:17.737000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.54,41.131747,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,24.703,0.0519999999999996,5.684341886080802e-14,0.0
2026-03-16 18:44:17.783000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.54,41.131747,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,24.749,0.045999999999999375,-5.684341886080802e-14,-5.684341886080802e-14
2026-03-16 18:44:17.830000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.54,41.131747,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,24.796,0.0470000000000006,0.0,0.0
2026-03-16 18:44:17.877000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.54,41.131747,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,24.843,0.0470000000000006,5.684341886080802e-14,5.684341886080802e-14
2026-03-16 18:44:17.923000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.54,41.131747,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,24.889,0.045999999999999375,-5.684341886080802e-14,-5.684341886080802e-14
2026-03-16 18:44:17.970000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.54,41.131747,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,24.936,0.0470000000000006,5.684341886080802e-14,5.684341886080802e-14
2026-03-16 18:44:18.016000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.54,41.131747,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,24.982,0.045999999999999375,-5.684341886080802e-14,-5.684341886080802e-14
2026-03-16 18:44:18.063000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.54,41.131747,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,25.029,0.0470000000000006,0.0,0.0
2026-03-16 18:44:18.111000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.54,41.131747,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,25.077,0.04800000000000182,5.684341886080802e-14,0.0
2026-03-16 18:44:18.161000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.54,41.131747,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,25.127,0.04999999999999716,5.684341886080802e-14,0.0
2026-03-16 18:44:18.211000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.54,41.131747,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,25.177,0.05000000000000071,-5.684341886080802e-14,-5.684341886080802e-14
2026-03-16 18:44:18.257000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.54,41.131747,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,25.223,0.045999999999999375,-5.684341886080802e-14,-5.684341886080802e-14
2026-03-16 18:44:18.304000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.54,41.131747,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,25.27,0.0470000000000006,0.0,0.0
2026-03-16 18:44:18.351000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.54,41.131747,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,25.317,0.0470000000000006,5.684341886080802e-14,5.684341886080802e-14
2026-03-16 18:44:18.397000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.54,41.131747,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,25.363,0.045999999999999375,-5.684341886080802e-14,-5.684341886080802e-14
2026-03-16 18:44:18.444000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.54,41.131747,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,25.41,0.0470000000000006,5.684341886080802e-14,5.684341886080802e-14
2026-03-16 18:44:18.490000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.54,41.131747,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,25.456,0.045999999999999375,-5.684341886080802e-14,-5.684341886080802e-14
2026-03-16 18:44:18.537000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.54,41.131747,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,25.503,0.0470000000000006,0.0,0.0
2026-03-16 18:44:18.584000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.54,41.131747,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,25.55,0.0470000000000006,5.684341886080802e-14,5.684341886080802e-14
2026-03-16 18:44:18.630000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.54,41.131747,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,25.596,0.045999999999999375,5.684341886080802e-14,5.684341886080802e-14
2026-03-16 18:44:18.680000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.54,41.131747,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,25.646,0.05000000000000071,5.684341886080802e-14,5.684341886080802e-14
2026-03-16 18:44:18.727000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.54,42.625396,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,25.693,0.0470000000000006,0.0,-5.684341886080802e-14
2026-03-16 18:44:18.778000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.54,42.625396,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,25.744,0.05099999999999838,0.0,5.684341886080802e-14
2026-03-16 18:44:18.825000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.54,42.625396,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,25.791,0.0470000000000006,5.684341886080802e-14,5.684341886080802e-14
2026-03-16 18:44:18.871000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.54,42.625396,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,25.837,0.045999999999999375,-5.684341886080802e-14,-5.684341886080802e-14
2026-03-16 18:44:18.918000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.54,42.625396,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,25.884,0.0470000000000006,5.684341886080802e-14,5.684341886080802e-14
2026-03-16 18:44:18.964000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.54,42.625396,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,25.93,0.045999999999999375,-5.684341886080802e-14,-5.684341886080802e-14
2026-03-16 18:44:19.011000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.54,42.625396,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,25.977,0.0470000000000006,0.0,0.0
2026-03-16 18:44:19.058000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.54,42.625396,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,26.024,0.0470000000000006,5.684341886080802e-14,5.684341886080802e-14
2026-03-16 18:44:19.104000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.54,42.625396,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,26.07,0.045999999999999375,-5.684341886080802e-14,-5.684341886080802e-14
2026-03-16 18:44:19.151000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.54,42.625396,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,26.117,0.0470000000000006,5.684341886080802e-14,5.684341886080802e-14
2026-03-16 18:44:19.197000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.54,42.625396,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,26.163,0.045999999999999375,-5.684341886080802e-14,-5.684341886080802e-14
2026-03-16 18:44:19.245000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.54,42.625396,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,26.211,0.047999999999998266,-5.684341886080802e-14,0.0
2026-03-16 18:44:19.297000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.54,42.625396,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,26.263,0.052000000000003155,5.684341886080802e-14,5.684341886080802e-14
2026-03-16 18:44:19.344000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.54,42.625396,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,26.31,0.046999999999997044,-5.684341886080802e-14,-5.684341886080802e-14
2026-03-16 18:44:19.391000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.54,42.625396,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,26.357,0.0470000000000006,5.684341886080802e-14,5.684341886080802e-14
2026-03-16 18:44:19.437000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.54,42.625396,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,26.403,0.045999999999999375,-5.684341886080802e-14,-5.684341886080802e-14
2026-03-16 18:44:19.484000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.54,42.625396,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,26.45,0.0470000000000006,0.0,0.0
2026-03-16 18:44:19.531000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.54,42.625396,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,26.497,0.0470000000000006,5.684341886080802e-14,5.684341886080802e-14
2026-03-16 18:44:19.577000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.54,42.625396,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,26.543,0.045999999999999375,-5.684341886080802e-14,-5.684341886080802e-14
2026-03-16 18:44:19.624000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.54,42.625396,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,26.59,0.0470000000000006,5.684341886080802e-14,0.0
2026-03-16 18:44:19.678000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.54,42.625396,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,26.644,0.053999999999998494,5.684341886080802e-14,0.0
2026-03-16 18:44:19.726000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.54,42.625396,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,26.692,0.04800000000000182,0.0,0.0
2026-03-16 18:44:19.774000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.54,44.604828,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,26.74,0.047999999999998266,0.0,0.0
2026-03-16 18:44:19.824000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.54,44.604828,0.0,0.193359375,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,26.79,0.05000000000000071,5.684341886080802e-14,5.684341886080802e-14
2026-03-16 18:44:19.871000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.54,44.604828,-0.438690185546875,0.37890625,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,26.837,0.0470000000000006,5.684341886080802e-14,5.684341886080802e-14
2026-03-16 18:44:19.917000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.54,44.604828,-0.8392333984375,0.193359375,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,26.883,0.045999999999999375,0.10523907572627422,-5.684341886080802e-14
2026-03-16 18:44:19.964000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.55,44.604828,-0.8392333984375,0.36328125,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,26.93,0.0470000000000006,0.10638297872338853,0.0
2026-03-16 18:44:20.011000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.55,44.604828,-0.83160400390625,0.36328125,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,26.977,0.0470000000000006,2.966339410939895,5.684341886080802e-14
2026-03-16 18:44:20.057000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.82,44.604828,-0.804901123046875,0.36328125,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,27.023,0.045999999999999375,2.9663394109397814,-5.684341886080802e-14
2026-03-16 18:44:20.104000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,40.82,44.604828,-0.804901123046875,0.158203125,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,27.07,0.0470000000000006,4.614305750350809,5.684341886080802e-14
2026-03-16 18:44:20.150000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,41.24,44.604828,-0.518798828125,0.158203125,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,27.116,0.045999999999999375,4.614305750350695,-5.684341886080802e-14
2026-03-16 18:44:20.197000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,41.24,44.604828,-0.518798828125,0.158203125,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,27.163,0.0470000000000006,5.106382978723332,0.0
2026-03-16 18:44:20.244000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,41.72,44.604828,-0.545501708984375,0.091796875,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,27.21,0.0470000000000006,5.051475634866108,5.684341886080802e-14
2026-03-16 18:44:20.290000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,41.72,44.604828,-0.5645751953125,0.091796875,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,27.256,0.045999999999999375,4.599999999999966,5.684341886080802e-14
2026-03-16 18:44:20.340000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,42.2,44.604828,-0.583648681640625,0.0703125,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,27.306,0.05000000000000071,4.7999999999999545,0.0
2026-03-16 18:44:20.390000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,42.2,44.604828,-0.5950927734375,0.228515625,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,27.356,0.05000000000000071,5.264312349199884,5.684341886080802e-14
2026-03-16 18:44:20.437000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,42.68,44.604828,-0.60272216796875,0.2109375,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,27.403,0.046999999999997044,5.106382978723843,-5.684341886080802e-14
2026-03-16 18:44:20.484000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,42.68,44.604828,-0.637054443359375,0.2109375,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,27.45,0.0470000000000006,5.273492286115129,5.684341886080802e-14
2026-03-16 18:44:20.530000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,43.16,44.604828,-0.644683837890625,0.103515625,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,27.496,0.045999999999999375,5.273492286115015,-5.684341886080802e-14
2026-03-16 18:44:20.577000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,43.16,44.604828,-0.644683837890625,0.103515625,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,27.543,0.0470000000000006,5.273492286115243,5.684341886080802e-14
2026-03-16 18:44:20.623000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,43.64,44.604828,-0.644683837890625,0.10546875,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,27.589,0.045999999999999375,5.586297760210982,2.842170943040401e-14
2026-03-16 18:44:20.676000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,43.64,44.604828,-0.644683837890625,0.1640625,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,27.642,0.053000000000000824,5.247524752474931,0.0
2026-03-16 18:44:20.724000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,44.12,44.604828,-0.637054443359375,0.1171875,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,27.69,0.04800000000000182,4.89361702127627,5.684341886080802e-14
2026-03-16 18:44:20.770000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,44.12,44.604828,-0.40435791015625,0.1640625,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,27.736,0.045999999999999375,4.525280256234055,-5.684341886080802e-14
2026-03-16 18:44:20.817000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,44.55,46.975765,0.05340576171875,0.1171875,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,27.783,0.0470000000000006,4.71594647949081,-5.684341886080802e-14
2026-03-16 18:44:20.867000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,44.55,46.975765,0.06866455078125,0.0,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,27.833,0.04999999999999716,0.6580390436500352,5.684341886080802e-14
2026-03-16 18:44:20.914000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,44.61,46.975765,0.06866455078125,0.0,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,27.88,0.0470000000000006,0.6382978723404449,0.0
2026-03-16 18:44:20.961000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,44.61,46.975765,-0.705718994140625,0.310546875,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,27.927,0.0470000000000006,5.684341886080802e-14,5.684341886080802e-14
2026-03-16 18:44:21.007000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,44.61,46.975765,-0.9002685546875,0.310546875,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,27.973,0.045999999999999375,0.21047815145271898,-5.684341886080802e-14
2026-03-16 18:44:21.054000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,44.63,46.975765,-0.9002685546875,0.28125,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,28.02,0.0470000000000006,0.2104781514528895,5.684341886080802e-14
2026-03-16 18:44:21.100000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,44.63,46.975765,-0.9002685546875,0.28125,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,28.066,0.045999999999999375,3.0519331960647946,-5.684341886080802e-14
2026-03-16 18:44:21.147000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,44.92,46.975765,-0.858306884765625,0.28125,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,28.113,0.0470000000000006,3.0851063829786654,0.0
2026-03-16 18:44:21.194000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,44.92,46.975765,-0.858306884765625,0.2578125,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,28.16,0.0470000000000006,4.834034595605601,5.684341886080802e-14
2026-03-16 18:44:21.240000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,45.36,46.975765,-0.6256103515625,0.2578125,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,28.206,0.045999999999999375,4.834034595605431,-5.684341886080802e-14
2026-03-16 18:44:21.287000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,45.36,46.975765,-0.6256103515625,0.19921875,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,28.253,0.0470000000000006,5.2734922861152995,5.684341886080802e-14
2026-03-16 18:44:21.333000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,45.84,46.975765,-0.644683837890625,0.19921875,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,28.299,0.045999999999999375,5.273492286115072,-5.684341886080802e-14
2026-03-16 18:44:21.380000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,45.84,46.975765,-0.644683837890625,0.10546875,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,28.346,0.0470000000000006,4.947368421053,5.684341886080802e-14
2026-03-16 18:44:21.428000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,46.32,46.975765,-0.640869140625,0.103515625,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,28.394,0.047999999999998266,5.2941176470591245,0.0
2026-03-16 18:44:21.482000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,46.32,46.975765,-0.55694580078125,0.08203125,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,28.448,0.054000000000002046,5.346534653465369,0.0
2026-03-16 18:44:21.529000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,46.79,46.975765,-0.2593994140625,0.03515625,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,28.495,0.0470000000000006,4.999999999999943,0.0
2026-03-16 18:44:21.576000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,46.79,46.975765,-0.026702880859375,0.009765625,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,28.542,0.0470000000000006,2.087424029920612,5.684341886080802e-14
2026-03-16 18:44:21.622000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,46.98,46.975765,-0.026702880859375,0.0,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,28.588,0.045999999999999375,2.1916592724045927,-5.684341886080802e-14
2026-03-16 18:44:21.674000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,46.98,46.975765,-0.026702880859375,0.0,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,28.64,0.0519999999999996,-1.1368683772161603e-13,0.0
2026-03-16 18:44:21.721000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,46.98,46.975765,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,28.687,0.0470000000000006,0.0,0.0
2026-03-16 18:44:21.768000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,46.98,46.975765,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,28.734,0.0470000000000006,5.684341886080802e-14,5.684341886080802e-14
2026-03-16 18:44:21.815000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,46.98,46.975765,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,28.781,0.046999999999997044,-5.684341886080802e-14,-5.684341886080802e-14
2026-03-16 18:44:21.862000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,46.98,49.565508,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,28.828,0.0470000000000006,5.684341886080802e-14,5.684341886080802e-14
2026-03-16 18:44:21.913000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,46.98,49.565508,0.0,0.01171875,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,28.879,0.05100000000000193,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:44:21.959000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,46.98,49.565508,-1.01470947265625,0.244140625,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,28.925,0.045999999999999375,0.21047815145271898,-5.684341886080802e-14
2026-03-16 18:44:22.006000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,47.0,49.565508,-1.01470947265625,0.244140625,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,28.972,0.0470000000000006,0.2104781514528895,5.684341886080802e-14
2026-03-16 18:44:22.052000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,47.0,49.565508,-0.83160400390625,0.244140625,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,29.018,0.045999999999999375,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:44:22.099000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,47.0,49.565508,-0.83160400390625,0.267578125,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,29.065,0.0470000000000006,2.571698113207731,0.0
2026-03-16 18:44:22.152000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,47.29,49.565508,-0.83160400390625,0.267578125,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,29.118,0.05299999999999727,6.883786025295251,0.0
2026-03-16 18:44:22.204000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,47.72,49.565508,-0.720977783203125,0.2578125,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,29.17,0.052000000000003155,4.134615384615017,0.0
2026-03-16 18:44:22.256000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,47.72,49.565508,-0.64849853515625,0.17578125,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,29.222,0.0519999999999996,4.850561583857029,-5.684341886080802e-14
