timestamp,device_id,test_id,waveform_type,bias,amplitude,frequency,test_purpose,quality_label,notes,cycle_id,feedback_position_%,setpoint_position_%,motor_torque_Nmm,power_W,internal_temperature_deg_C,rotation_direction,test_number,source_file,elapsed_seconds,dt_seconds,velocity,temperature_rate
2026-03-16 18:44:22.307000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,48.21,49.565508,-0.64849853515625,0.17578125,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,29.273,0.05099999999999838,4.850561583857143,5.684341886080802e-14
2026-03-16 18:44:22.359000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,48.21,49.565508,-0.652313232421875,0.2109375,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,29.325,0.0519999999999996,4.751570531124798,0.0
2026-03-16 18:44:22.410000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,48.69,49.565508,-0.652313232421875,0.2109375,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,29.376,0.05100000000000193,4.705882352940819,0.0
2026-03-16 18:44:22.461000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,48.69,49.565508,-0.64849853515625,0.109375,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,29.427,0.05099999999999838,4.317460317460018,0.0
2026-03-16 18:44:22.515000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,49.17,49.565508,-0.614166259765625,0.103515625,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,29.481,0.054000000000002046,4.525252525252199,0.0
2026-03-16 18:44:22.571000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,49.17,49.565508,-0.247955322265625,0.080078125,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,29.537,0.055999999999997385,4.395785994628909,0.0
2026-03-16 18:44:22.618000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,49.55,49.565508,0.064849853515625,0.0,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,29.584,0.0470000000000006,3.999084877602286,5.684341886080802e-14
2026-03-16 18:44:22.664000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,49.55,49.565508,0.064849853515625,0.0,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,29.63,0.045999999999999375,0.16561656165617933,0.0
2026-03-16 18:44:22.719000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,49.57,49.565508,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,29.685,0.054999999999999716,0.1675579322637759,0.0
2026-03-16 18:44:22.766000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,49.57,49.565508,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,29.732,0.0470000000000006,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:44:22.812000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,49.57,49.565508,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,29.778,0.045999999999999375,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:44:22.859000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,1,49.57,49.565508,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,29.825,0.0470000000000006,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:44:22.905000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,49.57,52.188531,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,29.871,0.045999999999999375,1.7053025658242404e-13,5.684341886080802e-14
2026-03-16 18:44:22.956000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,49.57,52.188531,0.003814697265625,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,29.922,0.05100000000000193,-2.2737367544323206e-13,-5.684341886080802e-14
2026-03-16 18:44:23.002000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,49.57,52.188531,0.003814697265625,0.01171875,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,29.968,0.045999999999999375,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:44:23.049000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,49.57,52.188531,-1.018524169921875,0.275390625,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,30.015,0.0470000000000006,0.21276595744689075,0.0
2026-03-16 18:44:23.096000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,49.59,52.188531,-1.018524169921875,0.275390625,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,30.062,0.0470000000000006,0.2104781514528895,5.684341886080802e-14
2026-03-16 18:44:23.142000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,49.59,52.188531,-0.8392333984375,0.275390625,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,30.108,0.045999999999999375,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:44:23.189000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,49.59,52.188531,-0.8392333984375,0.361328125,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,30.155,0.0470000000000006,3.191489361701997,0.0
2026-03-16 18:44:23.236000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,49.89,52.188531,-0.8392333984375,0.361328125,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,30.202,0.0470000000000006,3.15717227179141,5.684341886080802e-14
2026-03-16 18:44:23.282000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,49.89,52.188531,-0.812530517578125,0.29296875,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,30.248,0.045999999999999375,4.630519331960386,-5.684341886080802e-14
2026-03-16 18:44:23.329000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,50.33,52.188531,-0.64849853515625,0.150390625,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,30.295,0.0470000000000006,4.6305193319605,5.684341886080802e-14
2026-03-16 18:44:23.375000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,50.33,52.188531,-0.64849853515625,0.150390625,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,30.341,0.045999999999999375,5.156714710592382,-5.684341886080802e-14
2026-03-16 18:44:23.422000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,50.82,52.188531,-0.659942626953125,0.14453125,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,30.388,0.0470000000000006,5.212765957446663,5.684341886080802e-14
2026-03-16 18:44:23.469000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,50.82,52.188531,-0.659942626953125,0.14453125,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,30.435,0.046999999999997044,5.163627863486909,0.0
2026-03-16 18:44:23.515000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,51.29,52.188531,-0.659942626953125,0.279296875,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,30.481,0.04600000000000293,5.163627863487136,0.0
2026-03-16 18:44:23.562000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,51.29,52.188531,-0.6561279296875,0.279296875,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,30.528,0.046999999999997044,5.273492286114333,0.0
2026-03-16 18:44:23.608000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,51.77,52.188531,-0.6103515625,0.193359375,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,30.574,0.04600000000000293,5.434782608695116,5.684341886080802e-14
2026-03-16 18:44:23.658000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,51.77,52.188531,-0.274658203125,0.017578125,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,30.624,0.04999999999999716,3.2792261026393703,-2.842170943040401e-14
2026-03-16 18:44:23.715000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,52.17,52.188531,-0.072479248046875,0.0,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,30.681,0.05700000000000216,3.2439589539884537,0.0
2026-03-16 18:44:23.764000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,52.17,52.188531,-0.00762939453125,0.0,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,30.73,0.04899999999999949,0.2171985815601829,0.0
2026-03-16 18:44:23.811000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,52.19,52.188531,-0.00762939453125,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,30.777,0.0470000000000006,0.21047815145277582,5.684341886080802e-14
2026-03-16 18:44:23.857000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,52.19,52.188531,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,30.823,0.045999999999999375,0.0,-5.684341886080802e-14
2026-03-16 18:44:23.904000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,52.19,52.188531,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,30.87,0.0470000000000006,0.0,5.684341886080802e-14
2026-03-16 18:44:23.950000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,52.19,54.676572,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,30.916,0.045999999999999375,-5.684341886080802e-14,-5.684341886080802e-14
2026-03-16 18:44:24.001000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,52.19,54.676572,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,30.967,0.05099999999999838,0.0,5.684341886080802e-14
2026-03-16 18:44:24.048000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,52.19,54.676572,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,31.014,0.0470000000000006,0.0,5.684341886080802e-14
2026-03-16 18:44:24.094000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,52.19,54.676572,0.0,0.01171875,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,31.06,0.045999999999999375,0.0,-5.684341886080802e-14
2026-03-16 18:44:24.141000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,52.19,54.676572,-1.033782958984375,0.291015625,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,31.107,0.0470000000000006,0.21972884525484915,5.684341886080802e-14
2026-03-16 18:44:24.187000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,52.21,54.676572,-1.033782958984375,0.291015625,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,31.153,0.045999999999999375,0.21972884525484915,-5.684341886080802e-14
2026-03-16 18:44:24.234000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,52.21,54.676572,-0.8392333984375,0.291015625,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,31.2,0.0470000000000006,0.0,0.0
2026-03-16 18:44:24.281000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,52.21,54.676572,-0.8392333984375,0.40234375,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,31.247,0.0470000000000006,3.1860682561946305,5.684341886080802e-14
2026-03-16 18:44:24.327000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,52.5,54.676572,-0.8392333984375,0.40234375,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,31.293,0.045999999999999375,3.186068256194517,-5.684341886080802e-14
2026-03-16 18:44:24.374000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,52.5,54.676572,-0.8087158203125,0.244140625,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,31.34,0.0470000000000006,4.787234042553109,0.0
2026-03-16 18:44:24.421000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,52.95,54.676572,-0.64849853515625,0.244140625,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,31.387,0.0470000000000006,4.735758407687058,5.684341886080802e-14
2026-03-16 18:44:24.467000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,52.95,54.676572,-0.64849853515625,0.244140625,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,31.433,0.045999999999999375,4.946236559139493,-5.684341886080802e-14
2026-03-16 18:44:24.514000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,53.42,54.676572,-0.6561279296875,0.115234375,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,31.48,0.0470000000000006,4.94623655913972,5.684341886080802e-14
2026-03-16 18:44:24.560000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,53.42,54.676572,-0.6561279296875,0.115234375,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,31.526,0.045999999999999375,5.0514756348659375,-5.684341886080802e-14
2026-03-16 18:44:24.607000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,53.9,54.676572,-0.6561279296875,0.15234375,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,31.573,0.0470000000000006,5.106382978723332,0.0
2026-03-16 18:44:24.654000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,53.9,54.676572,-0.6561279296875,0.15234375,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,31.62,0.0470000000000006,5.273492286115243,5.684341886080802e-14
2026-03-16 18:44:24.700000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,54.38,54.676572,-0.400543212890625,0.203125,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,31.666,0.045999999999999375,5.273492286115129,-5.684341886080802e-14
2026-03-16 18:44:24.747000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,54.38,54.676572,0.2593994140625,0.021484375,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,31.713,0.0470000000000006,2.738927738927714,0.0
2026-03-16 18:44:24.799000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,54.68,54.676572,0.2593994140625,0.021484375,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,31.765,0.0519999999999996,3.090659340659329,2.842170943040401e-14
2026-03-16 18:44:24.859000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,54.68,54.676572,0.32806396484375,0.021484375,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,31.825,0.05999999999999872,-0.4772320540861301,5.684341886080802e-14
2026-03-16 18:44:24.906000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,54.64,54.676572,0.213623046875,0.01171875,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,31.872,0.0470000000000006,-0.4300111982083763,0.0
2026-03-16 18:44:24.954000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,54.64,54.676572,0.209808349609375,0.0,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,31.92,0.04800000000000182,-0.32250839865616854,5.684341886080802e-14
2026-03-16 18:44:25.001000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,54.61,56.821055,0.118255615234375,0.0,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,31.967,0.046999999999997044,-0.33217542336080896,5.684341886080802e-14
2026-03-16 18:44:25.052000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,54.61,56.821055,0.011444091796875,0.0,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,32.018,0.05100000000000193,0.11072514112015597,-5.684341886080802e-14
2026-03-16 18:44:25.099000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,54.62,56.821055,-0.03814697265625,0.0390625,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,32.065,0.046999999999997044,0.10638297872333169,-5.684341886080802e-14
2026-03-16 18:44:25.146000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,54.62,56.821055,-1.57928466796875,0.203125,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,32.112,0.04700000000000415,0.21972884525484915,0.0
2026-03-16 18:44:25.192000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,54.64,56.821055,-1.57928466796875,0.203125,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,32.158,0.045999999999999375,0.21972884525473546,0.0
2026-03-16 18:44:25.239000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,54.64,56.821055,-0.904083251953125,0.203125,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,32.205,0.046999999999997044,3.076203833567206,0.0
2026-03-16 18:44:25.285000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,54.92,56.821055,-0.904083251953125,0.275390625,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,32.251,0.045999999999999375,3.0762038335673196,0.0
2026-03-16 18:44:25.332000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,54.92,56.821055,-0.904083251953125,0.275390625,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,32.298,0.04700000000000415,4.7241701729782335,0.0
2026-03-16 18:44:25.378000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,55.35,56.821055,-0.736236572265625,0.076171875,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,32.344,0.045999999999999375,4.724170172978006,0.0
2026-03-16 18:44:25.425000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,55.35,56.821055,-0.652313232421875,0.076171875,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,32.391,0.046999999999997044,5.212765957445981,-5.684341886080802e-14
2026-03-16 18:44:25.472000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,55.84,56.821055,-0.652313232421875,0.1796875,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,32.438,0.04700000000000415,5.156714710591814,0.0
2026-03-16 18:44:25.518000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,55.84,56.821055,-0.659942626953125,0.2578125,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,32.484,0.045999999999999375,-1.1368683772161603e-13,0.0
2026-03-16 18:44:25.565000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,55.84,56.821055,-0.659942626953125,0.2578125,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,32.531,0.046999999999997044,5.106382978722536,-5.684341886080802e-14
2026-03-16 18:44:25.612000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,56.32,56.821055,-0.60272216796875,0.150390625,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,32.578,0.04700000000000415,5.051475634865483,0.0
2026-03-16 18:44:25.658000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,56.32,56.821055,-0.278472900390625,0.041015625,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,32.624,0.045999999999999375,4.630519331961068,0.0
2026-03-16 18:44:25.705000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,56.76,56.821055,0.35858154296875,0.029296875,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,32.671,0.046999999999997044,4.630519331961068,0.0
2026-03-16 18:44:25.751000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,56.76,56.821055,0.35858154296875,0.0234375,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,32.717,0.045999999999999375,0.3157172271791069,0.0
2026-03-16 18:44:25.798000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,56.79,56.821055,0.247955322265625,0.017578125,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,32.764,0.04700000000000415,0.32250839865616854,0.0
2026-03-16 18:44:25.846000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,56.79,56.821055,0.1678466796875,0.0,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,32.812,0.047999999999994714,-0.32250839865616854,0.0
2026-03-16 18:44:25.893000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,56.76,56.821055,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,32.859,0.04700000000000415,-0.3498363338789545,-5.684341886080802e-14
2026-03-16 18:44:25.950000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,56.76,56.821055,0.003814697265625,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,32.916,0.056999999999995055,2.2737367544323206e-13,5.684341886080802e-14
2026-03-16 18:44:25.997000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,56.76,56.821055,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,32.963,0.04700000000000415,0.0,5.684341886080802e-14
2026-03-16 18:44:26.045000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,56.76,58.47557,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,33.011,0.04800000000000182,1.1368683772161603e-13,0.0
2026-03-16 18:44:26.095000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,56.76,58.47557,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,33.061,0.04999999999999716,-1.1368683772161603e-13,0.0
2026-03-16 18:44:26.143000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,56.76,58.47557,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,33.109,0.04800000000000182,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:44:26.190000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,56.76,58.47557,-0.0457763671875,0.041015625,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,33.156,0.046999999999997044,0.0,0.0
2026-03-16 18:44:26.236000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,56.76,58.47557,-1.583099365234375,0.2109375,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,33.202,0.045999999999999375,0.21047815145277582,0.0
2026-03-16 18:44:26.283000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,56.78,58.47557,-1.583099365234375,0.2109375,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,33.249,0.04700000000000415,0.21047815145277582,0.0
2026-03-16 18:44:26.329000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,56.78,58.47557,-0.904083251953125,0.2109375,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,33.295,0.045999999999999375,2.9466941203388615,0.0
2026-03-16 18:44:26.376000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,57.06,58.47557,-0.904083251953125,0.3671875,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,33.342,0.046999999999997044,2.9787234042556747,-5.684341886080802e-14
2026-03-16 18:44:26.423000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,57.06,58.47557,-0.904083251953125,0.3671875,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,33.389,0.04700000000000415,4.834034595605658,0.0
2026-03-16 18:44:26.469000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,57.5,58.47557,-0.732421875,0.1171875,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,33.435,0.045999999999999375,4.834034595605317,0.0
2026-03-16 18:44:26.516000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,57.5,58.47557,-0.64849853515625,0.1171875,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,33.482,0.046999999999997044,5.212765957445981,-5.684341886080802e-14
2026-03-16 18:44:26.563000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,57.99,58.47557,-0.621795654296875,0.1171875,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,33.529,0.04700000000000415,5.212765957445981,5.684341886080802e-14
2026-03-16 18:44:26.610000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,57.99,58.47557,-0.522613525390625,0.134765625,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,33.576,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:44:26.658000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,57.99,58.47557,-0.186920166015625,0.052734375,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,33.624,0.04800000000000182,4.622620380739704,5.684341886080802e-14
2026-03-16 18:44:26.705000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,58.42,58.47557,0.06866455078125,0.0,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,33.671,0.046999999999997044,4.622620380739363,-5.684341886080802e-14
2026-03-16 18:44:26.753000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,58.42,58.47557,0.06866455078125,0.0,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,33.719,0.04800000000000182,0.6249999999998863,0.0
2026-03-16 18:44:26.801000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,58.48,58.47557,0.003814697265625,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,33.767,0.04800000000000182,0.6184210526316747,5.684341886080802e-14
2026-03-16 18:44:26.848000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,58.48,58.47557,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,33.814,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:44:26.896000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,58.48,58.47557,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,33.862,0.04800000000000182,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:44:26.943000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,58.48,58.47557,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,33.909,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:44:26.991000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,58.48,58.47557,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,33.957,0.04800000000000182,0.0,0.0
2026-03-16 18:44:27.039000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,58.48,58.47557,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,34.005,0.04800000000000182,0.0,-5.684341886080802e-14
2026-03-16 18:44:27.088000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,58.48,58.47557,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,34.054,0.04899999999999949,-1.1368683772161603e-13,0.0
2026-03-16 18:44:27.140000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,58.48,59.568417,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,34.106,0.0519999999999996,0.0,0.0
2026-03-16 18:44:27.193000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,58.48,59.568417,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,34.159,0.05299999999999727,0.0,5.684341886080802e-14
2026-03-16 18:44:27.241000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,58.48,59.568417,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,34.207,0.04800000000000182,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:44:27.288000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,58.48,59.568417,-0.110626220703125,0.064453125,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,34.254,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:44:27.336000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,58.48,59.568417,-1.33514404296875,0.15234375,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,34.302,0.04800000000000182,0.20833333333337123,0.0
2026-03-16 18:44:27.384000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,58.5,59.568417,-1.33514404296875,0.23828125,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,34.35,0.04800000000000182,0.20833333333337123,0.0
2026-03-16 18:44:27.432000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,58.5,59.568417,-0.9307861328125,0.23828125,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,34.398,0.04800000000000182,2.916666666667197,0.0
2026-03-16 18:44:27.480000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,58.78,59.568417,-0.9307861328125,0.23828125,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,34.446,0.047999999999994714,2.8859649122812243,0.0
2026-03-16 18:44:27.527000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,58.78,59.568417,-0.9307861328125,0.12890625,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,34.493,0.04700000000000415,4.432017543860638,0.0
2026-03-16 18:44:27.575000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,59.21,59.568417,-0.530242919921875,0.12890625,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,34.541,0.047999999999994714,4.783576051780642,0.0
2026-03-16 18:44:27.630000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,59.21,59.568417,0.026702880859375,0.0859375,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,34.596,0.054999999999999716,3.558590941767875,-5.684341886080802e-14
2026-03-16 18:44:27.682000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,59.57,59.568417,0.247955322265625,0.02734375,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,34.648,0.05200000000000671,3.461538461537657,-5.684341886080802e-14
2026-03-16 18:44:27.734000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,59.57,59.568417,0.2899169921875,0.017578125,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,34.7,0.0519999999999996,-0.39596421092710443,0.0
2026-03-16 18:44:27.785000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,59.53,59.568417,0.247955322265625,0.0,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,34.751,0.05099999999999483,-0.3921568627451961,-5.684341886080802e-14
2026-03-16 18:44:27.836000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,59.53,59.568417,-0.041961669921875,0.0,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,34.802,0.05100000000000193,-0.2019801980198963,5.684341886080802e-14
2026-03-16 18:44:27.886000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,59.51,59.568417,-0.041961669921875,0.0,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,34.852,0.04999999999999716,-0.20392156862760658,-5.684341886080802e-14
2026-03-16 18:44:27.938000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,59.51,59.568417,-0.003814697265625,0.0,28.6,1,4002,P4_MID_SINE_MED_001_telemetry.csv,34.904,0.05200000000000671,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:44:27.990000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,59.51,59.568417,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,34.956,0.0519999999999996,0.0,0.0
2026-03-16 18:44:28.041000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,59.51,59.568417,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,35.007,0.05099999999999483,0.0,0.0
2026-03-16 18:44:28.093000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,59.51,59.568417,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,35.059,0.0519999999999996,0.0,0.0
2026-03-16 18:44:28.144000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,59.51,59.996275,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,35.11,0.05100000000000193,0.0,0.0
2026-03-16 18:44:28.202000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,59.51,59.996275,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,35.168,0.05799999999999983,-5.684341886080802e-14,2.842170943040401e-14
2026-03-16 18:44:28.265000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,59.51,59.996275,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,35.231,0.06300000000000239,-1.1368683772161603e-13,0.0
2026-03-16 18:44:28.316000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,59.51,59.996275,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,35.282,0.05099999999999483,-1.1368683772161603e-13,0.0
2026-03-16 18:44:28.362000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,59.51,59.996275,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,35.328,0.04600000000000648,0.0,5.684341886080802e-14
2026-03-16 18:44:28.409000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,59.51,59.996275,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,35.375,0.046999999999997044,0.0,0.0
2026-03-16 18:44:28.456000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,59.51,59.996275,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,35.422,0.046999999999997044,0.0,-5.684341886080802e-14
2026-03-16 18:44:28.502000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,59.51,59.996275,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,35.468,0.04600000000000648,0.0,5.684341886080802e-14
2026-03-16 18:44:28.549000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,59.51,59.996275,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,35.515,0.046999999999997044,0.0,0.0
2026-03-16 18:44:28.595000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,59.51,59.996275,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,35.561,0.045999999999999375,0.0,0.0
2026-03-16 18:44:28.642000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,59.51,59.996275,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,35.608,0.046999999999997044,0.0,-5.684341886080802e-14
2026-03-16 18:44:28.689000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,59.51,59.996275,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,35.655,0.04700000000000415,0.0,0.0
2026-03-16 18:44:28.735000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,59.51,59.996275,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,35.701,0.045999999999999375,0.0,0.0
2026-03-16 18:44:28.782000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,59.51,59.996275,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,35.748,0.046999999999997044,0.0,-5.684341886080802e-14
2026-03-16 18:44:28.829000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,59.51,59.996275,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,35.795,0.04700000000000415,0.0,0.0
2026-03-16 18:44:28.875000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,59.51,59.996275,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,35.841,0.045999999999999375,0.0,0.0
2026-03-16 18:44:28.922000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,59.51,59.996275,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,35.888,0.046999999999997044,0.0,0.0
2026-03-16 18:44:28.968000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,59.51,59.996275,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,35.934,0.045999999999999375,0.0,0.0
2026-03-16 18:44:29.015000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,59.51,59.996275,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,35.981,0.04700000000000415,0.0,5.684341886080802e-14
2026-03-16 18:44:29.062000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,59.51,59.996275,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,36.028,0.046999999999997044,0.0,0.0
2026-03-16 18:44:29.108000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,59.51,59.996275,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,36.074,0.045999999999999375,0.0,0.0
2026-03-16 18:44:29.155000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,59.51,59.996275,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,36.121,0.04700000000000415,0.0,0.0
2026-03-16 18:44:29.201000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,59.51,59.723955,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,36.167,0.045999999999999375,0.0,5.684341886080802e-14
2026-03-16 18:44:29.252000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,59.51,59.723955,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,36.218,0.05100000000000193,0.0,0.0
2026-03-16 18:44:29.304000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,59.51,59.723955,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,36.27,0.0519999999999996,0.0,-5.684341886080802e-14
2026-03-16 18:44:29.354000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,59.51,59.723955,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,36.32,0.04999999999999716,1.1368683772161603e-13,0.0
2026-03-16 18:44:29.402000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,59.51,59.723955,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,36.368,0.04800000000000182,0.0,5.684341886080802e-14
2026-03-16 18:44:29.448000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,59.51,59.723955,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,36.414,0.045999999999999375,0.0,0.0
2026-03-16 18:44:29.495000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,59.51,59.723955,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,36.461,0.046999999999997044,0.0,-5.684341886080802e-14
2026-03-16 18:44:29.542000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,59.51,59.723955,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,36.508,0.04700000000000415,1.1368683772161603e-13,0.0
2026-03-16 18:44:29.590000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,59.51,59.723955,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,36.556,0.047999999999994714,0.0,0.0
2026-03-16 18:44:29.638000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,59.51,59.723955,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,36.604,0.04800000000000182,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:44:29.685000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,59.51,59.723955,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,36.651,0.04700000000000415,1.1368683772161603e-13,0.0
2026-03-16 18:44:29.733000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,59.51,59.723955,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,36.699,0.047999999999994714,0.0,0.0
2026-03-16 18:44:29.781000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,59.51,59.723955,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,36.747,0.04800000000000182,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:44:29.828000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,59.51,59.723955,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,36.794,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:44:29.876000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,59.51,59.723955,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,36.842,0.04800000000000182,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:44:29.923000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,59.51,59.723955,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,36.889,0.04700000000000415,1.1368683772161603e-13,0.0
2026-03-16 18:44:29.971000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,59.51,59.723955,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,36.937,0.047999999999994714,0.0,1.041666666666572
2026-03-16 18:44:30.019000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,59.51,59.723955,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,36.985,0.04800000000000182,0.0,1.0195035460992585
2026-03-16 18:44:30.065000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,59.51,59.723955,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,37.031,0.045999999999999375,0.0,0.0
2026-03-16 18:44:30.112000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,59.51,59.723955,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,37.078,0.04700000000000415,0.0,0.0
