timestamp,device_id,test_id,waveform_type,bias,amplitude,frequency,test_purpose,quality_label,notes,cycle_id,feedback_position_%,setpoint_position_%,motor_torque_Nmm,power_W,internal_temperature_deg_C,rotation_direction,test_number,source_file,elapsed_seconds,dt_seconds,velocity,temperature_rate
2026-03-16 18:44:30.158000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,59.51,59.723955,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,37.124,0.045999999999999375,0.0,0.0
2026-03-16 18:44:30.205000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,59.51,59.723955,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,37.171,0.046999999999997044,0.0,-5.684341886080802e-14
2026-03-16 18:44:30.255000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,59.51,58.801867,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,37.221,0.04999999999999716,1.1368683772161603e-13,0.0
2026-03-16 18:44:30.306000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,59.51,58.801867,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,37.272,0.05100000000000193,-1.1368683772161603e-13,0.0
2026-03-16 18:44:30.353000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,59.51,58.801867,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,37.319,0.04700000000000415,0.0,0.0
2026-03-16 18:44:30.399000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,59.51,58.801867,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,37.365,0.045999999999999375,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:44:30.448000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,59.51,58.801867,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,37.414,0.04899999999999949,0.0,0.0
2026-03-16 18:44:30.497000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,59.51,58.801867,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,37.463,0.04899999999999949,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:44:30.543000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,59.51,58.801867,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,37.509,0.045999999999999375,0.0,0.0
2026-03-16 18:44:30.590000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,59.51,58.801867,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,37.556,0.046999999999997044,0.0,0.0
2026-03-16 18:44:30.636000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,59.51,58.801867,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,37.602,0.045999999999999375,0.0,0.0
2026-03-16 18:44:30.683000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,59.51,58.801867,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,37.649,0.04700000000000415,0.0,5.684341886080802e-14
2026-03-16 18:44:30.730000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,59.51,58.801867,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,37.696,0.046999999999997044,0.0,-5.684341886080802e-14
2026-03-16 18:44:30.777000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,59.51,58.801867,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,37.743,0.04700000000000415,1.1368683772161603e-13,0.0
2026-03-16 18:44:30.825000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,59.51,58.801867,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,37.791,0.047999999999994714,-1.1368683772161603e-13,0.0
2026-03-16 18:44:30.872000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,59.51,58.801867,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,37.838,0.04700000000000415,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:44:30.920000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,59.51,58.801867,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,37.886,0.04800000000000182,0.0,0.0
2026-03-16 18:44:30.968000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,59.51,58.801867,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,37.934,0.047999999999994714,-1.1368683772161603e-13,0.0
2026-03-16 18:44:31.015000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,59.51,58.801867,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,37.981,0.04700000000000415,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:44:31.063000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,59.51,58.801867,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,38.029,0.04800000000000182,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:44:31.110000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,59.51,58.801867,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,38.076,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:44:31.158000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,59.51,58.801867,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,38.124,0.04800000000000182,0.0,5.684341886080802e-14
2026-03-16 18:44:31.210000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,59.51,58.801867,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,38.176,0.0519999999999996,1.1368683772161603e-13,0.0
2026-03-16 18:44:31.258000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,59.51,58.801867,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,38.224,0.047999999999994714,0.0,0.0
2026-03-16 18:44:31.306000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,59.51,57.254313,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,38.272,0.04800000000000182,0.0,-5.684341886080802e-14
2026-03-16 18:44:31.357000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,59.51,57.254313,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,38.323,0.05100000000000193,0.0,5.684341886080802e-14
2026-03-16 18:44:31.405000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,59.51,57.254313,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,38.371,0.04800000000000182,0.0,0.0
2026-03-16 18:44:31.451000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,59.51,57.254313,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,38.417,0.045999999999999375,0.0,0.0
2026-03-16 18:44:31.499000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,59.51,57.254313,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,38.465,0.04800000000000182,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:44:31.548000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,59.51,57.254313,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,38.514,0.04899999999999949,0.0,0.0
2026-03-16 18:44:31.598000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,59.51,57.254313,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,38.564,0.04999999999999716,0.0,5.684341886080802e-14
2026-03-16 18:44:31.645000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,59.51,57.254313,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,38.611,0.046999999999997044,0.0,0.0
2026-03-16 18:44:31.691000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,59.51,57.254313,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,38.657,0.045999999999999375,0.0,0.0
2026-03-16 18:44:31.738000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,59.51,57.254313,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,38.704,0.04700000000000415,0.0,0.0
2026-03-16 18:44:31.784000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,59.51,57.254313,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,38.75,0.045999999999999375,0.0,0.0
2026-03-16 18:44:31.830000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,59.51,57.254313,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,38.796,0.045999999999999375,0.0,0.0
2026-03-16 18:44:31.877000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,59.51,57.254313,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,38.843,0.04700000000000415,0.0,5.684341886080802e-14
2026-03-16 18:44:31.924000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,59.51,57.254313,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,38.89,0.046999999999997044,0.0,0.0
2026-03-16 18:44:31.970000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,59.51,57.254313,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,38.936,0.045999999999999375,0.0,0.0
2026-03-16 18:44:32.017000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,59.51,57.254313,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,38.983,0.046999999999997044,0.0,5.684341886080802e-14
2026-03-16 18:44:32.063000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,59.51,57.254313,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,39.029,0.04600000000000648,0.0,-5.684341886080802e-14
2026-03-16 18:44:32.110000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,59.51,57.254313,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,39.076,0.046999999999997044,0.0,0.0
2026-03-16 18:44:32.162000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,59.51,57.254313,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,39.128,0.0519999999999996,0.0,0.0
2026-03-16 18:44:32.209000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,59.51,57.254313,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,39.175,0.046999999999997044,0.0,-5.684341886080802e-14
2026-03-16 18:44:32.256000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,59.51,57.254313,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,39.222,0.04700000000000415,0.0,0.0
2026-03-16 18:44:32.302000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,59.51,57.254313,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,39.268,0.045999999999999375,0.0,0.0
2026-03-16 18:44:32.350000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,59.51,55.222523,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,39.316,0.04800000000000182,0.0,-0.8966934429292905
2026-03-16 18:44:32.403000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,59.51,55.222523,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,39.369,0.05299999999999727,0.0,-0.8867924528302638
2026-03-16 18:44:32.450000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,59.51,55.222523,0.064849853515625,0.046875,28.6,2,4002,P4_MID_SINE_MED_001_telemetry.csv,39.416,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:44:32.498000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,59.51,55.222523,1.2969970703125,0.146484375,28.6,2,4002,P4_MID_SINE_MED_001_telemetry.csv,39.464,0.04800000000000182,-0.10750279955209407,-5.684341886080802e-14
2026-03-16 18:44:32.545000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,59.5,55.222523,1.2969970703125,0.203125,28.6,2,4002,P4_MID_SINE_MED_001_telemetry.csv,39.511,0.04700000000000415,-0.10750279955198039,0.0
2026-03-16 18:44:32.593000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,59.5,55.222523,0.820159912109375,0.203125,28.6,2,4002,P4_MID_SINE_MED_001_telemetry.csv,39.559,0.047999999999994714,-2.6257100778453832,0.0
2026-03-16 18:44:32.642000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,59.24,55.222523,0.820159912109375,0.203125,28.6,2,4002,P4_MID_SINE_MED_001_telemetry.csv,39.608,0.04899999999999949,-2.731865023236992,0.0
2026-03-16 18:44:32.694000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,59.24,55.222523,0.820159912109375,0.134765625,28.6,2,4002,P4_MID_SINE_MED_001_telemetry.csv,39.66,0.0519999999999996,-4.549999999999727,5.684341886080802e-14
2026-03-16 18:44:32.742000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,58.82,55.222523,0.57220458984375,0.10546875,28.6,2,4002,P4_MID_SINE_MED_001_telemetry.csv,39.708,0.04800000000000182,-4.328947368421041,-5.684341886080802e-14
2026-03-16 18:44:32.789000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,58.82,55.222523,0.57220458984375,0.10546875,28.6,2,4002,P4_MID_SINE_MED_001_telemetry.csv,39.755,0.04700000000000415,-5.050438596492199,0.0
2026-03-16 18:44:32.837000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,58.33,55.222523,0.58746337890625,0.173828125,28.6,2,4002,P4_MID_SINE_MED_001_telemetry.csv,39.803,0.047999999999994714,-5.050438596492313,0.0
2026-03-16 18:44:32.884000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,58.33,55.222523,0.6103515625,0.193359375,28.6,2,4002,P4_MID_SINE_MED_001_telemetry.csv,39.85,0.04700000000000415,-5.106382978724014,5.684341886080802e-14
2026-03-16 18:44:32.931000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,57.85,55.222523,0.6256103515625,0.193359375,28.6,2,4002,P4_MID_SINE_MED_001_telemetry.csv,39.897,0.046999999999997044,-5.160134378500061,-5.684341886080802e-14
2026-03-16 18:44:32.979000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,57.85,55.222523,0.640869140625,0.263671875,28.6,2,4002,P4_MID_SINE_MED_001_telemetry.csv,39.945,0.04800000000000182,-5.160134378499947,5.684341886080802e-14
2026-03-16 18:44:33.026000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,57.37,55.222523,0.640869140625,0.126953125,28.6,2,4002,P4_MID_SINE_MED_001_telemetry.csv,39.992,0.046999999999997044,-5.1601343785001745,-5.684341886080802e-14
2026-03-16 18:44:33.074000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,57.37,55.222523,0.6561279296875,0.126953125,28.6,2,4002,P4_MID_SINE_MED_001_telemetry.csv,40.04,0.04800000000000182,-4.604081632652424,0.0
2026-03-16 18:44:33.124000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,56.9,55.222523,0.66375732421875,0.126953125,28.6,2,4002,P4_MID_SINE_MED_001_telemetry.csv,40.09,0.05000000000000426,-4.604081632652083,5.684341886080802e-14
2026-03-16 18:44:33.172000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,56.9,55.222523,0.66375732421875,0.291015625,28.6,2,4002,P4_MID_SINE_MED_001_telemetry.csv,40.138,0.047999999999994714,-5.160134378498469,0.0
2026-03-16 18:44:33.219000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,56.42,55.222523,0.659942626953125,0.291015625,28.6,2,4002,P4_MID_SINE_MED_001_telemetry.csv,40.185,0.04700000000000415,-5.051475634865483,0.0
2026-03-16 18:44:33.265000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,56.42,55.222523,0.6561279296875,0.15625,28.6,2,4002,P4_MID_SINE_MED_001_telemetry.csv,40.231,0.045999999999999375,-4.7432867883997005,1.1368683772161603e-13
2026-03-16 18:44:33.314000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,55.94,55.222523,0.6561279296875,0.134765625,28.6,2,4002,P4_MID_SINE_MED_001_telemetry.csv,40.28,0.04899999999999949,-5.043443119822314,0.0
2026-03-16 18:44:33.366000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,55.94,55.222523,0.6561279296875,0.07421875,28.6,2,4002,P4_MID_SINE_MED_001_telemetry.csv,40.332,0.0519999999999996,-4.485175202156711,0.0
2026-03-16 18:44:33.419000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,55.46,52.822252,0.392913818359375,0.07421875,28.6,2,4002,P4_MID_SINE_MED_001_telemetry.csv,40.385,0.05299999999999727,-4.6529340488148705,0.0
2026-03-16 18:44:33.475000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,55.46,52.822252,-0.335693359375,0.03515625,28.6,2,4002,P4_MID_SINE_MED_001_telemetry.csv,40.441,0.05600000000000449,-2.6681326736307938,0.0
2026-03-16 18:44:33.526000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,55.2,52.822252,-0.335693359375,0.291015625,28.6,2,4002,P4_MID_SINE_MED_001_telemetry.csv,40.492,0.05099999999999483,-2.57376737102652,0.0
2026-03-16 18:44:33.578000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,55.2,52.822252,1.28936767578125,0.17578125,28.6,2,4002,P4_MID_SINE_MED_001_telemetry.csv,40.544,0.0519999999999996,-0.30588235294123933,-5.684341886080802e-14
2026-03-16 18:44:33.628000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,55.17,52.822252,1.28936767578125,0.291015625,28.6,2,4002,P4_MID_SINE_MED_001_telemetry.csv,40.594,0.05000000000000426,-0.30588235294112565,5.684341886080802e-14
2026-03-16 18:44:33.680000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,55.17,52.822252,0.96893310546875,0.291015625,28.6,2,4002,P4_MID_SINE_MED_001_telemetry.csv,40.646,0.0519999999999996,-3.262745098039545,-5.684341886080802e-14
2026-03-16 18:44:33.730000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,54.85,52.822252,0.8087158203125,0.291015625,28.6,2,4002,P4_MID_SINE_MED_001_telemetry.csv,40.696,0.04999999999999716,-3.4093457943928343,-2.842170943040401e-14
2026-03-16 18:44:33.787000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,54.85,52.822252,0.8087158203125,0.24609375,28.6,2,4002,P4_MID_SINE_MED_001_telemetry.csv,40.753,0.05700000000000216,-4.3996569468272355,0.0
2026-03-16 18:44:33.840000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,54.4,52.822252,0.652313232421875,0.185546875,28.6,2,4002,P4_MID_SINE_MED_001_telemetry.csv,40.806,0.05299999999999727,-4.204851752022023,0.0
2026-03-16 18:44:33.892000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,54.4,52.822252,0.652313232421875,0.185546875,28.6,2,4002,P4_MID_SINE_MED_001_telemetry.csv,40.858,0.0519999999999996,-4.8505615838565745,0.0
2026-03-16 18:44:33.943000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,53.91,52.822252,0.652313232421875,0.25,28.6,2,4002,P4_MID_SINE_MED_001_telemetry.csv,40.909,0.05100000000000193,-4.756357988740092,0.0
2026-03-16 18:44:33.993000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,53.91,52.822252,0.6561279296875,0.25,28.6,2,4002,P4_MID_SINE_MED_001_telemetry.csv,40.959,0.05000000000000426,-4.52488687782818,5.684341886080802e-14
2026-03-16 18:44:34.045000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,53.43,52.822252,0.652313232421875,0.07421875,28.6,2,4002,P4_MID_SINE_MED_001_telemetry.csv,41.011,0.0519999999999996,-4.570575056011762,0.0
2026-03-16 18:44:34.096000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,53.43,52.822252,0.37384033203125,0.07421875,28.6,2,4002,P4_MID_SINE_MED_001_telemetry.csv,41.062,0.05099999999999483,-4.475354742344905,0.0
2026-03-16 18:44:34.148000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,52.96,52.822252,-0.31280517578125,0.07421875,28.6,2,4002,P4_MID_SINE_MED_001_telemetry.csv,41.114,0.0519999999999996,-6.062271062271236,2.842170943040401e-14
2026-03-16 18:44:34.204000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,52.8,52.822252,-0.31280517578125,0.0,28.6,2,4002,P4_MID_SINE_MED_001_telemetry.csv,41.17,0.05600000000000449,-1.3892529488858258,0.0
2026-03-16 18:44:34.257000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,52.8,52.822252,-0.02288818359375,0.0,28.6,2,4002,P4_MID_SINE_MED_001_telemetry.csv,41.223,0.05299999999999727,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:44:34.308000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,52.8,52.822252,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,41.274,0.05100000000000193,0.0,0.0
2026-03-16 18:44:34.359000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,52.8,52.822252,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,41.325,0.05100000000000193,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:44:34.412000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,52.8,52.822252,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,41.378,0.05299999999999727,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:44:34.463000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,52.8,50.190428,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,41.429,0.05100000000000193,-5.684341886080802e-14,0.0
2026-03-16 18:44:34.518000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,52.8,50.190428,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,41.484,0.054999999999999716,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:44:34.569000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,52.8,50.190428,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,41.535,0.05099999999999483,0.0,0.0
2026-03-16 18:44:34.621000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,52.8,50.190428,0.0762939453125,0.052734375,28.6,2,4002,P4_MID_SINE_MED_001_telemetry.csv,41.587,0.05200000000000671,0.0,-5.684341886080802e-14
2026-03-16 18:44:34.673000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,52.8,50.190428,1.2359619140625,0.162109375,28.6,2,4002,P4_MID_SINE_MED_001_telemetry.csv,41.639,0.0519999999999996,-0.1923076923076792,0.0
2026-03-16 18:44:34.725000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,52.78,50.190428,1.2359619140625,0.3203125,28.6,2,4002,P4_MID_SINE_MED_001_telemetry.csv,41.691,0.0519999999999996,-0.1923076923076792,0.0
2026-03-16 18:44:34.777000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,52.78,50.190428,0.972747802734375,0.3203125,28.6,2,4002,P4_MID_SINE_MED_001_telemetry.csv,41.743,0.0519999999999996,-2.870740529221848,0.0
2026-03-16 18:44:34.828000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,52.49,50.190428,0.858306884765625,0.3203125,28.6,2,4002,P4_MID_SINE_MED_001_telemetry.csv,41.794,0.05099999999999483,-2.9759941359727122,2.842170943040401e-14
2026-03-16 18:44:34.884000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,52.49,50.190428,0.858306884765625,0.2734375,28.6,2,4002,P4_MID_SINE_MED_001_telemetry.csv,41.85,0.05600000000000449,-4.287749287749534,0.0
2026-03-16 18:44:34.936000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,52.06,50.190428,0.644683837890625,0.15234375,28.6,2,4002,P4_MID_SINE_MED_001_telemetry.csv,41.902,0.0519999999999996,-4.053544494720882,-5.684341886080802e-14
2026-03-16 18:44:34.986000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,52.06,50.190428,0.644683837890625,0.111328125,28.6,2,4002,P4_MID_SINE_MED_001_telemetry.csv,41.952,0.04999999999999716,-5.050505050504967,-5.684341886080802e-14
2026-03-16 18:44:35.035000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,51.57,50.190428,0.64849853515625,0.15234375,28.6,2,4002,P4_MID_SINE_MED_001_telemetry.csv,42.001,0.04899999999999949,-5.148514851485345,0.0
2026-03-16 18:44:35.087000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,51.57,50.190428,0.64849853515625,0.134765625,28.6,2,4002,P4_MID_SINE_MED_001_telemetry.csv,42.053,0.0519999999999996,-4.485175202155631,5.684341886080802e-14
2026-03-16 18:44:35.140000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,51.09,50.190428,0.64849853515625,0.26953125,28.6,2,4002,P4_MID_SINE_MED_001_telemetry.csv,42.106,0.05300000000000438,-9.237599248698189,0.0
2026-03-16 18:44:35.191000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,50.61,50.190428,0.64849853515625,0.134765625,28.6,2,4002,P4_MID_SINE_MED_001_telemetry.csv,42.157,0.05099999999999483,-4.751570531126163,0.0
2026-03-16 18:44:35.243000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,50.61,50.190428,0.38909912109375,0.26953125,28.6,2,4002,P4_MID_SINE_MED_001_telemetry.csv,42.209,0.05200000000000671,-3.3416927899689313,0.0
2026-03-16 18:44:35.301000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,50.2,50.190428,-0.370025634765625,0.07421875,28.6,2,4002,P4_MID_SINE_MED_001_telemetry.csv,42.267,0.05799999999999983,-3.375271823547507,5.684341886080802e-14
2026-03-16 18:44:35.354000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,50.2,50.190428,-0.370025634765625,0.021484375,28.6,2,4002,P4_MID_SINE_MED_001_telemetry.csv,42.32,0.05299999999999727,0.1998491704374601,5.684341886080802e-14
2026-03-16 18:44:35.405000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,50.22,50.190428,-0.247955322265625,0.015625,28.6,2,4002,P4_MID_SINE_MED_001_telemetry.csv,42.371,0.05100000000000193,0.20168067226887842,0.0
2026-03-16 18:44:35.459000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,50.22,50.190428,0.16021728515625,0.0,28.6,2,4002,P4_MID_SINE_MED_001_telemetry.csv,42.425,0.05399999999999494,0.19593613933238885,0.0
2026-03-16 18:44:35.511000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,50.24,47.606741,0.16021728515625,0.0,28.6,2,4002,P4_MID_SINE_MED_001_telemetry.csv,42.477,0.0519999999999996,0.20112914608324672,0.0
2026-03-16 18:44:35.568000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,50.24,47.606741,0.16021728515625,0.0,28.6,2,4002,P4_MID_SINE_MED_001_telemetry.csv,42.534,0.05700000000000216,5.684341886080802e-14,0.0
2026-03-16 18:44:35.620000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,50.24,47.606741,0.16021728515625,0.08203125,28.6,2,4002,P4_MID_SINE_MED_001_telemetry.csv,42.586,0.0519999999999996,5.684341886080802e-14,0.0
2026-03-16 18:44:35.671000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,50.24,47.606741,1.041412353515625,0.146484375,28.6,2,4002,P4_MID_SINE_MED_001_telemetry.csv,42.637,0.05100000000000193,-0.1850507982585441,-5.684341886080802e-14
2026-03-16 18:44:35.724000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,50.22,47.606741,1.041412353515625,0.41015625,28.6,2,4002,P4_MID_SINE_MED_001_telemetry.csv,42.69,0.05299999999999727,-0.18505079825831672,5.684341886080802e-14
2026-03-16 18:44:35.775000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,50.22,47.606741,0.9765625,0.41015625,28.6,2,4002,P4_MID_SINE_MED_001_telemetry.csv,42.741,0.05100000000000193,-2.666168782673765,0.0
2026-03-16 18:44:35.827000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,49.94,47.606741,0.823974609375,0.41015625,28.6,2,4002,P4_MID_SINE_MED_001_telemetry.csv,42.793,0.0519999999999996,-2.639517345399952,-5.684341886080802e-14
2026-03-16 18:44:35.877000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,49.94,47.606741,0.823974609375,0.263671875,28.6,2,4002,P4_MID_SINE_MED_001_telemetry.csv,42.843,0.05000000000000426,-4.368083867211055,0.0
2026-03-16 18:44:35.928000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,49.49,47.606741,0.640869140625,0.087890625,28.6,2,4002,P4_MID_SINE_MED_001_telemetry.csv,42.894,0.05099999999999483,-4.496606334842454,0.0
2026-03-16 18:44:35.981000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,49.49,47.606741,0.640869140625,0.134765625,28.6,2,4002,P4_MID_SINE_MED_001_telemetry.csv,42.947,0.05300000000000438,-3.8692140416280267,-2.842170943040401e-14
2026-03-16 18:44:36.039000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,49.02,47.606741,0.644683837890625,0.134765625,28.6,2,4002,P4_MID_SINE_MED_001_telemetry.csv,43.005,0.05799999999999983,-8.799616651469648,5.684341886080802e-14
2026-03-16 18:44:36.090000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,48.54,47.606741,0.64849853515625,0.234375,28.6,2,4002,P4_MID_SINE_MED_001_telemetry.csv,43.056,0.05099999999999483,-4.659289458358558,0.0
2026-03-16 18:44:36.140000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,48.54,47.606741,0.644683837890625,0.234375,28.6,2,4002,P4_MID_SINE_MED_001_telemetry.csv,43.106,0.05000000000000426,-4.524886877828237,5.684341886080802e-14
2026-03-16 18:44:36.192000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,48.06,47.606741,0.640869140625,0.02734375,28.6,2,4002,P4_MID_SINE_MED_001_telemetry.csv,43.158,0.0519999999999996,-4.570575056012046,0.0
2026-03-16 18:44:36.243000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,48.06,47.606741,0.3662109375,0.02734375,28.6,2,4002,P4_MID_SINE_MED_001_telemetry.csv,43.209,0.05100000000000193,-4.094473487677476,0.0
2026-03-16 18:44:36.295000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,47.63,47.606741,-0.324249267578125,0.00390625,28.6,2,4002,P4_MID_SINE_MED_001_telemetry.csv,43.261,0.0519999999999996,-4.094473487677192,0.0
2026-03-16 18:44:36.346000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,47.63,47.606741,-0.324249267578125,0.0,28.6,2,4002,P4_MID_SINE_MED_001_telemetry.csv,43.312,0.05099999999999483,-0.3929121725731761,0.0
2026-03-16 18:44:36.405000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,47.58,47.606741,-0.003814697265625,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,43.371,0.059000000000004604,-0.4010290556901168,0.0
2026-03-16 18:44:36.458000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,47.58,47.606741,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,43.424,0.05299999999999727,-5.684341886080802e-14,0.0
2026-03-16 18:44:36.508000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,47.58,47.606741,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,43.474,0.04999999999999716,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:44:36.560000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,47.58,45.167811,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,43.526,0.05200000000000671,0.0,0.0
2026-03-16 18:44:36.616000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,47.58,45.167811,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,43.582,0.055999999999997385,0.0,0.0
2026-03-16 18:44:36.668000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,47.58,45.167811,0.0,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,43.634,0.0519999999999996,5.684341886080802e-14,0.0
2026-03-16 18:44:36.719000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,47.58,45.167811,0.335693359375,0.15234375,28.6,2,4002,P4_MID_SINE_MED_001_telemetry.csv,43.685,0.05100000000000193,-5.684341886080802e-14,0.0
2026-03-16 18:44:36.771000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,47.58,45.167811,0.92315673828125,0.15234375,28.6,2,4002,P4_MID_SINE_MED_001_telemetry.csv,43.737,0.0519999999999996,-0.1923076923076792,0.0
2026-03-16 18:44:36.823000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,47.56,45.167811,0.92315673828125,0.455078125,28.6,2,4002,P4_MID_SINE_MED_001_telemetry.csv,43.789,0.0519999999999996,-0.19044062733371447,0.0
2026-03-16 18:44:36.874000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,47.56,45.167811,0.92315673828125,0.35546875,28.6,2,4002,P4_MID_SINE_MED_001_telemetry.csv,43.84,0.05100000000000193,-2.666168782673765,0.0
2026-03-16 18:44:36.926000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,47.28,45.167811,0.797271728515625,0.35546875,28.6,2,4002,P4_MID_SINE_MED_001_telemetry.csv,43.892,0.0519999999999996,-6.922784050140365,0.0
2026-03-16 18:44:36.977000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,46.85,45.167811,0.766754150390625,0.2578125,28.6,2,4002,P4_MID_SINE_MED_001_telemetry.csv,43.943,0.05099999999999483,-4.256615267466884,0.0
2026-03-16 18:44:37.029000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,46.85,45.167811,0.640869140625,0.24609375,28.6,2,4002,P4_MID_SINE_MED_001_telemetry.csv,43.995,0.0519999999999996,-4.615384615384642,0.0
2026-03-16 18:44:37.081000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,46.37,45.167811,0.640869140625,0.24609375,28.6,2,4002,P4_MID_SINE_MED_001_telemetry.csv,44.047,0.0519999999999996,-4.78632478632511,2.842170943040401e-14
2026-03-16 18:44:37.137000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,46.37,45.167811,0.644683837890625,0.126953125,28.6,2,4002,P4_MID_SINE_MED_001_telemetry.csv,44.103,0.05600000000000449,-5.552571782690052,5.684341886080802e-14
2026-03-16 18:44:37.184000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,45.89,45.167811,0.644683837890625,0.205078125,28.6,2,4002,P4_MID_SINE_MED_001_telemetry.csv,44.15,0.046999999999997044,-5.1063829787241275,-5.684341886080802e-14
2026-03-16 18:44:37.231000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,45.89,45.167811,0.640869140625,0.111328125,28.6,2,4002,P4_MID_SINE_MED_001_telemetry.csv,44.197,0.04700000000000415,-5.1063829787241275,5.684341886080802e-14
2026-03-16 18:44:37.278000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,45.41,45.167811,0.469207763671875,0.205078125,28.6,2,4002,P4_MID_SINE_MED_001_telemetry.csv,44.244,0.046999999999997044,-5.05147563486662,0.0
2026-03-16 18:44:37.324000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,45.41,45.167811,0.087738037109375,0.111328125,28.6,2,4002,P4_MID_SINE_MED_001_telemetry.csv,44.29,0.045999999999999375,0.0,0.0
2026-03-16 18:44:37.371000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,45.41,45.167811,-0.263214111328125,0.017578125,28.6,2,4002,P4_MID_SINE_MED_001_telemetry.csv,44.337,0.04700000000000415,-2.8564749883124705,0.0
2026-03-16 18:44:37.417000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,45.15,45.167811,-0.263214111328125,0.017578125,28.6,2,4002,P4_MID_SINE_MED_001_telemetry.csv,44.383,0.045999999999999375,-3.025911286780797,0.0
2026-03-16 18:44:37.470000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,45.15,45.167811,-0.225067138671875,0.017578125,28.6,2,4002,P4_MID_SINE_MED_001_telemetry.csv,44.436,0.05299999999999727,0.546617161716199,5.684341886080802e-14
2026-03-16 18:44:37.518000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,45.2,45.167811,-0.064849853515625,0.0,28.6,2,4002,P4_MID_SINE_MED_001_telemetry.csv,44.484,0.04800000000000182,0.5153508771930433,5.684341886080802e-14
2026-03-16 18:44:37.565000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,45.2,43.047985,-0.00762939453125,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,44.531,0.046999999999997044,5.684341886080802e-14,5.684341886080802e-14
2026-03-16 18:44:37.616000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,45.2,43.047985,-0.00762939453125,0.0,28.6,0,4002,P4_MID_SINE_MED_001_telemetry.csv,44.582,0.05100000000000193,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:44:37.662000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,45.2,43.047985,0.0,0.0,28.6,2,4002,P4_MID_SINE_MED_001_telemetry.csv,44.628,0.045999999999999375,0.10523907572633107,0.0
2026-03-16 18:44:37.709000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,45.21,43.047985,0.3204345703125,0.146484375,28.6,2,4002,P4_MID_SINE_MED_001_telemetry.csv,44.675,0.046999999999997044,0.10750279955198039,-5.684341886080802e-14
2026-03-16 18:44:37.757000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,45.21,43.047985,1.0986328125,0.146484375,28.6,2,4002,P4_MID_SINE_MED_001_telemetry.csv,44.723,0.04800000000000182,-0.21500559910418815,-5.684341886080802e-14
2026-03-16 18:44:37.804000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,45.19,43.047985,1.0986328125,0.390625,28.6,2,4002,P4_MID_SINE_MED_001_telemetry.csv,44.77,0.04700000000000415,-0.2150055991041313,0.0
2026-03-16 18:44:37.852000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,45.19,43.047985,0.965118408203125,0.38671875,28.6,2,4002,P4_MID_SINE_MED_001_telemetry.csv,44.818,0.047999999999994714,-3.1175811870095345,0.0
2026-03-16 18:44:37.899000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,44.9,43.047985,0.926971435546875,0.38671875,28.6,2,4002,P4_MID_SINE_MED_001_telemetry.csv,44.865,0.04700000000000415,-3.1175811870094208,1.0307017543862003
2026-03-16 18:44:37.947000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,44.9,43.047985,0.926971435546875,0.26953125,28.700000000000003,2,4002,P4_MID_SINE_MED_001_telemetry.csv,44.913,0.047999999999994714,-4.479166666666174,1.0416666666668561
2026-03-16 18:44:37.995000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,44.47,43.047985,0.637054443359375,0.103515625,28.700000000000003,2,4002,P4_MID_SINE_MED_001_telemetry.csv,44.961,0.04800000000000182,-4.479166666666515,0.0
2026-03-16 18:44:38.043000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,44.47,43.047985,0.637054443359375,0.208984375,28.700000000000003,2,4002,P4_MID_SINE_MED_001_telemetry.csv,45.009,0.04800000000000182,-5.104166666666458,-1.0416666666666288
2026-03-16 18:44:38.091000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,43.98,43.047985,0.644683837890625,0.09375,28.6,2,4002,P4_MID_SINE_MED_001_telemetry.csv,45.057,0.04800000000000182,-5.0504385964907215,-1.0307017543858024
2026-03-16 18:44:38.138000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,43.98,43.047985,0.644683837890625,0.09375,28.6,2,4002,P4_MID_SINE_MED_001_telemetry.csv,45.104,0.046999999999997044,-4.651546391751708,0.0
