timestamp,device_id,test_id,waveform_type,bias,amplitude,frequency,test_purpose,quality_label,notes,cycle_id,feedback_position_%,setpoint_position_%,motor_torque_Nmm,power_W,internal_temperature_deg_C,rotation_direction,test_number,source_file,elapsed_seconds,dt_seconds,velocity,temperature_rate
2026-03-16 18:44:38.188000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,43.5,43.047985,0.640869140625,0.02734375,28.6,2,4002,P4_MID_SINE_MED_001_telemetry.csv,45.154,0.05000000000000426,-4.799999999999216,0.0
2026-03-16 18:44:38.238000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,43.5,43.047985,0.31280517578125,0.02734375,28.6,2,4002,P4_MID_SINE_MED_001_telemetry.csv,45.204,0.04999999999999716,-4.715946479491322,5.684341886080802e-14
2026-03-16 18:44:38.285000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,43.07,43.047985,-0.2899169921875,0.0,28.6,2,4002,P4_MID_SINE_MED_001_telemetry.csv,45.251,0.046999999999997044,-4.622620380739647,-5.684341886080802e-14
2026-03-16 18:44:38.333000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,43.07,43.047985,-0.2899169921875,0.0,28.6,2,4002,P4_MID_SINE_MED_001_telemetry.csv,45.299,0.04800000000000182,-0.5550416281220691,1.1100832562443088
2026-03-16 18:44:38.379000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,43.02,43.047985,-0.003814697265625,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,45.345,0.045999999999999375,-0.5493221131369523,1.0986442262740752
2026-03-16 18:44:38.426000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,43.02,43.047985,-0.003814697265625,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,45.392,0.04700000000000415,0.0,0.0
2026-03-16 18:44:38.474000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,43.02,43.047985,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,45.44,0.047999999999994714,-5.684341886080802e-14,0.0
2026-03-16 18:44:38.526000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,43.02,43.047985,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,45.492,0.0519999999999996,0.0,0.0
2026-03-16 18:44:38.575000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,43.02,43.047985,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,45.541,0.04899999999999949,5.684341886080802e-14,0.0
2026-03-16 18:44:38.622000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,43.02,41.415072,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,45.588,0.04700000000000415,-5.684341886080802e-14,0.0
2026-03-16 18:44:38.674000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,43.02,41.415072,0.0,0.015625,28.700000000000003,2,4002,P4_MID_SINE_MED_001_telemetry.csv,45.64,0.0519999999999996,-5.684341886080802e-14,-5.684341886080802e-14
2026-03-16 18:44:38.722000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,43.02,41.415072,1.15203857421875,0.205078125,28.700000000000003,2,4002,P4_MID_SINE_MED_001_telemetry.csv,45.688,0.04800000000000182,-0.2150055991041313,5.684341886080802e-14
2026-03-16 18:44:38.769000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,43.0,41.415072,1.15203857421875,0.205078125,28.700000000000003,2,4002,P4_MID_SINE_MED_001_telemetry.csv,45.735,0.046999999999997044,-0.215005599104245,-5.684341886080802e-14
2026-03-16 18:44:38.817000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,43.0,41.415072,0.8544921875,0.205078125,28.700000000000003,2,4002,P4_MID_SINE_MED_001_telemetry.csv,45.783,0.04800000000000182,-3.010078387458293,5.684341886080802e-14
2026-03-16 18:44:38.864000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,42.72,41.415072,0.8544921875,0.310546875,28.700000000000003,2,4002,P4_MID_SINE_MED_001_telemetry.csv,45.83,0.046999999999997044,-3.0100783874584067,-5.684341886080802e-14
2026-03-16 18:44:38.912000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,42.72,41.415072,0.8544921875,0.310546875,28.700000000000003,2,4002,P4_MID_SINE_MED_001_telemetry.csv,45.878,0.04800000000000182,-4.687499999999773,0.0
2026-03-16 18:44:38.960000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,42.27,41.415072,0.7476806640625,0.17578125,28.700000000000003,2,4002,P4_MID_SINE_MED_001_telemetry.csv,45.926,0.04800000000000182,-4.63815789473631,5.684341886080802e-14
2026-03-16 18:44:39.007000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,42.27,41.415072,0.640869140625,0.17578125,28.700000000000003,2,4002,P4_MID_SINE_MED_001_telemetry.csv,45.973,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:44:39.055000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,42.27,41.415072,0.6103515625,0.123046875,28.700000000000003,2,4002,P4_MID_SINE_MED_001_telemetry.csv,46.021,0.04800000000000182,-5.160134378499947,5.684341886080802e-14
2026-03-16 18:44:39.102000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,41.79,41.415072,0.3814697265625,0.181640625,28.700000000000003,2,4002,P4_MID_SINE_MED_001_telemetry.csv,46.068,0.046999999999997044,-5.160134378500118,-5.684341886080802e-14
2026-03-16 18:44:39.150000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,41.79,41.415072,-0.385284423828125,0.109375,28.700000000000003,2,4002,P4_MID_SINE_MED_001_telemetry.csv,46.116,0.04800000000000182,-4.192609182531214,5.684341886080802e-14
2026-03-16 18:44:39.197000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,41.4,41.415072,-0.385284423828125,0.0,28.700000000000003,2,4002,P4_MID_SINE_MED_001_telemetry.csv,46.163,0.046999999999997044,-4.1043239533294695,5.684341886080802e-14
2026-03-16 18:44:39.243000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,41.4,41.415072,0.09918212890625,0.0,28.700000000000003,2,4002,P4_MID_SINE_MED_001_telemetry.csv,46.209,0.04600000000000648,0.0,5.684341886080802e-14
2026-03-16 18:44:39.297000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,41.4,41.415072,0.09918212890625,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,46.263,0.05399999999999494,0.0,0.0
2026-03-16 18:44:39.345000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,41.4,41.415072,0.0152587890625,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,46.311,0.04800000000000182,0.0,0.0
2026-03-16 18:44:39.393000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,41.4,41.415072,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,46.359,0.04800000000000182,0.0,0.0
2026-03-16 18:44:39.441000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,41.4,41.415072,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,46.407,0.047999999999994714,0.0,0.0
2026-03-16 18:44:39.488000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,41.4,41.415072,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,46.454,0.04700000000000415,0.0,5.684341886080802e-14
2026-03-16 18:44:39.536000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,41.4,41.415072,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,46.502,0.04800000000000182,0.0,0.0
2026-03-16 18:44:39.590000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,41.4,41.415072,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,46.556,0.05399999999999494,0.0,0.0
2026-03-16 18:44:39.638000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,41.4,41.415072,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,46.604,0.04800000000000182,0.0,5.684341886080802e-14
2026-03-16 18:44:39.687000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,41.4,40.376818,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,46.653,0.04899999999999949,-5.684341886080802e-14,0.0
2026-03-16 18:44:39.738000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,41.4,40.376818,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,46.704,0.05100000000000193,-5.684341886080802e-14,5.684341886080802e-14
2026-03-16 18:44:39.786000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,41.4,40.376818,0.148773193359375,0.08203125,28.700000000000003,2,4002,P4_MID_SINE_MED_001_telemetry.csv,46.752,0.04800000000000182,5.684341886080802e-14,5.684341886080802e-14
2026-03-16 18:44:39.833000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,41.4,40.376818,1.25885009765625,0.09375,28.700000000000003,2,4002,P4_MID_SINE_MED_001_telemetry.csv,46.799,0.046999999999997044,-0.21276595744677707,0.0
2026-03-16 18:44:39.880000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,41.38,40.376818,1.25885009765625,0.28125,28.700000000000003,2,4002,P4_MID_SINE_MED_001_telemetry.csv,46.846,0.046999999999997044,-0.2127659574468339,-5.684341886080802e-14
2026-03-16 18:44:39.927000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,41.38,40.376818,0.926971435546875,0.28125,28.700000000000003,2,4002,P4_MID_SINE_MED_001_telemetry.csv,46.893,0.04700000000000415,-2.9787234042557316,5.684341886080802e-14
2026-03-16 18:44:39.974000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,41.1,40.376818,0.926971435546875,0.33984375,28.700000000000003,2,4002,P4_MID_SINE_MED_001_telemetry.csv,46.94,0.046999999999997044,-2.9787234042557316,-5.684341886080802e-14
2026-03-16 18:44:40.021000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,41.1,40.376818,0.926971435546875,0.33984375,28.700000000000003,2,4002,P4_MID_SINE_MED_001_telemetry.csv,46.987,0.04700000000000415,-4.834034595605829,0.0
2026-03-16 18:44:40.067000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,40.66,40.376818,0.484466552734375,0.33984375,28.700000000000003,2,4002,P4_MID_SINE_MED_001_telemetry.csv,47.033,0.045999999999999375,-4.8340345956054875,0.0
2026-03-16 18:44:40.114000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,40.66,40.376818,-0.049591064453125,0.015625,28.700000000000003,2,4002,P4_MID_SINE_MED_001_telemetry.csv,47.08,0.046999999999997044,-3.297872340424931,-5.684341886080802e-14
2026-03-16 18:44:40.161000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,40.35,40.376818,-0.247955322265625,0.015625,28.700000000000003,2,4002,P4_MID_SINE_MED_001_telemetry.csv,47.127,0.04700000000000415,-3.2624113475172862,0.0
2026-03-16 18:44:40.207000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,40.35,40.376818,-0.293731689453125,0.015625,28.700000000000003,2,4002,P4_MID_SINE_MED_001_telemetry.csv,47.173,0.045999999999999375,0.5261953786318827,0.0
2026-03-16 18:44:40.254000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,40.4,40.376818,-0.247955322265625,0.015625,28.700000000000003,2,4002,P4_MID_SINE_MED_001_telemetry.csv,47.22,0.046999999999997044,0.5261953786319964,0.0
2026-03-16 18:44:40.300000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,40.4,40.376818,-0.133514404296875,0.0,28.700000000000003,2,4002,P4_MID_SINE_MED_001_telemetry.csv,47.266,0.045999999999999375,0.2039007092198517,0.0
2026-03-16 18:44:40.348000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,40.42,40.376818,-0.125885009765625,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,47.314,0.04800000000000182,0.21864686468649097,5.684341886080802e-14
2026-03-16 18:44:40.401000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,40.42,40.376818,-0.019073486328125,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,47.367,0.05299999999999727,-0.11638120333776669,0.0
2026-03-16 18:44:40.447000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,40.41,40.376818,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,47.413,0.045999999999999375,-0.10986442262748142,0.0
2026-03-16 18:44:40.494000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,40.41,40.376818,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,47.46,0.04700000000000415,0.0,0.0
2026-03-16 18:44:40.540000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,40.41,40.376818,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,47.506,0.045999999999999375,-5.684341886080802e-14,0.0
2026-03-16 18:44:40.587000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,40.41,40.376818,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,47.553,0.046999999999997044,0.0,-2.842170943040401e-14
2026-03-16 18:44:40.641000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,40.41,40.376818,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,47.607,0.054000000000002046,-5.684341886080802e-14,0.0
2026-03-16 18:44:40.688000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,40.41,40.376818,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,47.654,0.04700000000000415,5.684341886080802e-14,0.0
2026-03-16 18:44:40.736000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,40.41,40.000787,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,47.702,0.047999999999994714,-5.684341886080802e-14,-5.684341886080802e-14
2026-03-16 18:44:40.786000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,40.41,40.000787,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,47.752,0.05000000000000426,-5.684341886080802e-14,0.0
2026-03-16 18:44:40.833000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,40.41,40.000787,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,47.799,0.046999999999997044,5.684341886080802e-14,0.0
2026-03-16 18:44:40.879000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,40.41,40.000787,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,47.845,0.045999999999999375,5.684341886080802e-14,0.0
2026-03-16 18:44:40.926000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,40.41,40.000787,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,47.892,0.04700000000000415,0.0,5.684341886080802e-14
2026-03-16 18:44:40.973000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,40.41,40.000787,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,47.939,0.046999999999997044,5.684341886080802e-14,0.0
2026-03-16 18:44:41.019000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,40.41,40.000787,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,47.985,0.045999999999999375,-5.684341886080802e-14,0.0
2026-03-16 18:44:41.066000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,40.41,40.000787,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,48.032,0.046999999999997044,0.0,-5.684341886080802e-14
2026-03-16 18:44:41.113000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,40.41,40.000787,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,48.079,0.04700000000000415,0.0,0.0
2026-03-16 18:44:41.159000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,40.41,40.000787,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,48.125,0.045999999999999375,-5.684341886080802e-14,0.0
2026-03-16 18:44:41.206000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,40.41,40.000787,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,48.172,0.046999999999997044,0.0,5.684341886080802e-14
2026-03-16 18:44:41.252000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,40.41,40.000787,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,48.218,0.04600000000000648,0.0,-5.684341886080802e-14
2026-03-16 18:44:41.299000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,40.41,40.000787,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,48.265,0.046999999999997044,0.0,0.0
2026-03-16 18:44:41.346000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,40.41,40.000787,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,48.312,0.046999999999997044,5.684341886080802e-14,0.0
2026-03-16 18:44:41.392000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,40.41,40.000787,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,48.358,0.045999999999999375,0.0,0.0
2026-03-16 18:44:41.440000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,40.41,40.000787,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,48.406,0.04800000000000182,0.0,-5.684341886080802e-14
2026-03-16 18:44:41.491000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,40.41,40.000787,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,48.457,0.05100000000000193,0.0,5.684341886080802e-14
2026-03-16 18:44:41.539000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,40.41,40.000787,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,48.505,0.04800000000000182,0.0,0.0
2026-03-16 18:44:41.587000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,40.41,40.000787,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,48.553,0.047999999999994714,-5.684341886080802e-14,0.0
2026-03-16 18:44:41.634000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,40.41,40.000787,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,48.6,0.04700000000000415,5.684341886080802e-14,0.0
2026-03-16 18:44:41.688000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,40.41,40.000787,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,48.654,0.054000000000002046,0.0,-5.684341886080802e-14
2026-03-16 18:44:41.736000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,40.41,40.000787,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,48.702,0.047999999999994714,0.0,0.0
2026-03-16 18:44:41.784000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,40.41,40.316866,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,48.75,0.04800000000000182,5.684341886080802e-14,5.684341886080802e-14
2026-03-16 18:44:41.836000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,40.41,40.316866,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,48.802,0.0519999999999996,5.684341886080802e-14,0.0
2026-03-16 18:44:41.882000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,40.41,40.316866,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,48.848,0.045999999999999375,0.0,0.0
2026-03-16 18:44:41.930000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,40.41,40.316866,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,48.896,0.04800000000000182,5.684341886080802e-14,5.684341886080802e-14
2026-03-16 18:44:41.977000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,40.41,40.316866,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,48.943,0.046999999999997044,0.0,-5.684341886080802e-14
2026-03-16 18:44:42.024000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,40.41,40.316866,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,48.99,0.04700000000000415,5.684341886080802e-14,0.0
2026-03-16 18:44:42.072000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,40.41,40.316866,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,49.038,0.047999999999994714,-5.684341886080802e-14,0.0
2026-03-16 18:44:42.119000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,40.41,40.316866,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,49.085,0.04700000000000415,0.0,0.0
2026-03-16 18:44:42.168000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,40.41,40.316866,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,49.134,0.04899999999999949,5.684341886080802e-14,-5.684341886080802e-14
2026-03-16 18:44:42.221000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,40.41,40.316866,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,49.187,0.05299999999999727,0.0,0.0
2026-03-16 18:44:42.273000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,40.41,40.316866,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,49.239,0.0519999999999996,-5.684341886080802e-14,0.0
2026-03-16 18:44:42.323000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,40.41,40.316866,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,49.289,0.05000000000000426,5.684341886080802e-14,0.0
2026-03-16 18:44:42.375000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,40.41,40.316866,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,49.341,0.0519999999999996,0.0,0.0
2026-03-16 18:44:42.427000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,40.41,40.316866,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,49.393,0.0519999999999996,0.0,0.0
2026-03-16 18:44:42.479000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,40.41,40.316866,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,49.445,0.0519999999999996,0.0,0.0
2026-03-16 18:44:42.532000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,40.41,40.316866,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,49.498,0.05299999999999727,-5.684341886080802e-14,-5.684341886080802e-14
2026-03-16 18:44:42.587000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,40.41,40.316866,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,49.553,0.054999999999999716,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:44:42.639000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,40.41,40.316866,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,49.605,0.0519999999999996,5.684341886080802e-14,0.0
2026-03-16 18:44:42.686000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,40.41,40.316866,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,49.652,0.04700000000000415,0.0,5.684341886080802e-14
2026-03-16 18:44:42.733000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,40.41,40.316866,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,49.699,0.046999999999997044,5.684341886080802e-14,0.0
2026-03-16 18:44:42.785000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,40.41,40.316866,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,49.751,0.0519999999999996,5.684341886080802e-14,0.0
2026-03-16 18:44:42.832000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,40.41,41.297508,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,49.798,0.04700000000000415,5.684341886080802e-14,0.0
2026-03-16 18:44:42.883000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,40.41,41.297508,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,49.849,0.05099999999999483,0.0,0.0
2026-03-16 18:44:42.929000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,40.41,41.297508,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,49.895,0.04600000000000648,0.0,-5.684341886080802e-14
2026-03-16 18:44:42.976000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,40.41,41.297508,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,49.942,0.046999999999997044,0.0,0.0
2026-03-16 18:44:43.023000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,40.41,41.297508,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,49.989,0.046999999999997044,5.684341886080802e-14,0.0
2026-03-16 18:44:43.069000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,40.41,41.297508,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,50.035,0.045999999999999375,5.684341886080802e-14,0.0
2026-03-16 18:44:43.116000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,40.41,41.297508,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,50.082,0.04700000000000415,0.0,0.0
2026-03-16 18:44:43.162000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,40.41,41.297508,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,50.128,0.045999999999999375,-5.684341886080802e-14,0.0
2026-03-16 18:44:43.209000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,40.41,41.297508,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,50.175,0.046999999999997044,-5.684341886080802e-14,-5.684341886080802e-14
2026-03-16 18:44:43.257000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,40.41,41.297508,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,50.223,0.04800000000000182,0.0,-5.684341886080802e-14
2026-03-16 18:44:43.304000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,40.41,41.297508,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,50.27,0.04700000000000415,5.684341886080802e-14,0.0
2026-03-16 18:44:43.352000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,40.41,41.297508,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,50.318,0.047999999999994714,-5.684341886080802e-14,0.0
2026-03-16 18:44:43.399000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,40.41,41.297508,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,50.365,0.04700000000000415,5.684341886080802e-14,0.0
2026-03-16 18:44:43.447000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,40.41,41.297508,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,50.413,0.047999999999994714,0.0,0.0
2026-03-16 18:44:43.495000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,40.41,41.297508,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,50.461,0.04800000000000182,0.0,0.0
2026-03-16 18:44:43.541000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,40.41,41.297508,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,50.507,0.045999999999999375,5.684341886080802e-14,0.0
2026-03-16 18:44:43.588000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,40.41,41.297508,0.003814697265625,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,50.554,0.04700000000000415,0.0,5.684341886080802e-14
2026-03-16 18:44:43.635000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,40.41,41.297508,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,50.601,0.046999999999997044,5.684341886080802e-14,5.684341886080802e-14
2026-03-16 18:44:43.686000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,40.41,41.297508,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,50.652,0.05100000000000193,0.0,5.684341886080802e-14
2026-03-16 18:44:43.734000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,40.41,41.297508,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,50.7,0.04800000000000182,5.684341886080802e-14,5.684341886080802e-14
2026-03-16 18:44:43.781000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,40.41,41.297508,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,50.747,0.046999999999997044,5.684341886080802e-14,0.0
2026-03-16 18:44:43.833000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,40.41,41.297508,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,50.799,0.0519999999999996,5.684341886080802e-14,0.0
2026-03-16 18:44:43.879000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,40.41,42.916601,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,50.845,0.045999999999999375,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:44:43.930000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,40.41,42.916601,0.0,0.017578125,28.700000000000003,1,4002,P4_MID_SINE_MED_001_telemetry.csv,50.896,0.05100000000000193,-5.684341886080802e-14,-5.684341886080802e-14
2026-03-16 18:44:43.977000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,40.41,42.916601,-1.1444091796875,0.162109375,28.700000000000003,1,4002,P4_MID_SINE_MED_001_telemetry.csv,50.943,0.046999999999997044,0.3295932678822737,0.0
2026-03-16 18:44:44.023000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,40.44,42.916601,-1.1444091796875,0.17578125,28.700000000000003,1,4002,P4_MID_SINE_MED_001_telemetry.csv,50.989,0.045999999999999375,0.3295932678822737,0.0
2026-03-16 18:44:44.070000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,40.44,42.916601,-0.732421875,0.17578125,28.700000000000003,1,4002,P4_MID_SINE_MED_001_telemetry.csv,51.036,0.04700000000000415,3.1860682561946305,0.0
2026-03-16 18:44:44.116000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,40.73,42.916601,-0.732421875,0.3203125,28.700000000000003,1,4002,P4_MID_SINE_MED_001_telemetry.csv,51.082,0.045999999999999375,3.219241443108274,0.0
2026-03-16 18:44:44.164000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,40.73,42.916601,-0.732421875,0.3203125,28.700000000000003,1,4002,P4_MID_SINE_MED_001_telemetry.csv,51.13,0.04800000000000182,0.0,0.0
2026-03-16 18:44:44.212000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,40.73,42.916601,-0.659942626953125,0.208984375,28.700000000000003,1,4002,P4_MID_SINE_MED_001_telemetry.csv,51.178,0.047999999999994714,4.8843663274744245,0.0
2026-03-16 18:44:44.258000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,41.17,42.916601,-0.54168701171875,0.111328125,28.700000000000003,1,4002,P4_MID_SINE_MED_001_telemetry.csv,51.224,0.045999999999999375,4.834034595605829,0.0
2026-03-16 18:44:44.305000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,41.17,42.916601,-0.54168701171875,0.099609375,28.700000000000003,1,4002,P4_MID_SINE_MED_001_telemetry.csv,51.271,0.04700000000000415,5.383356708742667,0.0
2026-03-16 18:44:44.351000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,41.66,42.916601,-0.560760498046875,0.099609375,28.700000000000003,1,4002,P4_MID_SINE_MED_001_telemetry.csv,51.317,0.045999999999999375,5.383356708742269,0.0
2026-03-16 18:44:44.398000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,41.66,42.916601,-0.579833984375,0.216796875,28.700000000000003,1,4002,P4_MID_SINE_MED_001_telemetry.csv,51.364,0.046999999999997044,5.106382978722593,-5.684341886080802e-14
2026-03-16 18:44:44.445000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,42.14,42.916601,-0.60272216796875,0.216796875,28.700000000000003,1,4002,P4_MID_SINE_MED_001_telemetry.csv,51.411,0.04700000000000415,5.051475634865426,0.0
2026-03-16 18:44:44.491000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,42.14,42.916601,-0.60272216796875,0.12109375,28.700000000000003,1,4002,P4_MID_SINE_MED_001_telemetry.csv,51.457,0.045999999999999375,5.051475634866563,0.0
2026-03-16 18:44:44.538000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,42.62,42.916601,-0.354766845703125,0.12109375,28.700000000000003,1,4002,P4_MID_SINE_MED_001_telemetry.csv,51.504,0.046999999999997044,5.16013437849989,-5.684341886080802e-14
2026-03-16 18:44:44.586000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,42.62,42.916601,0.392913818359375,0.12109375,28.700000000000003,1,4002,P4_MID_SINE_MED_001_telemetry.csv,51.552,0.04800000000000182,3.2250839865626517,5.684341886080802e-14
2026-03-16 18:44:44.633000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,42.92,42.916601,0.392913818359375,0.017578125,28.700000000000003,1,4002,P4_MID_SINE_MED_001_telemetry.csv,51.599,0.046999999999997044,3.225083986562538,-5.684341886080802e-14
2026-03-16 18:44:44.681000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,42.92,42.916601,0.32806396484375,0.015625,28.700000000000003,1,4002,P4_MID_SINE_MED_001_telemetry.csv,51.647,0.04800000000000182,-0.6059330948874617,5.684341886080802e-14
2026-03-16 18:44:44.730000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,42.86,42.916601,0.14495849609375,0.0,28.700000000000003,1,4002,P4_MID_SINE_MED_001_telemetry.csv,51.696,0.04899999999999949,-0.6419655240737256,0.0
2026-03-16 18:44:44.784000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,42.86,42.916601,-0.0457763671875,0.0,28.700000000000003,1,4002,P4_MID_SINE_MED_001_telemetry.csv,51.75,0.054000000000002046,-0.11375605645667974,0.0
2026-03-16 18:44:44.831000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,42.85,42.916601,-0.0457763671875,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,51.797,0.046999999999997044,-0.11375605645673659,-2.842170943040401e-14
2026-03-16 18:44:44.885000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,42.85,42.916601,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,51.851,0.054000000000002046,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:44:44.933000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,42.85,44.967813,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,51.899,0.04800000000000182,0.0,5.684341886080802e-14
2026-03-16 18:44:44.985000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,42.85,44.967813,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,51.951,0.0519999999999996,-5.684341886080802e-14,-5.684341886080802e-14
2026-03-16 18:44:45.033000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,42.85,44.967813,-0.057220458984375,0.041015625,28.700000000000003,1,4002,P4_MID_SINE_MED_001_telemetry.csv,51.999,0.04800000000000182,0.0,0.0
2026-03-16 18:44:45.079000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,42.85,44.967813,-1.53350830078125,0.123046875,28.700000000000003,1,4002,P4_MID_SINE_MED_001_telemetry.csv,52.045,0.045999999999999375,0.21047815145266213,0.0
2026-03-16 18:44:45.126000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,42.87,44.967813,-1.53350830078125,0.279296875,28.700000000000003,1,4002,P4_MID_SINE_MED_001_telemetry.csv,52.092,0.046999999999997044,0.21276595744677707,-5.684341886080802e-14
2026-03-16 18:44:45.173000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,42.87,44.967813,-0.9002685546875,0.279296875,28.700000000000003,1,4002,P4_MID_SINE_MED_001_telemetry.csv,52.139,0.04700000000000415,3.1860682561946305,0.0
2026-03-16 18:44:45.219000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,43.16,44.967813,-0.9002685546875,0.33203125,28.700000000000003,1,4002,P4_MID_SINE_MED_001_telemetry.csv,52.185,0.045999999999999375,3.186068256194403,0.0
2026-03-16 18:44:45.266000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,43.16,44.967813,-0.9002685546875,0.33203125,28.700000000000003,1,4002,P4_MID_SINE_MED_001_telemetry.csv,52.232,0.046999999999997044,4.72417017297812,0.0
2026-03-16 18:44:45.312000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,43.59,44.967813,-0.72479248046875,0.12890625,28.700000000000003,1,4002,P4_MID_SINE_MED_001_telemetry.csv,52.278,0.045999999999999375,4.724170172978404,0.0
2026-03-16 18:44:45.359000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,43.59,44.967813,-0.644683837890625,0.115234375,28.700000000000003,1,4002,P4_MID_SINE_MED_001_telemetry.csv,52.325,0.04700000000000415,5.212765957447459,5.684341886080802e-14
2026-03-16 18:44:45.406000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,44.08,44.967813,-0.644683837890625,0.12890625,28.700000000000003,1,4002,P4_MID_SINE_MED_001_telemetry.csv,52.372,0.046999999999997044,5.156714710593008,0.0
2026-03-16 18:44:45.452000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,44.08,44.967813,-0.652313232421875,0.234375,28.700000000000003,1,4002,P4_MID_SINE_MED_001_telemetry.csv,52.418,0.045999999999999375,5.684341886080802e-14,0.0
2026-03-16 18:44:45.499000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,44.08,44.967813,-0.652313232421875,0.234375,28.700000000000003,1,4002,P4_MID_SINE_MED_001_telemetry.csv,52.465,0.04700000000000415,5.273492286115356,0.0
2026-03-16 18:44:45.545000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,44.56,44.967813,-0.431060791015625,0.26953125,28.700000000000003,1,4002,P4_MID_SINE_MED_001_telemetry.csv,52.511,0.045999999999999375,5.2734922861149585,0.0
2026-03-16 18:44:45.592000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,44.56,44.967813,0.0152587890625,0.1328125,28.700000000000003,1,4002,P4_MID_SINE_MED_001_telemetry.csv,52.558,0.046999999999997044,4.148936170213005,0.0
2026-03-16 18:44:45.639000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,44.95,44.967813,0.335693359375,0.033203125,28.700000000000003,1,4002,P4_MID_SINE_MED_001_telemetry.csv,52.605,0.046999999999997044,4.104323953329413,5.684341886080802e-14
2026-03-16 18:44:45.685000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,44.95,44.967813,0.335693359375,0.017578125,28.700000000000003,1,4002,P4_MID_SINE_MED_001_telemetry.csv,52.651,0.04600000000000648,-0.3058510638298344,5.684341886080802e-14
2026-03-16 18:44:45.733000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,44.92,44.967813,0.255584716796875,0.00390625,28.700000000000003,1,4002,P4_MID_SINE_MED_001_telemetry.csv,52.699,0.047999999999994714,-0.30585106382989125,0.0
