timestamp,device_id,test_id,waveform_type,bias,amplitude,frequency,test_purpose,quality_label,notes,cycle_id,feedback_position_%,setpoint_position_%,motor_torque_Nmm,power_W,internal_temperature_deg_C,rotation_direction,test_number,source_file,elapsed_seconds,dt_seconds,velocity,temperature_rate
2026-03-16 18:44:45.779000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,44.92,44.967813,0.041961669921875,0.0,28.700000000000003,1,4002,P4_MID_SINE_MED_001_telemetry.csv,52.745,0.045999999999999375,-0.17533828854590183,-2.842170943040401e-14
2026-03-16 18:44:45.832000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,44.9,44.967813,0.030517578125,0.0,28.700000000000003,1,4002,P4_MID_SINE_MED_001_telemetry.csv,52.798,0.05300000000000438,-0.18688230008996243,0.0
2026-03-16 18:44:45.884000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,44.9,44.967813,0.00762939453125,0.0,28.700000000000003,1,4002,P4_MID_SINE_MED_001_telemetry.csv,52.85,0.0519999999999996,0.0,0.0
2026-03-16 18:44:45.935000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,44.9,44.967813,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,52.901,0.05100000000000193,-5.684341886080802e-14,-5.684341886080802e-14
2026-03-16 18:44:45.982000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,44.9,47.416888,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,52.948,0.046999999999997044,0.0,-5.684341886080802e-14
2026-03-16 18:44:46.032000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,44.9,47.416888,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,52.998,0.04999999999999716,5.684341886080802e-14,5.684341886080802e-14
2026-03-16 18:44:46.079000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,44.9,47.416888,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,53.045,0.04700000000000415,0.0,5.684341886080802e-14
2026-03-16 18:44:46.126000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,44.9,47.416888,-0.072479248046875,0.05078125,28.700000000000003,1,4002,P4_MID_SINE_MED_001_telemetry.csv,53.092,0.046999999999997044,0.0,-5.684341886080802e-14
2026-03-16 18:44:46.173000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,44.9,47.416888,-1.445770263671875,0.09765625,28.700000000000003,1,4002,P4_MID_SINE_MED_001_telemetry.csv,53.139,0.04700000000000415,0.21276595744689075,5.684341886080802e-14
2026-03-16 18:44:46.220000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,44.92,47.416888,-1.445770263671875,0.2734375,28.700000000000003,1,4002,P4_MID_SINE_MED_001_telemetry.csv,53.186,0.046999999999997044,0.21047815145283266,0.0
2026-03-16 18:44:46.266000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,44.92,47.416888,-0.911712646484375,0.2734375,28.700000000000003,1,4002,P4_MID_SINE_MED_001_telemetry.csv,53.232,0.045999999999999375,2.946694120338236,0.0
2026-03-16 18:44:46.313000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,45.2,47.416888,-0.911712646484375,0.2734375,28.700000000000003,1,4002,P4_MID_SINE_MED_001_telemetry.csv,53.279,0.04700000000000415,2.978723404254822,5.684341886080802e-14
2026-03-16 18:44:46.360000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,45.2,47.416888,-0.911712646484375,0.169921875,28.700000000000003,1,4002,P4_MID_SINE_MED_001_telemetry.csv,53.326,0.046999999999997044,4.834034595605431,0.0
2026-03-16 18:44:46.406000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,45.64,47.416888,-0.705718994140625,0.150390625,28.700000000000003,1,4002,P4_MID_SINE_MED_001_telemetry.csv,53.372,0.045999999999999375,4.834034595605317,0.0
2026-03-16 18:44:46.453000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,45.64,47.416888,-0.652313232421875,0.150390625,28.700000000000003,1,4002,P4_MID_SINE_MED_001_telemetry.csv,53.419,0.046999999999997044,5.3833567087411325,5.684341886080802e-14
2026-03-16 18:44:46.499000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,46.13,47.416888,-0.652313232421875,0.2265625,28.700000000000003,1,4002,P4_MID_SINE_MED_001_telemetry.csv,53.465,0.04600000000000648,5.3833567087411325,-5.684341886080802e-14
2026-03-16 18:44:46.546000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,46.13,47.416888,-0.6561279296875,0.2265625,28.700000000000003,1,4002,P4_MID_SINE_MED_001_telemetry.csv,53.512,0.046999999999997044,0.0,0.0
2026-03-16 18:44:46.593000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,46.13,47.416888,-0.6561279296875,0.109375,28.700000000000003,1,4002,P4_MID_SINE_MED_001_telemetry.csv,53.559,0.046999999999997044,5.273492286114902,0.0
2026-03-16 18:44:46.639000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,46.61,47.416888,-0.652313232421875,0.10546875,28.700000000000003,1,4002,P4_MID_SINE_MED_001_telemetry.csv,53.605,0.045999999999999375,5.328399629972466,0.0
2026-03-16 18:44:46.687000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,46.61,47.416888,-0.652313232421875,0.076171875,28.700000000000003,1,4002,P4_MID_SINE_MED_001_telemetry.csv,53.653,0.04800000000000182,5.160134378498867,-5.684341886080802e-14
2026-03-16 18:44:46.734000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,47.09,47.416888,-0.324249267578125,0.10546875,28.700000000000003,1,4002,P4_MID_SINE_MED_001_telemetry.csv,53.7,0.04700000000000415,5.106382978722593,5.684341886080802e-14
2026-03-16 18:44:46.781000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,47.09,47.416888,0.42724609375,0.01171875,28.700000000000003,1,4002,P4_MID_SINE_MED_001_telemetry.csv,53.747,0.046999999999997044,3.4042553191490583,0.0
2026-03-16 18:44:46.828000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,47.41,47.416888,0.42724609375,0.00390625,28.700000000000003,1,4002,P4_MID_SINE_MED_001_telemetry.csv,53.794,0.046999999999997044,3.367650423244527,5.684341886080802e-14
2026-03-16 18:44:46.874000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,47.41,47.416888,0.2593994140625,0.0,28.700000000000003,1,4002,P4_MID_SINE_MED_001_telemetry.csv,53.84,0.04600000000000648,5.684341886080802e-14,-5.684341886080802e-14
2026-03-16 18:44:46.921000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,47.41,47.416888,0.00762939453125,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,53.887,0.046999999999997044,-5.684341886080802e-14,-5.684341886080802e-14
2026-03-16 18:44:46.969000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,47.41,47.416888,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,53.935,0.04800000000000182,0.0,5.684341886080802e-14
2026-03-16 18:44:47.018000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,47.41,49.986884,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,53.984,0.04899999999999949,0.0,2.842170943040401e-14
2026-03-16 18:44:47.073000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,47.41,49.986884,0.0,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,54.039,0.054999999999999716,0.0,0.0
2026-03-16 18:44:47.121000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,47.41,49.986884,-0.1220703125,0.068359375,28.700000000000003,1,4002,P4_MID_SINE_MED_001_telemetry.csv,54.087,0.04800000000000182,0.0,0.0
2026-03-16 18:44:47.169000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,47.41,49.986884,-1.377105712890625,0.09765625,28.700000000000003,1,4002,P4_MID_SINE_MED_001_telemetry.csv,54.135,0.047999999999994714,0.2220166512488504,0.0
2026-03-16 18:44:47.215000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,47.43,49.986884,-1.377105712890625,0.296875,28.700000000000003,1,4002,P4_MID_SINE_MED_001_telemetry.csv,54.181,0.045999999999999375,0.219728845254906,0.0
2026-03-16 18:44:47.262000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,47.43,49.986884,-0.91552734375,0.296875,28.700000000000003,1,4002,P4_MID_SINE_MED_001_telemetry.csv,54.228,0.04700000000000415,2.9787234042557316,5.684341886080802e-14
2026-03-16 18:44:47.309000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,47.71,49.986884,-0.91552734375,0.396484375,28.700000000000003,1,4002,P4_MID_SINE_MED_001_telemetry.csv,54.275,0.046999999999997044,2.946694120338975,0.0
2026-03-16 18:44:47.355000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,47.71,49.986884,-0.91552734375,0.396484375,28.700000000000003,1,4002,P4_MID_SINE_MED_001_telemetry.csv,54.321,0.045999999999999375,4.525280256233714,0.0
2026-03-16 18:44:47.402000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,48.14,49.986884,-0.690460205078125,0.138671875,28.700000000000003,1,4002,P4_MID_SINE_MED_001_telemetry.csv,54.368,0.04700000000000415,4.5252802562336,0.0
2026-03-16 18:44:47.448000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,48.14,49.986884,-0.652313232421875,0.123046875,28.700000000000003,1,4002,P4_MID_SINE_MED_001_telemetry.csv,54.414,0.045999999999999375,5.156714710593008,0.0
2026-03-16 18:44:47.495000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,48.63,49.986884,-0.652313232421875,0.138671875,28.700000000000003,1,4002,P4_MID_SINE_MED_001_telemetry.csv,54.461,0.046999999999997044,5.212765957447573,-5.684341886080802e-14
2026-03-16 18:44:47.542000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,48.63,49.986884,-0.652313232421875,0.205078125,28.700000000000003,1,4002,P4_MID_SINE_MED_001_telemetry.csv,54.508,0.04700000000000415,5.273492286115243,0.0
2026-03-16 18:44:47.588000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,49.11,49.986884,-0.652313232421875,0.24609375,28.700000000000003,1,4002,P4_MID_SINE_MED_001_telemetry.csv,54.554,0.045999999999999375,5.273492286114845,0.0
2026-03-16 18:44:47.635000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,49.11,49.986884,-0.64849853515625,0.24609375,28.700000000000003,1,4002,P4_MID_SINE_MED_001_telemetry.csv,54.601,0.046999999999997044,4.382284382284354,0.0
2026-03-16 18:44:47.687000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,49.59,49.986884,-0.644683837890625,0.08203125,28.700000000000003,1,4002,P4_MID_SINE_MED_001_telemetry.csv,54.653,0.0519999999999996,4.659340659341012,0.0
2026-03-16 18:44:47.740000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,49.59,49.986884,-0.3204345703125,0.08203125,28.700000000000003,1,4002,P4_MID_SINE_MED_001_telemetry.csv,54.706,0.05300000000000438,3.688644688644729,0.0
2026-03-16 18:44:47.792000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,49.97,49.986884,0.40435791015625,0.017578125,28.700000000000003,1,4002,P4_MID_SINE_MED_001_telemetry.csv,54.758,0.0519999999999996,3.6183719193426214,0.0
2026-03-16 18:44:47.843000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,49.97,49.986884,0.40435791015625,0.017578125,28.700000000000003,1,4002,P4_MID_SINE_MED_001_telemetry.csv,54.809,0.05099999999999483,-0.2856609410007991,0.0
2026-03-16 18:44:47.895000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,49.94,49.986884,0.263214111328125,0.01171875,28.700000000000003,1,4002,P4_MID_SINE_MED_001_telemetry.csv,54.861,0.0519999999999996,-0.28566094100074224,0.0
2026-03-16 18:44:47.946000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,49.94,49.986884,-0.09918212890625,0.0,28.700000000000003,1,4002,P4_MID_SINE_MED_001_telemetry.csv,54.912,0.05100000000000193,-0.19607843137248437,0.0
2026-03-16 18:44:47.997000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,49.92,49.986884,-0.09918212890625,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,54.963,0.05100000000000193,-0.19413706076483095,0.0
2026-03-16 18:44:48.047000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,2,49.92,49.986884,-0.003814697265625,0.0,28.700000000000003,0,4002,P4_MID_SINE_MED_001_telemetry.csv,55.013,0.04999999999999716,-1.1368683772161603e-13,-2.842170943040401e-14
2026-03-16 18:46:27.725000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,48.95,51.685807,0.0,0.0,28.8,0,4002,P4_MID_SINE_MED_001_telemetry.csv,154.691,0.0519999999999925,0.09615384615386802,0.0
2026-03-16 18:46:27.777000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,48.96,51.685807,0.0,0.0,28.8,0,4002,P4_MID_SINE_MED_001_telemetry.csv,154.743,0.0519999999999925,0.09026687598111494,0.0
2026-03-16 18:46:27.823000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,48.96,51.685807,0.0,0.0,28.8,0,4002,P4_MID_SINE_MED_001_telemetry.csv,154.789,0.04599999999999227,0.0,0.0
2026-03-16 18:46:27.870000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,48.96,51.685807,-0.0457763671875,0.041015625,28.8,1,4002,P4_MID_SINE_MED_001_telemetry.csv,154.836,0.047000000000025466,0.0,0.0
2026-03-16 18:46:27.916000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,48.96,51.685807,-1.590728759765625,0.16796875,28.8,1,4002,P4_MID_SINE_MED_001_telemetry.csv,154.882,0.04599999999999227,0.10523907572633107,5.684341886080802e-14
2026-03-16 18:46:27.963000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,48.97,51.685807,-1.590728759765625,0.193359375,28.8,1,4002,P4_MID_SINE_MED_001_telemetry.csv,154.929,0.046999999999997044,0.10638297872333169,0.0
2026-03-16 18:46:28.010000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,48.97,51.685807,-0.888824462890625,0.193359375,28.8,1,4002,P4_MID_SINE_MED_001_telemetry.csv,154.976,0.046999999999997044,3.0762038335676607,-5.684341886080802e-14
2026-03-16 18:46:28.056000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,49.25,51.685807,-0.888824462890625,0.251953125,28.8,1,4002,P4_MID_SINE_MED_001_telemetry.csv,155.022,0.04599999999999227,3.076203833567888,5.684341886080802e-14
2026-03-16 18:46:28.103000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,49.25,51.685807,-0.888824462890625,0.251953125,28.8,1,4002,P4_MID_SINE_MED_001_telemetry.csv,155.069,0.046999999999997044,4.834034595601906,-5.684341886080802e-14
2026-03-16 18:46:28.149000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,49.69,51.685807,-0.732421875,0.0703125,28.8,1,4002,P4_MID_SINE_MED_001_telemetry.csv,155.115,0.04600000000002069,4.834034595601906,5.684341886080802e-14
2026-03-16 18:46:28.196000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,49.69,51.685807,-0.644683837890625,0.0703125,28.8,1,4002,P4_MID_SINE_MED_001_telemetry.csv,155.162,0.046999999999997044,5.106382978723786,0.0
2026-03-16 18:46:28.243000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,50.17,51.685807,-0.644683837890625,0.2109375,28.8,1,4002,P4_MID_SINE_MED_001_telemetry.csv,155.209,0.046999999999997044,5.051475634866165,-5.684341886080802e-14
2026-03-16 18:46:28.289000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,50.17,51.685807,-0.64849853515625,0.232421875,28.8,1,4002,P4_MID_SINE_MED_001_telemetry.csv,155.255,0.04599999999999227,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:46:28.336000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,50.17,51.685807,-0.652313232421875,0.232421875,28.8,1,4002,P4_MID_SINE_MED_001_telemetry.csv,155.302,0.046999999999997044,5.106382978723673,0.0
2026-03-16 18:46:28.383000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,50.65,51.685807,-0.64849853515625,0.12890625,28.8,1,4002,P4_MID_SINE_MED_001_telemetry.csv,155.349,0.046999999999997044,5.0514756348677565,-5.684341886080802e-14
2026-03-16 18:46:28.429000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,50.65,51.685807,-0.64849853515625,0.0859375,28.8,1,4002,P4_MID_SINE_MED_001_telemetry.csv,155.395,0.04600000000002069,5.05147563486787,5.684341886080802e-14
2026-03-16 18:46:28.476000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,51.13,51.685807,-0.644683837890625,0.0859375,28.8,1,4002,P4_MID_SINE_MED_001_telemetry.csv,155.442,0.046999999999997044,5.051475634866165,-5.684341886080802e-14
2026-03-16 18:46:28.522000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,51.13,51.685807,-0.34332275390625,0.09375,28.8,1,4002,P4_MID_SINE_MED_001_telemetry.csv,155.488,0.04599999999999227,4.840997483413503,5.684341886080802e-14
2026-03-16 18:46:28.569000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,51.59,51.685807,0.766754150390625,0.09375,28.8,1,4002,P4_MID_SINE_MED_001_telemetry.csv,155.535,0.046999999999997044,4.945128779395759,-5.684341886080802e-14
2026-03-16 18:46:28.617000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,51.59,51.685807,0.766754150390625,0.0,28.8,1,4002,P4_MID_SINE_MED_001_telemetry.csv,155.583,0.04800000000000182,1.110083256244593,5.684341886080802e-14
2026-03-16 18:46:28.663000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,51.69,51.685807,0.03814697265625,0.0,28.8,1,4002,P4_MID_SINE_MED_001_telemetry.csv,155.629,0.04599999999999227,1.142985208427092,-5.684341886080802e-14
2026-03-16 18:46:28.714000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,51.69,54.198537,0.0,0.0,28.8,1,4002,P4_MID_SINE_MED_001_telemetry.csv,155.68,0.051000000000016144,5.684341886080802e-14,0.0
2026-03-16 18:46:28.766000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,51.69,54.198537,0.0,0.0,28.8,0,4002,P4_MID_SINE_MED_001_telemetry.csv,155.732,0.0519999999999925,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:46:28.816000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,51.69,54.198537,0.0,0.0,28.8,0,4002,P4_MID_SINE_MED_001_telemetry.csv,155.782,0.05000000000001137,1.1368683772161603e-13,0.0
2026-03-16 18:46:28.862000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,51.69,54.198537,-0.05340576171875,0.044921875,28.8,1,4002,P4_MID_SINE_MED_001_telemetry.csv,155.828,0.04599999999999227,0.0,5.684341886080802e-14
2026-03-16 18:46:28.909000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,51.69,54.198537,-1.628875732421875,0.19140625,28.8,1,4002,P4_MID_SINE_MED_001_telemetry.csv,155.875,0.046999999999997044,0.21276595744677707,0.0
2026-03-16 18:46:28.956000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,51.71,54.198537,-1.628875732421875,0.29296875,28.8,1,4002,P4_MID_SINE_MED_001_telemetry.csv,155.922,0.046999999999997044,0.21047815145277582,-5.684341886080802e-14
2026-03-16 18:46:29.002000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,51.71,54.198537,-0.87738037109375,0.29296875,28.8,1,4002,P4_MID_SINE_MED_001_telemetry.csv,155.968,0.04599999999999227,2.946694120338634,5.684341886080802e-14
2026-03-16 18:46:29.049000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,51.99,54.198537,-0.87738037109375,0.29296875,28.8,1,4002,P4_MID_SINE_MED_001_telemetry.csv,156.015,0.046999999999997044,2.978723404256357,-5.684341886080802e-14
2026-03-16 18:46:29.096000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,51.99,54.198537,-0.87738037109375,0.185546875,28.8,1,4002,P4_MID_SINE_MED_001_telemetry.csv,156.062,0.047000000000025466,4.724170172980507,0.0
2026-03-16 18:46:29.142000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,52.42,54.198537,-0.7171630859375,0.1328125,28.8,1,4002,P4_MID_SINE_MED_001_telemetry.csv,156.108,0.04599999999999227,4.724170172979029,5.684341886080802e-14
2026-03-16 18:46:29.189000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,52.42,54.198537,-0.637054443359375,0.1328125,28.8,1,4002,P4_MID_SINE_MED_001_telemetry.csv,156.155,0.046999999999997044,5.383356708743577,-5.684341886080802e-14
2026-03-16 18:46:29.235000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,52.91,54.198537,-0.637054443359375,0.23828125,28.8,1,4002,P4_MID_SINE_MED_001_telemetry.csv,156.201,0.04599999999999227,5.38335670874369,5.684341886080802e-14
2026-03-16 18:46:29.282000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,52.91,54.198537,-0.64849853515625,0.23828125,28.8,1,4002,P4_MID_SINE_MED_001_telemetry.csv,156.248,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:46:29.330000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,52.91,54.198537,-0.64849853515625,0.23828125,28.8,1,4002,P4_MID_SINE_MED_001_telemetry.csv,156.296,0.04800000000000182,5.1601343785001745,5.684341886080802e-14
2026-03-16 18:46:29.377000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,53.39,54.198537,-0.64849853515625,0.099609375,28.8,1,4002,P4_MID_SINE_MED_001_telemetry.csv,156.343,0.046999999999997044,5.160134378500061,-5.684341886080802e-14
2026-03-16 18:46:29.425000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,53.39,54.198537,-0.637054443359375,0.12109375,28.8,1,4002,P4_MID_SINE_MED_001_telemetry.csv,156.391,0.04800000000000182,5.160134378499947,5.684341886080802e-14
2026-03-16 18:46:29.472000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,53.87,54.198537,-0.31280517578125,0.12109375,28.8,1,4002,P4_MID_SINE_MED_001_telemetry.csv,156.438,0.046999999999997044,5.160134378499947,-5.684341886080802e-14
2026-03-16 18:46:29.520000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,53.87,54.198537,0.3509521484375,0.12109375,28.8,1,4002,P4_MID_SINE_MED_001_telemetry.csv,156.486,0.04800000000000182,3.547592385218877,5.684341886080802e-14
2026-03-16 18:46:29.567000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,54.2,54.198537,0.3509521484375,0.0,28.8,1,4002,P4_MID_SINE_MED_001_telemetry.csv,156.533,0.046999999999997044,3.5106382978735837,-5.684341886080802e-14
2026-03-16 18:46:29.614000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,54.2,54.198537,0.00762939453125,0.0,28.8,1,4002,P4_MID_SINE_MED_001_telemetry.csv,156.58,0.047000000000025466,0.0,0.0
2026-03-16 18:46:29.662000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,54.2,54.198537,0.003814697265625,0.0,28.8,0,4002,P4_MID_SINE_MED_001_telemetry.csv,156.628,0.0479999999999734,5.684341886080802e-14,5.684341886080802e-14
2026-03-16 18:46:29.715000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,54.2,54.198537,0.0,0.0,28.8,0,4002,P4_MID_SINE_MED_001_telemetry.csv,156.681,0.05300000000002569,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:46:29.764000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,54.2,56.379642,0.0,0.0,28.8,0,4002,P4_MID_SINE_MED_001_telemetry.csv,156.73,0.04899999999997817,0.0,-5.684341886080802e-14
2026-03-16 18:46:29.815000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,54.2,56.379642,0.0,0.0,28.8,0,4002,P4_MID_SINE_MED_001_telemetry.csv,156.781,0.051000000000016144,0.0,0.0
2026-03-16 18:46:29.864000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,54.2,56.379642,-0.202178955078125,0.10546875,28.8,1,4002,P4_MID_SINE_MED_001_telemetry.csv,156.83,0.049000000000006594,-1.1368683772161603e-13,0.0
2026-03-16 18:46:29.915000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,54.2,56.379642,-1.155853271484375,0.17578125,28.8,1,4002,P4_MID_SINE_MED_001_telemetry.csv,156.881,0.05099999999998772,0.22145028224042562,0.0
2026-03-16 18:46:29.962000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,54.22,56.379642,-1.155853271484375,0.2578125,28.8,1,4002,P4_MID_SINE_MED_001_telemetry.csv,156.928,0.046999999999997044,0.21500559910407446,-5.684341886080802e-14
2026-03-16 18:46:30.010000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,54.22,56.379642,-0.93841552734375,0.2578125,28.8,1,4002,P4_MID_SINE_MED_001_telemetry.csv,156.976,0.04800000000000182,3.0100783874584067,5.684341886080802e-14
2026-03-16 18:46:30.057000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,54.5,56.379642,-0.934600830078125,0.328125,28.8,1,4002,P4_MID_SINE_MED_001_telemetry.csv,157.023,0.046999999999997044,2.978723404255561,0.0
2026-03-16 18:46:30.104000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,54.5,56.379642,-0.934600830078125,0.328125,28.8,1,4002,P4_MID_SINE_MED_001_telemetry.csv,157.07,0.046999999999997044,4.680851063830005,0.0
2026-03-16 18:46:30.151000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,54.94,56.379642,-0.640869140625,0.099609375,28.8,1,4002,P4_MID_SINE_MED_001_telemetry.csv,157.117,0.046999999999997044,4.630519331962091,-5.684341886080802e-14
2026-03-16 18:46:30.197000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,54.94,56.379642,-0.640869140625,0.099609375,28.8,1,4002,P4_MID_SINE_MED_001_telemetry.csv,157.163,0.04600000000002069,5.156714710594315,5.684341886080802e-14
2026-03-16 18:46:30.244000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,55.43,56.379642,-0.64849853515625,0.2734375,28.8,1,4002,P4_MID_SINE_MED_001_telemetry.csv,157.21,0.046999999999997044,5.156714710592496,-5.684341886080802e-14
2026-03-16 18:46:30.290000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,55.43,56.379642,-0.64849853515625,0.2734375,28.8,1,4002,P4_MID_SINE_MED_001_telemetry.csv,157.256,0.04599999999999227,4.9462365591399475,5.684341886080802e-14
2026-03-16 18:46:30.337000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,55.9,56.379642,-0.640869140625,0.12890625,28.8,1,4002,P4_MID_SINE_MED_001_telemetry.csv,157.303,0.046999999999997044,5.052631578947853,-5.684341886080802e-14
2026-03-16 18:46:30.385000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,55.9,56.379642,-0.377655029296875,0.12890625,28.8,1,4002,P4_MID_SINE_MED_001_telemetry.csv,157.351,0.04800000000000182,4.77335800185142,5.684341886080802e-14
2026-03-16 18:46:30.431000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,56.33,56.379642,0.339508056640625,0.12890625,28.8,1,4002,P4_MID_SINE_MED_001_telemetry.csv,157.397,0.04599999999999227,4.724170172979257,5.684341886080802e-14
2026-03-16 18:46:30.478000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,56.33,56.379642,0.339508056640625,0.0,28.8,1,4002,P4_MID_SINE_MED_001_telemetry.csv,157.444,0.046999999999997044,0.5319148936165448,-5.684341886080802e-14
2026-03-16 18:46:30.525000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,56.38,56.379642,0.019073486328125,0.0,28.8,0,4002,P4_MID_SINE_MED_001_telemetry.csv,157.491,0.047000000000025466,0.5261953786315416,0.0
2026-03-16 18:46:30.571000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,56.38,56.379642,0.003814697265625,0.0,28.8,0,4002,P4_MID_SINE_MED_001_telemetry.csv,157.537,0.04599999999999227,-2.2737367544323206e-13,-5.684341886080802e-14
2026-03-16 18:46:30.619000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,56.38,56.379642,0.003814697265625,0.0,28.8,0,4002,P4_MID_SINE_MED_001_telemetry.csv,157.585,0.04800000000000182,2.2737367544323206e-13,5.684341886080802e-14
2026-03-16 18:46:30.665000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,56.38,56.379642,0.0,0.0,28.8,0,4002,P4_MID_SINE_MED_001_telemetry.csv,157.631,0.04599999999999227,-5.684341886080802e-14,-2.842170943040401e-14
2026-03-16 18:46:30.718000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,56.38,56.379642,0.0,0.0,28.8,0,4002,P4_MID_SINE_MED_001_telemetry.csv,157.684,0.05299999999999727,0.0,0.0
2026-03-16 18:46:30.765000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,56.38,56.379642,0.0,0.0,28.8,0,4002,P4_MID_SINE_MED_001_telemetry.csv,157.731,0.046999999999997044,0.0,0.0
2026-03-16 18:46:30.812000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,56.38,58.178449,0.0,0.0,28.8,0,4002,P4_MID_SINE_MED_001_telemetry.csv,157.778,0.046999999999997044,0.0,5.684341886080802e-14
2026-03-16 18:46:30.863000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,56.38,58.178449,0.0,0.0,28.8,0,4002,P4_MID_SINE_MED_001_telemetry.csv,157.829,0.051000000000016144,0.0,0.0
2026-03-16 18:46:30.909000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,56.38,58.178449,0.0,0.0,28.8,0,4002,P4_MID_SINE_MED_001_telemetry.csv,157.875,0.04599999999999227,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:46:30.956000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,56.38,58.178449,-0.2288818359375,0.109375,28.8,1,4002,P4_MID_SINE_MED_001_telemetry.csv,157.922,0.046999999999997044,0.0,-2.842170943040401e-14
2026-03-16 18:46:31.009000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,56.38,58.178449,-1.06048583984375,0.109375,28.8,1,4002,P4_MID_SINE_MED_001_telemetry.csv,157.975,0.05299999999999727,0.10932343234321706,0.0
2026-03-16 18:46:31.057000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,56.39,58.178449,-1.06048583984375,0.275390625,28.8,1,4002,P4_MID_SINE_MED_001_telemetry.csv,158.023,0.04800000000000182,0.10524054982818143,0.0
2026-03-16 18:46:31.106000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,56.39,58.178449,-0.957489013671875,0.275390625,28.8,1,4002,P4_MID_SINE_MED_001_telemetry.csv,158.072,0.049000000000006594,3.149379432624528,-5.684341886080802e-14
2026-03-16 18:46:31.153000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,56.68,58.178449,-0.896453857421875,0.275390625,28.8,1,4002,P4_MID_SINE_MED_001_telemetry.csv,158.119,0.046999999999997044,3.117581187010387,-5.684341886080802e-14
2026-03-16 18:46:31.201000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,56.68,58.178449,-0.896453857421875,0.275390625,28.8,1,4002,P4_MID_SINE_MED_001_telemetry.csv,158.167,0.04800000000000182,4.7301231802916845,5.684341886080802e-14
2026-03-16 18:46:31.248000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,57.12,58.178449,-0.6256103515625,0.24609375,28.8,1,4002,P4_MID_SINE_MED_001_telemetry.csv,158.214,0.046999999999997044,4.730123180291571,-5.684341886080802e-14
2026-03-16 18:46:31.296000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,57.12,58.178449,-0.6256103515625,0.12109375,28.8,1,4002,P4_MID_SINE_MED_001_telemetry.csv,158.262,0.04800000000000182,4.8958333333332575,0.0
2026-03-16 18:46:31.344000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,57.59,58.178449,-0.6256103515625,0.12109375,28.8,1,4002,P4_MID_SINE_MED_001_telemetry.csv,158.31,0.04800000000000182,4.8958333333332575,0.0
2026-03-16 18:46:31.392000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,57.59,58.178449,-0.43487548828125,0.12109375,28.8,1,4002,P4_MID_SINE_MED_001_telemetry.csv,158.358,0.04800000000000182,4.791666666666401,0.0
2026-03-16 18:46:31.440000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,58.05,58.178449,0.00762939453125,0.02734375,28.8,1,4002,P4_MID_SINE_MED_001_telemetry.csv,158.406,0.04800000000000182,4.791666666666401,0.0
2026-03-16 18:46:31.488000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,58.05,58.178449,0.041961669921875,0.0,28.8,1,4002,P4_MID_SINE_MED_001_telemetry.csv,158.454,0.04800000000000182,1.0760321315152623,0.0
2026-03-16 18:46:31.541000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,58.17,58.178449,0.041961669921875,0.0,28.8,1,4002,P4_MID_SINE_MED_001_telemetry.csv,158.507,0.05299999999999727,1.1426556162934958,-5.684341886080802e-14
2026-03-16 18:46:31.595000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,58.17,58.178449,0.0,0.0,28.8,1,4002,P4_MID_SINE_MED_001_telemetry.csv,158.561,0.054000000000002046,-1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:46:31.646000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,58.17,58.178449,0.0,0.0,28.8,0,4002,P4_MID_SINE_MED_001_telemetry.csv,158.612,0.05099999999998772,1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:46:31.698000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,58.17,58.178449,0.0,0.0,28.8,0,4002,P4_MID_SINE_MED_001_telemetry.csv,158.664,0.0519999999999925,-5.684341886080802e-14,-5.684341886080802e-14
2026-03-16 18:46:31.756000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,58.17,58.178449,0.0,0.0,28.8,0,4002,P4_MID_SINE_MED_001_telemetry.csv,158.722,0.058000000000021146,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:46:31.809000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,58.17,58.178449,0.0,0.0,28.8,0,4002,P4_MID_SINE_MED_001_telemetry.csv,158.775,0.05299999999999727,0.0,-5.684341886080802e-14
2026-03-16 18:46:31.861000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,58.17,59.392028,0.0,0.0,28.8,0,4002,P4_MID_SINE_MED_001_telemetry.csv,158.827,0.0519999999999925,-1.1368683772161603e-13,-2.842170943040401e-14
2026-03-16 18:46:31.919000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,58.17,59.392028,0.0,0.005859375,28.8,1,4002,P4_MID_SINE_MED_001_telemetry.csv,158.885,0.057999999999992724,0.0,0.0
2026-03-16 18:46:31.971000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,58.17,59.392028,-1.163482666015625,0.25,28.8,1,4002,P4_MID_SINE_MED_001_telemetry.csv,158.937,0.05200000000002092,0.19798210546355222,0.0
2026-03-16 18:46:32.022000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,58.19,59.392028,-1.163482666015625,0.298828125,28.8,1,4002,P4_MID_SINE_MED_001_telemetry.csv,158.988,0.05099999999998772,0.2069716775600341,2.842170943040401e-14
2026-03-16 18:46:32.079000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,58.19,59.392028,-0.919342041015625,0.298828125,28.8,1,4002,P4_MID_SINE_MED_001_telemetry.csv,159.045,0.05699999999998795,2.9163726182055143,5.684341886080802e-14
2026-03-16 18:46:32.131000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,58.48,59.392028,-0.919342041015625,0.349609375,28.8,1,4002,P4_MID_SINE_MED_001_telemetry.csv,159.097,0.05200000000002092,2.761389096338462,0.0
2026-03-16 18:46:32.182000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,58.48,59.392028,-0.919342041015625,0.349609375,28.8,1,4002,P4_MID_SINE_MED_001_telemetry.csv,159.148,0.05099999999998772,4.544554455443517,0.0
2026-03-16 18:46:32.232000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,58.93,59.392028,-0.63323974609375,0.099609375,28.8,1,4002,P4_MID_SINE_MED_001_telemetry.csv,159.198,0.05000000000001137,4.499999999997726,0.0
2026-03-16 18:46:32.282000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,58.93,59.392028,-0.278472900390625,0.076171875,28.8,1,4002,P4_MID_SINE_MED_001_telemetry.csv,159.248,0.04999999999998295,4.173946806442586,-5.684341886080802e-14
2026-03-16 18:46:32.333000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,59.36,59.392028,0.274658203125,0.029296875,28.8,1,4002,P4_MID_SINE_MED_001_telemetry.csv,159.299,0.051000000000016144,4.256615267463985,0.0
2026-03-16 18:46:32.385000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,59.36,59.392028,0.274658203125,0.021484375,28.8,1,4002,P4_MID_SINE_MED_001_telemetry.csv,159.351,0.0519999999999925,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:46:32.438000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,59.36,59.392028,0.244140625,0.01171875,28.8,1,4002,P4_MID_SINE_MED_001_telemetry.csv,159.404,0.05299999999999727,0.0,0.0
2026-03-16 18:46:32.489000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,59.36,59.392028,0.095367431640625,0.0,28.8,1,4002,P4_MID_SINE_MED_001_telemetry.csv,159.455,0.051000000000016144,-0.1960784313723707,5.684341886080802e-14
2026-03-16 18:46:32.540000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,59.34,59.392028,0.034332275390625,0.0,28.8,1,4002,P4_MID_SINE_MED_001_telemetry.csv,159.506,0.05099999999998772,-0.19215686274492327,0.0
2026-03-16 18:46:32.589000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,59.34,59.392028,0.034332275390625,0.0,28.8,1,4002,P4_MID_SINE_MED_001_telemetry.csv,159.555,0.049000000000006594,0.0,0.0
2026-03-16 18:46:32.641000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,59.34,59.392028,0.003814697265625,0.0,28.8,0,4002,P4_MID_SINE_MED_001_telemetry.csv,159.607,0.0519999999999925,0.0,5.684341886080802e-14
2026-03-16 18:46:32.692000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,59.34,59.392028,0.0,0.0,28.8,0,4002,P4_MID_SINE_MED_001_telemetry.csv,159.658,0.05099999999998772,0.0,0.0
2026-03-16 18:46:32.744000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,59.34,59.392028,0.0,0.0,28.8,0,4002,P4_MID_SINE_MED_001_telemetry.csv,159.71,0.05200000000002092,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:46:32.796000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,59.34,59.392028,0.0,0.0,28.8,0,4002,P4_MID_SINE_MED_001_telemetry.csv,159.762,0.0519999999999925,5.684341886080802e-14,5.684341886080802e-14
2026-03-16 18:46:32.855000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,59.34,59.392028,0.0,0.0,28.8,0,4002,P4_MID_SINE_MED_001_telemetry.csv,159.821,0.0589999999999975,0.0,0.0
2026-03-16 18:46:32.908000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,59.34,59.961783,0.0,0.0,28.8,0,4002,P4_MID_SINE_MED_001_telemetry.csv,159.874,0.05299999999999727,-1.1368683772161603e-13,0.0
2026-03-16 18:46:32.963000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,59.34,59.961783,0.0,0.0,28.8,0,4002,P4_MID_SINE_MED_001_telemetry.csv,159.929,0.05500000000000682,0.0,0.9884974838248581
2026-03-16 18:46:33.015000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,59.34,59.961783,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,159.981,0.0519999999999925,-1.1368683772161603e-13,0.9522031366694819
