timestamp,device_id,test_id,waveform_type,bias,amplitude,frequency,test_purpose,quality_label,notes,cycle_id,feedback_position_%,setpoint_position_%,motor_torque_Nmm,power_W,internal_temperature_deg_C,rotation_direction,test_number,source_file,elapsed_seconds,dt_seconds,velocity,temperature_rate
2026-03-16 18:46:33.066000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,59.34,59.961783,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,160.032,0.051000000000016144,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:46:33.118000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,59.34,59.961783,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,160.084,0.0519999999999925,0.0,0.0
2026-03-16 18:46:33.172000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,59.34,59.961783,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,160.138,0.054000000000002046,1.1368683772161603e-13,0.0
2026-03-16 18:46:33.225000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,59.34,59.961783,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,160.191,0.05299999999999727,0.0,0.0
2026-03-16 18:46:33.277000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,59.34,59.961783,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,160.243,0.0519999999999925,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:46:33.328000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,59.34,59.961783,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,160.294,0.051000000000016144,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:46:33.379000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,59.34,59.961783,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,160.345,0.05099999999998772,0.0,0.0
2026-03-16 18:46:33.430000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,59.34,59.961783,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,160.396,0.05099999999998772,0.0,0.0
2026-03-16 18:46:33.482000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,59.34,59.961783,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,160.448,0.05200000000002092,0.0,0.0
2026-03-16 18:46:33.533000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,59.34,59.961783,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,160.499,0.05099999999998772,0.0,0.0
2026-03-16 18:46:33.585000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,59.34,59.961783,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,160.551,0.0519999999999925,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:46:33.636000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,59.34,59.961783,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,160.602,0.051000000000016144,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:46:33.688000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,59.34,59.961783,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,160.654,0.0519999999999925,0.0,0.0
2026-03-16 18:46:33.740000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,59.34,59.961783,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,160.706,0.0519999999999925,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:46:33.792000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,59.34,59.961783,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,160.758,0.05200000000002092,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:46:33.844000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,59.34,59.961783,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,160.81,0.0519999999999925,0.0,0.0
2026-03-16 18:46:33.895000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,59.34,59.961783,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,160.861,0.05099999999998772,0.0,0.0
2026-03-16 18:46:33.947000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,59.34,59.961783,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,160.913,0.05200000000002092,0.0,0.0
2026-03-16 18:46:34.006000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,59.34,59.846854,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,160.972,0.0589999999999975,0.0,0.0
2026-03-16 18:46:34.062000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,59.34,59.846854,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,161.028,0.055999999999983174,0.0,0.0
2026-03-16 18:46:34.112000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,59.34,59.846854,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,161.078,0.05000000000001137,0.0,-5.684341886080802e-14
2026-03-16 18:46:34.164000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,59.34,59.846854,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,161.13,0.0519999999999925,0.0,0.0
2026-03-16 18:46:34.216000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,59.34,59.846854,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,161.182,0.0519999999999925,0.0,0.0
2026-03-16 18:46:34.271000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,59.34,59.846854,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,161.237,0.05500000000000682,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:46:34.324000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,59.34,59.846854,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,161.29,0.05299999999999727,0.0,0.0
2026-03-16 18:46:34.374000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,59.34,59.846854,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,161.34,0.05000000000001137,0.0,0.0
2026-03-16 18:46:34.425000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,59.34,59.846854,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,161.391,0.05099999999998772,0.0,0.0
2026-03-16 18:46:34.477000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,59.34,59.846854,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,161.443,0.05200000000002092,-1.1368683772161603e-13,0.0
2026-03-16 18:46:34.531000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,59.34,59.846854,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,161.497,0.054000000000002046,0.0,0.0
2026-03-16 18:46:34.583000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,59.34,59.846854,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,161.549,0.0519999999999925,0.0,0.0
2026-03-16 18:46:34.635000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,59.34,59.846854,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,161.601,0.0519999999999925,0.0,0.0
2026-03-16 18:46:34.687000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,59.34,59.846854,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,161.653,0.0519999999999925,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:46:34.739000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,59.34,59.846854,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,161.705,0.05200000000002092,0.0,5.684341886080802e-14
2026-03-16 18:46:34.792000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,59.34,59.846854,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,161.758,0.05299999999999727,0.0,0.0
2026-03-16 18:46:34.843000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,59.34,59.846854,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,161.809,0.05099999999998772,0.0,0.0
2026-03-16 18:46:34.895000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,59.34,59.846854,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,161.861,0.0519999999999925,0.0,5.684341886080802e-14
2026-03-16 18:46:34.945000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,59.34,59.846854,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,161.911,0.05000000000001137,0.0,-5.684341886080802e-14
2026-03-16 18:46:34.997000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,59.34,59.846854,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,161.963,0.0519999999999925,0.0,0.0
2026-03-16 18:46:35.050000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,59.34,59.051927,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,162.016,0.05299999999999727,-5.684341886080802e-14,-2.842170943040401e-14
2026-03-16 18:46:35.107000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,59.34,59.051927,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,162.073,0.05700000000001637,0.0,0.0
2026-03-16 18:46:35.168000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,59.34,59.051927,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,162.134,0.06099999999997863,1.1368683772161603e-13,0.0
2026-03-16 18:46:35.219000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,59.34,59.051927,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,162.185,0.051000000000016144,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:46:35.270000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,59.34,59.051927,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,162.236,0.05099999999998772,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:46:35.321000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,59.34,59.051927,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,162.287,0.051000000000016144,1.1368683772161603e-13,2.842170943040401e-14
2026-03-16 18:46:35.380000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,59.34,59.051927,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,162.346,0.0589999999999975,0.0,-5.684341886080802e-14
2026-03-16 18:46:35.430000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,59.34,59.051927,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,162.396,0.04999999999998295,0.0,0.0
2026-03-16 18:46:35.478000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,59.34,59.051927,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,162.444,0.04800000000000182,0.0,0.0
2026-03-16 18:46:35.525000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,59.34,59.051927,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,162.491,0.047000000000025466,0.0,5.684341886080802e-14
2026-03-16 18:46:35.571000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,59.34,59.051927,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,162.537,0.04599999999999227,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:46:35.618000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,59.34,59.051927,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,162.584,0.046999999999997044,1.1368683772161603e-13,0.0
2026-03-16 18:46:35.663000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,59.34,59.051927,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,162.629,0.044999999999987494,-1.1368683772161603e-13,0.0
2026-03-16 18:46:35.710000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,59.34,59.051927,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,162.676,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:46:35.757000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,59.34,59.051927,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,162.723,0.047000000000025466,0.0,5.684341886080802e-14
2026-03-16 18:46:35.803000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,59.34,59.051927,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,162.769,0.04599999999999227,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:46:35.850000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,59.34,59.051927,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,162.816,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:46:35.896000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,59.34,59.051927,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,162.862,0.04599999999999227,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:46:35.943000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,59.34,59.051927,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,162.909,0.046999999999997044,0.0,0.0
2026-03-16 18:46:35.990000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,59.34,59.051927,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,162.956,0.046999999999997044,0.0,-5.684341886080802e-14
2026-03-16 18:46:36.036000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,59.34,59.051927,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,163.002,0.04600000000002069,0.0,5.684341886080802e-14
2026-03-16 18:46:36.083000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,59.34,57.632095,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,163.049,0.046999999999997044,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:46:36.133000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,59.34,57.632095,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,163.099,0.04999999999998295,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:46:36.180000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,59.34,57.632095,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,163.146,0.046999999999997044,0.0,0.0
2026-03-16 18:46:36.235000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,59.34,57.632095,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,163.201,0.05500000000000682,0.0,0.0
2026-03-16 18:46:36.282000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,59.34,57.632095,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,163.248,0.046999999999997044,0.0,0.0
2026-03-16 18:46:36.329000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,59.34,57.632095,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,163.295,0.046999999999997044,0.0,-5.684341886080802e-14
2026-03-16 18:46:36.375000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,59.34,57.632095,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,163.341,0.04600000000002069,0.0,5.684341886080802e-14
2026-03-16 18:46:36.422000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,59.34,57.632095,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,163.388,0.046999999999997044,0.0,-5.684341886080802e-14
2026-03-16 18:46:36.470000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,59.34,57.632095,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,163.436,0.04800000000000182,0.0,5.684341886080802e-14
2026-03-16 18:46:36.517000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,59.34,57.632095,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,163.483,0.046999999999997044,0.0,-5.684341886080802e-14
2026-03-16 18:46:36.565000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,59.34,57.632095,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,163.531,0.04800000000000182,0.0,5.684341886080802e-14
2026-03-16 18:46:36.612000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,59.34,57.632095,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,163.578,0.046999999999997044,0.0,-5.684341886080802e-14
2026-03-16 18:46:36.660000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,59.34,57.632095,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,163.626,0.04800000000000182,0.0,0.0
2026-03-16 18:46:36.708000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,59.34,57.632095,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,163.674,0.04800000000000182,0.0,5.684341886080802e-14
2026-03-16 18:46:36.755000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,59.34,57.632095,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,163.721,0.046999999999997044,0.0,-5.684341886080802e-14
2026-03-16 18:46:36.803000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,59.34,57.632095,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,163.769,0.04800000000000182,1.1368683772161603e-13,0.0
2026-03-16 18:46:36.849000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,59.34,57.632095,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,163.815,0.04599999999999227,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:46:36.896000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,59.34,57.632095,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,163.862,0.046999999999997044,0.0,0.0
2026-03-16 18:46:36.943000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,59.34,57.632095,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,163.909,0.046999999999997044,0.0,-5.684341886080802e-14
2026-03-16 18:46:36.989000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,59.34,57.632095,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,163.955,0.04600000000002069,0.0,5.684341886080802e-14
2026-03-16 18:46:37.036000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,59.34,57.632095,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,164.002,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:46:37.082000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,59.34,57.632095,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,164.048,0.04599999999999227,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:46:37.129000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,59.34,55.675265,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,164.095,0.046999999999997044,0.0,-5.684341886080802e-14
2026-03-16 18:46:37.181000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,59.34,55.675265,0.0,0.0,28.9,2,4002,P4_MID_SINE_MED_001_telemetry.csv,164.147,0.0519999999999925,0.0,0.0
2026-03-16 18:46:37.234000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,59.34,55.675265,0.86212158203125,0.19140625,28.9,2,4002,P4_MID_SINE_MED_001_telemetry.csv,164.2,0.05299999999999727,-0.2912087912086463,-0.9706959706953739
2026-03-16 18:46:37.286000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,59.31,55.675265,0.86212158203125,0.19140625,28.8,2,4002,P4_MID_SINE_MED_001_telemetry.csv,164.252,0.05200000000002092,-0.2738927738927259,-0.9129759129752983
2026-03-16 18:46:37.333000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,59.31,55.675265,0.774383544921875,0.19140625,28.8,2,4002,P4_MID_SINE_MED_001_telemetry.csv,164.299,0.046999999999997044,-2.8723404255321157,0.0
2026-03-16 18:46:37.380000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,59.04,55.675265,0.774383544921875,0.3203125,28.8,2,4002,P4_MID_SINE_MED_001_telemetry.csv,164.346,0.046999999999997044,-2.8723404255321157,0.0
2026-03-16 18:46:37.427000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,59.04,55.675265,0.774383544921875,0.3203125,28.8,2,4002,P4_MID_SINE_MED_001_telemetry.csv,164.393,0.046999999999997044,-4.614305750351718,-5.684341886080802e-14
2026-03-16 18:46:37.473000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,58.62,55.675265,0.67138671875,0.25,28.8,2,4002,P4_MID_SINE_MED_001_telemetry.csv,164.439,0.04599999999999227,-4.614305750351491,5.684341886080802e-14
2026-03-16 18:46:37.520000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,58.62,55.675265,0.5645751953125,0.232421875,28.8,2,4002,P4_MID_SINE_MED_001_telemetry.csv,164.486,0.046999999999997044,-5.3833567087385745,-5.684341886080802e-14
2026-03-16 18:46:37.566000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,58.13,55.675265,0.5645751953125,0.19140625,28.8,2,4002,P4_MID_SINE_MED_001_telemetry.csv,164.532,0.04600000000002069,-5.3833567087385745,5.684341886080802e-14
2026-03-16 18:46:37.613000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,58.13,55.675265,0.591278076171875,0.138671875,28.8,2,4002,P4_MID_SINE_MED_001_telemetry.csv,164.579,0.046999999999997044,0.0,0.0
2026-03-16 18:46:37.660000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,58.13,55.675265,0.6103515625,0.138671875,28.8,2,4002,P4_MID_SINE_MED_001_telemetry.csv,164.626,0.046999999999997044,-5.273492286116152,-5.684341886080802e-14
2026-03-16 18:46:37.706000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,57.65,55.675265,0.6256103515625,0.2265625,28.8,2,4002,P4_MID_SINE_MED_001_telemetry.csv,164.672,0.04599999999999227,-5.2734922861160385,5.684341886080802e-14
2026-03-16 18:46:37.753000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,57.65,55.675265,0.640869140625,0.2265625,28.8,2,4002,P4_MID_SINE_MED_001_telemetry.csv,164.719,0.046999999999997044,-5.273492286116266,-5.684341886080802e-14
2026-03-16 18:46:37.799000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,57.17,55.675265,0.644683837890625,0.123046875,28.8,2,4002,P4_MID_SINE_MED_001_telemetry.csv,164.765,0.04599999999999227,-5.273492286117744,0.0
2026-03-16 18:46:37.846000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,57.17,55.675265,0.659942626953125,0.123046875,28.8,2,4002,P4_MID_SINE_MED_001_telemetry.csv,164.812,0.047000000000025466,-5.106382978725264,5.684341886080802e-14
2026-03-16 18:46:37.893000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,56.69,55.675265,0.659942626953125,0.22265625,28.8,2,4002,P4_MID_SINE_MED_001_telemetry.csv,164.859,0.046999999999997044,-5.051475634866392,-5.684341886080802e-14
2026-03-16 18:46:37.939000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,56.69,55.675265,0.6561279296875,0.228515625,28.8,2,4002,P4_MID_SINE_MED_001_telemetry.csv,164.905,0.04599999999999227,-5.051475634866051,5.684341886080802e-14
2026-03-16 18:46:37.986000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,56.21,55.675265,0.652313232421875,0.228515625,28.8,2,4002,P4_MID_SINE_MED_001_telemetry.csv,164.952,0.046999999999997044,-5.051475634866392,-5.684341886080802e-14
2026-03-16 18:46:38.032000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,56.21,55.675265,0.431060791015625,0.228515625,28.8,2,4002,P4_MID_SINE_MED_001_telemetry.csv,164.998,0.04599999999999227,-4.840997483413275,5.684341886080802e-14
2026-03-16 18:46:38.079000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,55.75,55.675265,0.003814697265625,0.1328125,28.8,2,4002,P4_MID_SINE_MED_001_telemetry.csv,165.045,0.046999999999997044,-4.893617021278601,-5.684341886080802e-14
2026-03-16 18:46:38.126000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,55.75,55.675265,-0.270843505859375,0.029296875,28.8,2,4002,P4_MID_SINE_MED_001_telemetry.csv,165.092,0.047000000000025466,-0.7690509583920857,0.0
2026-03-16 18:46:38.172000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,55.68,53.344758,-0.270843505859375,0.01171875,28.8,2,4002,P4_MID_SINE_MED_001_telemetry.csv,165.138,0.04599999999999227,-0.8000896458988791,-5.684341886080802e-14
2026-03-16 18:46:38.223000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,55.68,53.344758,-0.152587890625,0.01171875,28.8,2,4002,P4_MID_SINE_MED_001_telemetry.csv,165.189,0.05099999999998772,0.34289556252781495,5.684341886080802e-14
2026-03-16 18:46:38.269000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,55.71,53.344758,-0.0152587890625,0.017578125,28.8,2,4002,P4_MID_SINE_MED_001_telemetry.csv,165.235,0.04600000000002069,0.32959326788204635,5.684341886080802e-14
2026-03-16 18:46:38.316000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,55.71,53.344758,0.431060791015625,0.146484375,28.8,2,4002,P4_MID_SINE_MED_001_telemetry.csv,165.282,0.046999999999997044,-0.21276595744689075,0.0
2026-03-16 18:46:38.363000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,55.69,53.344758,0.751495361328125,0.22265625,28.8,2,4002,P4_MID_SINE_MED_001_telemetry.csv,165.329,0.046999999999997044,-0.2104781514528895,-5.684341886080802e-14
2026-03-16 18:46:38.409000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,55.69,53.344758,0.91552734375,0.234375,28.8,2,4002,P4_MID_SINE_MED_001_telemetry.csv,165.375,0.04599999999999227,-2.5257378174329688,5.684341886080802e-14
2026-03-16 18:46:38.456000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,55.45,53.344758,0.91552734375,0.333984375,28.8,2,4002,P4_MID_SINE_MED_001_telemetry.csv,165.422,0.046999999999997044,-2.820668693009054,2.842170943040401e-14
2026-03-16 18:46:38.514000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,55.45,53.344758,0.91552734375,0.333984375,28.8,2,4002,P4_MID_SINE_MED_001_telemetry.csv,165.48,0.057999999999992724,-4.258741258738496,0.0
2026-03-16 18:46:38.566000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,55.03,53.344758,0.759124755859375,0.251953125,28.8,2,4002,P4_MID_SINE_MED_001_telemetry.csv,165.532,0.05200000000002092,-3.834498834496344,0.0
2026-03-16 18:46:38.613000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,55.03,53.344758,0.64849853515625,0.251953125,28.8,2,4002,P4_MID_SINE_MED_001_telemetry.csv,165.579,0.046999999999997044,-5.273492286116266,-5.684341886080802e-14
2026-03-16 18:46:38.659000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,54.55,53.344758,0.64849853515625,0.2109375,28.8,2,4002,P4_MID_SINE_MED_001_telemetry.csv,165.625,0.04599999999999227,-5.2734922861160385,5.684341886080802e-14
2026-03-16 18:46:38.706000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,54.55,53.344758,0.6561279296875,0.138671875,28.8,2,4002,P4_MID_SINE_MED_001_telemetry.csv,165.672,0.046999999999997044,-2.2737367544323206e-13,-5.684341886080802e-14
2026-03-16 18:46:38.752000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,54.55,53.344758,0.6561279296875,0.138671875,28.8,2,4002,P4_MID_SINE_MED_001_telemetry.csv,165.718,0.04599999999999227,-5.0514756348659375,5.684341886080802e-14
2026-03-16 18:46:38.799000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,54.07,53.344758,0.652313232421875,0.1171875,28.8,2,4002,P4_MID_SINE_MED_001_telemetry.csv,165.765,0.046999999999997044,-5.106382978725264,-5.684341886080802e-14
2026-03-16 18:46:38.846000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,54.07,53.344758,0.57220458984375,0.1171875,28.8,2,4002,P4_MID_SINE_MED_001_telemetry.csv,165.812,0.047000000000025466,-5.383356708745168,0.0
2026-03-16 18:46:38.892000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,53.58,53.344758,0.263214111328125,0.115234375,28.8,2,4002,P4_MID_SINE_MED_001_telemetry.csv,165.858,0.04599999999999227,-5.383356708743463,5.684341886080802e-14
2026-03-16 18:46:38.939000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,53.58,53.344758,-0.400543212890625,0.017578125,28.8,2,4002,P4_MID_SINE_MED_001_telemetry.csv,165.905,0.046999999999997044,-2.746610565685728,-5.684341886080802e-14
2026-03-16 18:46:38.985000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,53.33,53.344758,-0.400543212890625,0.009765625,28.8,2,4002,P4_MID_SINE_MED_001_telemetry.csv,165.951,0.04599999999999227,-2.746610565685387,5.684341886080802e-14
2026-03-16 18:46:39.032000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,53.33,53.344758,-0.255584716796875,0.009765625,28.8,2,4002,P4_MID_SINE_MED_001_telemetry.csv,165.998,0.046999999999997044,0.6382978723404449,0.0
2026-03-16 18:46:39.079000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,53.39,53.344758,-0.087738037109375,0.0,28.8,2,4002,P4_MID_SINE_MED_001_telemetry.csv,166.045,0.046999999999997044,0.6314344543584411,-5.684341886080802e-14
2026-03-16 18:46:39.125000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,53.39,53.344758,0.072479248046875,0.0,28.8,2,4002,P4_MID_SINE_MED_001_telemetry.csv,166.091,0.04600000000002069,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:46:39.172000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,53.39,53.344758,0.072479248046875,0.0,28.8,0,4002,P4_MID_SINE_MED_001_telemetry.csv,166.138,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:46:39.218000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,53.39,50.756026,0.0,0.0,28.8,0,4002,P4_MID_SINE_MED_001_telemetry.csv,166.184,0.04599999999999227,0.0,-5.684341886080802e-14
2026-03-16 18:46:39.269000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,53.39,50.756026,0.0,0.0,28.8,0,4002,P4_MID_SINE_MED_001_telemetry.csv,166.235,0.051000000000016144,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:46:39.316000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,53.39,50.756026,0.0,0.0,28.8,0,4002,P4_MID_SINE_MED_001_telemetry.csv,166.282,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:46:39.362000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,53.39,50.756026,0.0,0.017578125,28.8,2,4002,P4_MID_SINE_MED_001_telemetry.csv,166.328,0.04599999999999227,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:46:39.409000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,53.39,50.756026,1.209259033203125,0.203125,28.8,2,4002,P4_MID_SINE_MED_001_telemetry.csv,166.375,0.046999999999997044,-0.3295932678823874,-5.684341886080802e-14
2026-03-16 18:46:39.455000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,53.36,50.756026,1.209259033203125,0.251953125,28.8,2,4002,P4_MID_SINE_MED_001_telemetry.csv,166.421,0.04599999999999227,-0.32959326788216003,5.684341886080802e-14
2026-03-16 18:46:39.502000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,53.36,50.756026,0.865936279296875,0.251953125,28.8,2,4002,P4_MID_SINE_MED_001_telemetry.csv,166.468,0.046999999999997044,-2.9787234042554473,0.0
2026-03-16 18:46:39.549000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,53.08,50.756026,0.865936279296875,0.451171875,28.8,2,4002,P4_MID_SINE_MED_001_telemetry.csv,166.515,0.046999999999997044,-3.239000206569642,-5.684341886080802e-14
2026-03-16 18:46:39.605000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,53.08,50.756026,0.865936279296875,0.451171875,28.8,2,4002,P4_MID_SINE_MED_001_telemetry.csv,166.571,0.056000000000011596,-4.387464387465798,0.0
2026-03-16 18:46:39.657000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,52.64,50.756026,0.6866455078125,0.09375,28.8,2,4002,P4_MID_SINE_MED_001_telemetry.csv,166.623,0.0519999999999925,-3.9717425431729225,0.0
2026-03-16 18:46:39.703000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,52.64,50.756026,0.64849853515625,0.09375,28.8,2,4002,P4_MID_SINE_MED_001_telemetry.csv,166.669,0.04600000000002069,-5.156714710594201,5.684341886080802e-14
2026-03-16 18:46:39.750000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,52.15,50.756026,0.64849853515625,0.2734375,28.8,2,4002,P4_MID_SINE_MED_001_telemetry.csv,166.716,0.046999999999997044,-5.212765957447118,0.0
2026-03-16 18:46:39.797000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,52.15,50.756026,0.64849853515625,0.2734375,28.8,2,4002,P4_MID_SINE_MED_001_telemetry.csv,166.763,0.046999999999997044,-1.1368683772161603e-13,-5.684341886080802e-14
2026-03-16 18:46:39.843000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,52.15,50.756026,0.652313232421875,0.162109375,28.8,2,4002,P4_MID_SINE_MED_001_telemetry.csv,166.809,0.04599999999999227,-5.051475634866051,5.684341886080802e-14
2026-03-16 18:46:39.890000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,51.67,50.756026,0.64849853515625,0.162109375,28.8,2,4002,P4_MID_SINE_MED_001_telemetry.csv,166.856,0.046999999999997044,-5.106382978723673,0.0
2026-03-16 18:46:39.937000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,51.67,50.756026,0.64849853515625,0.09765625,28.8,2,4002,P4_MID_SINE_MED_001_telemetry.csv,166.903,0.046999999999997044,-4.947368421052374,-5.684341886080802e-14
2026-03-16 18:46:39.985000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,51.19,50.756026,0.499725341796875,0.2265625,28.8,2,4002,P4_MID_SINE_MED_001_telemetry.csv,166.951,0.04800000000000182,-4.999999999999886,0.0
2026-03-16 18:46:40.033000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,51.19,50.756026,0.156402587890625,0.09765625,28.8,2,4002,P4_MID_SINE_MED_001_telemetry.csv,166.999,0.04800000000000182,-4.515117581187383,5.684341886080802e-14
2026-03-16 18:46:40.080000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,50.77,50.756026,-0.06866455078125,0.0,28.8,2,4002,P4_MID_SINE_MED_001_telemetry.csv,167.046,0.046999999999997044,-4.515117581187496,-5.684341886080802e-14
2026-03-16 18:46:40.128000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,50.77,50.756026,-0.06866455078125,0.0,28.8,2,4002,P4_MID_SINE_MED_001_telemetry.csv,167.094,0.04800000000000182,-0.4300111982083763,5.684341886080802e-14
2026-03-16 18:46:40.175000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,50.73,50.756026,-0.003814697265625,0.0,28.8,0,4002,P4_MID_SINE_MED_001_telemetry.csv,167.141,0.046999999999997044,-0.4300111982083763,-5.684341886080802e-14
2026-03-16 18:46:40.223000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,50.73,50.756026,-0.003814697265625,0.0,28.8,0,4002,P4_MID_SINE_MED_001_telemetry.csv,167.189,0.04800000000000182,0.0,0.0
2026-03-16 18:46:40.271000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,50.73,48.152254,-0.003814697265625,0.0,28.8,0,4002,P4_MID_SINE_MED_001_telemetry.csv,167.237,0.04800000000000182,0.0,-5.684341886080802e-14
2026-03-16 18:46:40.322000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,50.73,48.152254,-0.003814697265625,0.0,28.8,0,4002,P4_MID_SINE_MED_001_telemetry.csv,167.288,0.051000000000016144,0.0,-5.684341886080802e-14
2026-03-16 18:46:40.369000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,50.73,48.152254,0.08392333984375,0.05859375,28.8,2,4002,P4_MID_SINE_MED_001_telemetry.csv,167.335,0.046999999999997044,0.0,-5.684341886080802e-14
2026-03-16 18:46:40.417000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,50.73,48.152254,1.2359619140625,0.19140625,28.8,2,4002,P4_MID_SINE_MED_001_telemetry.csv,167.383,0.04800000000000182,-0.17933868858580126,0.0
2026-03-16 18:46:40.470000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,50.71,48.152254,1.2359619140625,0.361328125,28.8,2,4002,P4_MID_SINE_MED_001_telemetry.csv,167.436,0.05299999999999727,-0.19044260271556368,-5.684341886080802e-14
2026-03-16 18:46:40.524000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,50.71,48.152254,0.96893310546875,0.361328125,28.8,2,4002,P4_MID_SINE_MED_001_telemetry.csv,167.49,0.054000000000002046,-2.823529411765776,5.684341886080802e-14
2026-03-16 18:46:40.575000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,50.43,48.152254,0.86212158203125,0.361328125,28.8,2,4002,P4_MID_SINE_MED_001_telemetry.csv,167.541,0.05099999999998772,-2.771749476490413,-5.684341886080802e-14
2026-03-16 18:46:40.627000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,50.43,48.152254,0.86212158203125,0.1875,28.8,2,4002,P4_MID_SINE_MED_001_telemetry.csv,167.593,0.0519999999999925,-4.0179694519317195,5.684341886080802e-14
2026-03-16 18:46:40.680000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,50.0,48.152254,0.637054443359375,0.1875,28.8,2,4002,P4_MID_SINE_MED_001_telemetry.csv,167.646,0.05299999999999727,-8.273195120949254,-5.684341886080802e-14
2026-03-16 18:46:40.738000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,49.51,48.152254,0.637054443359375,0.1875,28.8,2,4002,P4_MID_SINE_MED_001_telemetry.csv,167.704,0.058000000000021146,-3.781609195400165,0.0
2026-03-16 18:46:40.785000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,49.51,48.152254,0.64849853515625,0.205078125,28.8,2,4002,P4_MID_SINE_MED_001_telemetry.csv,167.751,0.046999999999997044,-5.684341886080802e-14,-5.684341886080802e-14
2026-03-16 18:46:40.833000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,49.51,48.152254,0.64849853515625,0.205078125,28.8,2,4002,P4_MID_SINE_MED_001_telemetry.csv,167.799,0.04800000000000182,-5.328399629973546,5.684341886080802e-14
2026-03-16 18:46:40.879000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,49.03,48.152254,0.644683837890625,0.205078125,28.8,2,4002,P4_MID_SINE_MED_001_telemetry.csv,167.845,0.04599999999999227,-5.32839962997366,-5.684341886080802e-14
2026-03-16 18:46:40.927000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,49.03,48.152254,0.640869140625,0.109375,28.8,2,4002,P4_MID_SINE_MED_001_telemetry.csv,167.893,0.04800000000000182,-5.267637178052041,5.684341886080802e-14
2026-03-16 18:46:40.974000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,48.54,48.152254,0.457763671875,0.109375,28.8,2,4002,P4_MID_SINE_MED_001_telemetry.csv,167.94,0.046999999999997044,-5.212765957447118,0.0
