timestamp,device_id,test_id,waveform_type,bias,amplitude,frequency,test_purpose,quality_label,notes,cycle_id,feedback_position_%,setpoint_position_%,motor_torque_Nmm,power_W,internal_temperature_deg_C,rotation_direction,test_number,source_file,elapsed_seconds,dt_seconds,velocity,temperature_rate
2026-03-16 18:46:41.021000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,48.54,48.152254,0.0,0.087890625,28.8,2,4002,P4_MID_SINE_MED_001_telemetry.csv,167.987,0.046999999999997044,-4.148936170213005,0.0
2026-03-16 18:46:41.068000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,48.15,48.152254,-0.026702880859375,0.0,28.8,2,4002,P4_MID_SINE_MED_001_telemetry.csv,168.034,0.046999999999997044,-4.148936170213005,0.0
2026-03-16 18:46:41.115000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,48.15,48.152254,-0.026702880859375,0.0,28.8,2,4002,P4_MID_SINE_MED_001_telemetry.csv,168.081,0.046999999999997044,-0.21276595744677707,0.0
2026-03-16 18:46:41.162000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,48.13,48.152254,0.0,0.0,28.8,0,4002,P4_MID_SINE_MED_001_telemetry.csv,168.128,0.046999999999997044,-0.2150055991041313,-5.684341886080802e-14
2026-03-16 18:46:41.210000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,48.13,48.152254,0.0,0.0,28.8,0,4002,P4_MID_SINE_MED_001_telemetry.csv,168.176,0.04800000000000182,-1.1368683772161603e-13,-1.1368683772161603e-13
2026-03-16 18:46:41.256000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,48.13,48.152254,0.0,0.0,28.8,0,4002,P4_MID_SINE_MED_001_telemetry.csv,168.222,0.04600000000002069,1.1368683772161603e-13,1.1368683772161603e-13
2026-03-16 18:46:41.304000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,48.13,45.604644,0.0,0.0,28.8,0,4002,P4_MID_SINE_MED_001_telemetry.csv,168.27,0.04800000000000182,-5.684341886080802e-14,-5.684341886080802e-14
2026-03-16 18:46:41.355000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,48.13,45.604644,0.0,0.0,28.8,0,4002,P4_MID_SINE_MED_001_telemetry.csv,168.321,0.05099999999998772,0.0,5.684341886080802e-14
2026-03-16 18:46:41.403000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,48.13,45.604644,0.0,0.0,28.8,0,4002,P4_MID_SINE_MED_001_telemetry.csv,168.369,0.04800000000000182,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:46:41.450000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,48.13,45.604644,0.0152587890625,0.0234375,28.8,2,4002,P4_MID_SINE_MED_001_telemetry.csv,168.416,0.046999999999997044,0.0,0.0
2026-03-16 18:46:41.497000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,48.13,45.604644,1.42669677734375,0.240234375,28.8,2,4002,P4_MID_SINE_MED_001_telemetry.csv,168.463,0.046999999999997044,-0.2061403508772628,-5.684341886080802e-14
2026-03-16 18:46:41.545000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,48.11,45.604644,1.42669677734375,0.240234375,28.8,2,4002,P4_MID_SINE_MED_001_telemetry.csv,168.511,0.04800000000000182,-0.20390070921973802,5.684341886080802e-14
2026-03-16 18:46:41.591000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,48.11,45.604644,0.873565673828125,0.240234375,28.8,2,4002,P4_MID_SINE_MED_001_telemetry.csv,168.557,0.04599999999999227,-2.9565602836876224,-5.684341886080802e-14
2026-03-16 18:46:41.639000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,47.82,45.604644,0.873565673828125,0.267578125,28.8,2,4002,P4_MID_SINE_MED_001_telemetry.csv,168.605,0.04800000000000182,-3.0208333333332007,0.0
2026-03-16 18:46:41.687000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,47.82,45.604644,0.873565673828125,0.267578125,28.8,2,4002,P4_MID_SINE_MED_001_telemetry.csv,168.653,0.04800000000000182,-4.212244897957817,0.0
2026-03-16 18:46:41.737000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,47.39,45.604644,0.701904296875,0.267578125,28.8,2,4002,P4_MID_SINE_MED_001_telemetry.csv,168.703,0.05000000000001137,-4.2999999999977945,0.0
2026-03-16 18:46:41.787000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,47.39,45.604644,0.644683837890625,0.2734375,28.8,2,4002,P4_MID_SINE_MED_001_telemetry.csv,168.753,0.04999999999998295,-4.6191553544459225,0.0
2026-03-16 18:46:41.839000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,46.9,45.604644,0.644683837890625,0.28125,28.8,2,4002,P4_MID_SINE_MED_001_telemetry.csv,168.805,0.05200000000002092,-4.473581973579144,0.0
2026-03-16 18:46:41.886000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,46.9,45.604644,0.644683837890625,0.28125,28.8,2,4002,P4_MID_SINE_MED_001_telemetry.csv,168.852,0.046999999999997044,-5.106382978723673,0.0
2026-03-16 18:46:41.933000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,46.42,45.604644,0.640869140625,0.185546875,28.8,2,4002,P4_MID_SINE_MED_001_telemetry.csv,168.899,0.046999999999997044,-5.051475634866222,-5.684341886080802e-14
2026-03-16 18:46:41.979000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,46.42,45.604644,0.640869140625,0.12109375,28.8,2,4002,P4_MID_SINE_MED_001_telemetry.csv,168.945,0.04599999999999227,-4.893617021276043,-5.684341886080802e-14
2026-03-16 18:46:42.027000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,45.94,45.604644,0.63323974609375,0.0859375,28.8,2,4002,P4_MID_SINE_MED_001_telemetry.csv,168.993,0.04800000000000182,-4.8936170212758725,5.684341886080802e-14
2026-03-16 18:46:42.073000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,45.94,45.604644,0.301361083984375,0.12109375,28.8,2,4002,P4_MID_SINE_MED_001_telemetry.csv,169.039,0.04599999999999227,0.0,0.0
2026-03-16 18:46:42.120000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,45.94,45.604644,-0.293731689453125,0.0390625,28.8,0,4002,P4_MID_SINE_MED_001_telemetry.csv,169.086,0.047000000000025466,-3.6074561403548273,0.0
2026-03-16 18:46:42.168000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,45.59,45.604644,-0.293731689453125,0.0,28.8,0,4002,P4_MID_SINE_MED_001_telemetry.csv,169.134,0.0479999999999734,-3.6074561403547705,0.0
2026-03-16 18:46:42.215000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,45.59,45.604644,-0.091552734375,0.0,28.8,0,4002,P4_MID_SINE_MED_001_telemetry.csv,169.181,0.047000000000025466,0.0,0.0
2026-03-16 18:46:42.263000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,45.59,45.604644,0.011444091796875,0.0,28.8,0,4002,P4_MID_SINE_MED_001_telemetry.csv,169.229,0.04800000000000182,5.684341886080802e-14,5.684341886080802e-14
2026-03-16 18:46:42.310000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,45.59,45.604644,0.011444091796875,0.0,28.8,0,4002,P4_MID_SINE_MED_001_telemetry.csv,169.276,0.046999999999997044,0.0,0.0
2026-03-16 18:46:42.357000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,45.59,43.452265,0.0,0.0,28.8,0,4002,P4_MID_SINE_MED_001_telemetry.csv,169.323,0.046999999999997044,5.684341886080802e-14,0.9403761504605086
2026-03-16 18:46:42.408000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,45.59,43.452265,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,169.374,0.05099999999998772,0.0,0.9298564786741963
2026-03-16 18:46:42.454000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,45.59,43.452265,0.102996826171875,0.064453125,28.9,2,4002,P4_MID_SINE_MED_001_telemetry.csv,169.42,0.04599999999999227,-5.684341886080802e-14,-5.684341886080802e-14
2026-03-16 18:46:42.501000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,45.59,43.452265,1.407623291015625,0.15625,28.9,2,4002,P4_MID_SINE_MED_001_telemetry.csv,169.467,0.047000000000025466,-0.219728845254906,-1.0986442262744731
2026-03-16 18:46:42.547000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,45.57,43.452265,1.407623291015625,0.31640625,28.8,2,4002,P4_MID_SINE_MED_001_telemetry.csv,169.513,0.04599999999999227,-0.2197288452547923,-1.098644226274132
2026-03-16 18:46:42.594000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,45.57,43.452265,0.911712646484375,0.31640625,28.8,2,4002,P4_MID_SINE_MED_001_telemetry.csv,169.56,0.046999999999997044,-2.8723404255321157,0.0
2026-03-16 18:46:42.641000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,45.3,43.452265,0.911712646484375,0.31640625,28.8,2,4002,P4_MID_SINE_MED_001_telemetry.csv,169.607,0.046999999999997044,-3.017408123791256,0.0
2026-03-16 18:46:42.693000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,45.3,43.452265,0.911712646484375,0.240234375,28.8,2,4002,P4_MID_SINE_MED_001_telemetry.csv,169.659,0.0519999999999925,-4.623156193168995,0.0
2026-03-16 18:46:42.742000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,44.86,43.452265,0.659942626953125,0.240234375,28.8,2,4002,P4_MID_SINE_MED_001_telemetry.csv,169.708,0.049000000000006594,-4.489795918366724,0.0
2026-03-16 18:46:42.791000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,44.86,43.452265,0.64849853515625,0.09375,28.8,2,4002,P4_MID_SINE_MED_001_telemetry.csv,169.757,0.049000000000006594,-5.21276595744763,-5.684341886080802e-14
2026-03-16 18:46:42.838000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,44.38,43.452265,0.644683837890625,0.263671875,28.8,2,4002,P4_MID_SINE_MED_001_telemetry.csv,169.804,0.046999999999997044,-5.212765957447573,5.684341886080802e-14
2026-03-16 18:46:42.887000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,44.38,43.452265,0.644683837890625,0.09375,28.8,2,4002,P4_MID_SINE_MED_001_telemetry.csv,169.853,0.049000000000006594,-4.7959183673505095,0.0
2026-03-16 18:46:42.936000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,43.91,43.452265,0.640869140625,0.10546875,28.8,2,4002,P4_MID_SINE_MED_001_telemetry.csv,169.902,0.04899999999997817,-4.746475909955052,-5.684341886080802e-14
2026-03-16 18:46:42.984000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,43.91,43.452265,0.339508056640625,0.10546875,28.8,2,4002,P4_MID_SINE_MED_001_telemetry.csv,169.95,0.04800000000000182,-4.7301231802873644,0.0
2026-03-16 18:46:43.031000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,43.47,43.452265,-0.316619873046875,0.10546875,28.8,2,4002,P4_MID_SINE_MED_001_telemetry.csv,169.997,0.047000000000025466,-4.730123180286,0.0
2026-03-16 18:46:43.079000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,43.47,43.452265,-0.316619873046875,0.021484375,28.8,2,4002,P4_MID_SINE_MED_001_telemetry.csv,170.045,0.0479999999999734,5.684341886080802e-14,5.684341886080802e-14
2026-03-16 18:46:43.127000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,43.47,43.452265,-0.2288818359375,0.01171875,28.8,2,4002,P4_MID_SINE_MED_001_telemetry.csv,170.093,0.04800000000000182,0.0,5.684341886080802e-14
2026-03-16 18:46:43.174000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,43.47,43.452265,-0.22125244140625,0.0,28.8,2,4002,P4_MID_SINE_MED_001_telemetry.csv,170.14,0.046999999999997044,0.20614035087720595,-5.684341886080802e-14
2026-03-16 18:46:43.222000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,43.49,43.452265,0.0,0.0,28.8,0,4002,P4_MID_SINE_MED_001_telemetry.csv,170.188,0.04800000000000182,0.20390070921973802,-1.1368683772161603e-13
2026-03-16 18:46:43.268000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,43.49,43.452265,0.0,0.0,28.8,0,4002,P4_MID_SINE_MED_001_telemetry.csv,170.234,0.04600000000002069,0.10195035461009638,1.1368683772161603e-13
2026-03-16 18:46:43.316000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,43.5,43.452265,0.0,0.0,28.8,0,4002,P4_MID_SINE_MED_001_telemetry.csv,170.282,0.04800000000000182,0.10416666666662877,0.0
2026-03-16 18:46:43.364000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,43.5,43.452265,0.0,0.0,28.8,0,4002,P4_MID_SINE_MED_001_telemetry.csv,170.33,0.04800000000000182,5.684341886080802e-14,1.075027995520884
2026-03-16 18:46:43.411000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,43.5,41.717245,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,170.377,0.046999999999997044,0.0,1.117558564367016
2026-03-16 18:46:43.463000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,43.5,41.717245,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,170.429,0.0519999999999925,0.0,-1.117558564367016
2026-03-16 18:46:43.510000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,43.5,41.717245,0.0,0.0,28.8,2,4002,P4_MID_SINE_MED_001_telemetry.csv,170.476,0.046999999999997044,-5.684341886080802e-14,-1.075027995520884
2026-03-16 18:46:43.558000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,43.5,41.717245,0.4119873046875,0.1875,28.8,2,4002,P4_MID_SINE_MED_001_telemetry.csv,170.524,0.04800000000000182,5.684341886080802e-14,1.075027995520884
2026-03-16 18:46:43.605000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,43.5,41.717245,0.911712646484375,0.2109375,28.9,2,4002,P4_MID_SINE_MED_001_telemetry.csv,170.571,0.046999999999997044,-0.1825951825952643,1.117558564367016
2026-03-16 18:46:43.657000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,43.48,41.717245,0.911712646484375,0.375,28.9,2,4002,P4_MID_SINE_MED_001_telemetry.csv,170.623,0.0519999999999925,-0.18461538461548344,-1.0833333333332007
2026-03-16 18:46:43.705000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,43.48,41.717245,0.911712646484375,0.375,28.8,2,4002,P4_MID_SINE_MED_001_telemetry.csv,170.671,0.04800000000000182,-3.2192414431062275,-1.0195035460995427
2026-03-16 18:46:43.751000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,43.19,41.717245,0.881195068359375,0.375,28.8,2,4002,P4_MID_SINE_MED_001_telemetry.csv,170.717,0.04600000000002069,-3.1860682561921863,1.0523907572641633
2026-03-16 18:46:43.798000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,43.19,41.717245,0.881195068359375,0.220703125,28.9,2,4002,P4_MID_SINE_MED_001_telemetry.csv,170.764,0.046999999999997044,-4.574468085106673,1.0638297872340559
2026-03-16 18:46:43.845000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,42.76,41.717245,0.621795654296875,0.1171875,28.9,2,4002,P4_MID_SINE_MED_001_telemetry.csv,170.811,0.046999999999997044,-4.525280256234396,-1.0986442262742457
2026-03-16 18:46:43.891000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,42.76,41.717245,0.621795654296875,0.1171875,28.8,2,4002,P4_MID_SINE_MED_001_telemetry.csv,170.857,0.04599999999999227,-5.051475634866108,-1.098644226274132
2026-03-16 18:46:43.938000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,42.28,41.717245,0.621795654296875,0.09375,28.8,2,4002,P4_MID_SINE_MED_001_telemetry.csv,170.904,0.046999999999997044,-5.160134378500061,-5.684341886080802e-14
2026-03-16 18:46:43.986000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,42.28,41.717245,0.446319580078125,0.220703125,28.8,2,4002,P4_MID_SINE_MED_001_telemetry.csv,170.952,0.04800000000000182,-4.645487060802793,1.0098884914788755
2026-03-16 18:46:44.035000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,41.82,41.717245,-0.0152587890625,0.02734375,28.9,2,4002,P4_MID_SINE_MED_001_telemetry.csv,171.001,0.049000000000006594,-4.596088435373076,0.9991496598636331
2026-03-16 18:46:44.082000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,41.82,41.717245,-0.274658203125,0.02734375,28.9,2,4002,P4_MID_SINE_MED_001_telemetry.csv,171.048,0.046999999999997044,-1.0986442262743026,-1.0986442262742457
2026-03-16 18:46:44.128000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,41.72,41.717245,-0.274658203125,0.017578125,28.8,2,4002,P4_MID_SINE_MED_001_telemetry.csv,171.094,0.04599999999999227,-1.098644226274189,-1.098644226274132
2026-03-16 18:46:44.175000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,41.72,41.717245,-0.16021728515625,0.0,28.8,2,4002,P4_MID_SINE_MED_001_telemetry.csv,171.141,0.046999999999997044,0.43945769050924355,1.0986442262731089
2026-03-16 18:46:44.221000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,41.76,41.717245,-0.1220703125,0.0,28.9,2,4002,P4_MID_SINE_MED_001_telemetry.csv,171.187,0.04600000000002069,0.4394576905093004,1.0986442262732226
2026-03-16 18:46:44.268000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,41.76,41.717245,-0.06866455078125,0.0,28.9,2,4002,P4_MID_SINE_MED_001_telemetry.csv,171.234,0.046999999999997044,0.0,0.0
2026-03-16 18:46:44.315000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,41.76,41.717245,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,171.281,0.046999999999997044,0.0,0.0
2026-03-16 18:46:44.362000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,41.76,41.717245,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,171.328,0.046999999999997044,-5.684341886080802e-14,-5.684341886080802e-14
2026-03-16 18:46:44.410000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,41.76,41.717245,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,171.376,0.04800000000000182,5.684341886080802e-14,5.684341886080802e-14
2026-03-16 18:46:44.457000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,41.76,40.54265,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,171.423,0.046999999999997044,0.0,-5.684341886080802e-14
2026-03-16 18:46:44.509000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,41.76,40.54265,0.0,0.00390625,28.9,2,4002,P4_MID_SINE_MED_001_telemetry.csv,171.475,0.0519999999999925,0.0,5.684341886080802e-14
2026-03-16 18:46:44.556000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,41.76,40.54265,0.7171630859375,0.291015625,28.9,2,4002,P4_MID_SINE_MED_001_telemetry.csv,171.522,0.046999999999997044,-0.18807523009189708,0.0
2026-03-16 18:46:44.607000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,41.74,40.54265,0.8087158203125,0.291015625,28.9,2,4002,P4_MID_SINE_MED_001_telemetry.csv,171.573,0.051000000000016144,-0.190136660724761,0.0
2026-03-16 18:46:44.655000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,41.74,40.54265,0.835418701171875,0.291015625,28.9,2,4002,P4_MID_SINE_MED_001_telemetry.csv,171.621,0.04800000000000182,5.684341886080802e-14,0.0
2026-03-16 18:46:44.701000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,41.74,40.54265,0.835418701171875,0.4375,28.9,2,4002,P4_MID_SINE_MED_001_telemetry.csv,171.667,0.04599999999999227,-3.0519331960649083,5.684341886080802e-14
2026-03-16 18:46:44.748000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,41.45,40.54265,0.835418701171875,0.4375,28.9,2,4002,P4_MID_SINE_MED_001_telemetry.csv,171.714,0.046999999999997044,-3.0851063829788927,0.0
2026-03-16 18:46:44.795000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,41.45,40.54265,0.81634521484375,0.109375,28.9,2,4002,P4_MID_SINE_MED_001_telemetry.csv,171.761,0.046999999999997044,-4.943899018234049,-5.684341886080802e-14
2026-03-16 18:46:44.841000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,41.0,40.54265,0.537872314453125,0.07421875,28.9,2,4002,P4_MID_SINE_MED_001_telemetry.csv,171.807,0.04599999999999227,-4.943899018235413,-5.684341886080802e-14
2026-03-16 18:46:44.888000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,41.0,40.54265,0.25177001953125,0.068359375,28.9,2,4002,P4_MID_SINE_MED_001_telemetry.csv,171.854,0.047000000000025466,-4.72417017298045,5.684341886080802e-14
2026-03-16 18:46:44.934000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,40.57,40.54265,-0.28228759765625,0.017578125,28.9,2,4002,P4_MID_SINE_MED_001_telemetry.csv,171.9,0.04599999999999227,-4.724170172979029,5.684341886080802e-14
2026-03-16 18:46:44.981000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,40.57,40.54265,-0.28228759765625,0.015625,28.9,2,4002,P4_MID_SINE_MED_001_telemetry.csv,171.947,0.046999999999997044,-0.2127659574468339,0.0
2026-03-16 18:46:45.028000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,40.55,40.54265,-0.28228759765625,0.015625,28.9,2,4002,P4_MID_SINE_MED_001_telemetry.csv,171.994,0.046999999999997044,-0.21934634788334506,0.0
2026-03-16 18:46:45.078000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,40.55,40.54265,-0.247955322265625,0.0,28.9,2,4002,P4_MID_SINE_MED_001_telemetry.csv,172.044,0.05000000000001137,0.42517006802728474,0.0
2026-03-16 18:46:45.126000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,40.59,40.54265,0.041961669921875,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,172.092,0.04800000000000182,0.4078014184398171,0.0
2026-03-16 18:46:45.172000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,40.59,40.54265,0.041961669921875,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,172.138,0.04599999999999227,5.684341886080802e-14,5.684341886080802e-14
2026-03-16 18:46:45.219000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,40.59,40.54265,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,172.185,0.046999999999997044,0.0,0.0
2026-03-16 18:46:45.266000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,40.59,40.54265,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,172.232,0.046999999999997044,0.0,0.0
2026-03-16 18:46:45.313000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,40.59,40.54265,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,172.279,0.046999999999997044,0.0,0.0
2026-03-16 18:46:45.360000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,40.59,40.54265,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,172.326,0.046999999999997044,0.0,-5.684341886080802e-14
2026-03-16 18:46:45.406000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,40.59,40.54265,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,172.372,0.04600000000002069,0.0,5.684341886080802e-14
2026-03-16 18:46:45.453000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,40.59,40.54265,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,172.419,0.046999999999997044,0.0,0.0
2026-03-16 18:46:45.500000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,40.59,40.54265,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,172.466,0.046999999999997044,5.684341886080802e-14,5.684341886080802e-14
2026-03-16 18:46:45.550000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,40.59,40.02144,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,172.516,0.04999999999998295,5.684341886080802e-14,5.684341886080802e-14
2026-03-16 18:46:45.603000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,40.59,40.02144,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,172.569,0.05299999999999727,0.0,5.684341886080802e-14
2026-03-16 18:46:45.649000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,40.59,40.02144,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,172.615,0.04600000000002069,0.0,5.684341886080802e-14
2026-03-16 18:46:45.696000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,40.59,40.02144,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,172.662,0.046999999999997044,0.0,-5.684341886080802e-14
2026-03-16 18:46:45.748000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,40.59,40.02144,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,172.714,0.0519999999999925,0.0,0.0
2026-03-16 18:46:45.801000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,40.59,40.02144,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,172.767,0.05299999999999727,0.0,0.0
2026-03-16 18:46:45.854000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,40.59,40.02144,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,172.82,0.05299999999999727,0.0,-5.684341886080802e-14
2026-03-16 18:46:45.906000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,40.59,40.02144,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,172.872,0.05200000000002092,0.0,0.0
2026-03-16 18:46:45.957000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,40.59,40.02144,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,172.923,0.05099999999998772,-5.684341886080802e-14,0.0
2026-03-16 18:46:46.007000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,40.59,40.02144,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,172.973,0.05000000000001137,0.0,0.0
2026-03-16 18:46:46.060000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,40.59,40.02144,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,173.026,0.05299999999999727,0.0,0.0
2026-03-16 18:46:46.113000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,40.59,40.02144,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,173.079,0.05299999999999727,0.0,0.0
2026-03-16 18:46:46.169000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,40.59,40.02144,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,173.135,0.055999999999983174,5.684341886080802e-14,5.684341886080802e-14
2026-03-16 18:46:46.224000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,40.59,40.02144,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,173.19,0.05500000000000682,0.0,0.0
2026-03-16 18:46:46.271000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,40.59,40.02144,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,173.237,0.046999999999997044,0.0,-5.684341886080802e-14
2026-03-16 18:46:46.319000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,40.59,40.02144,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,173.285,0.04800000000000182,0.0,5.684341886080802e-14
2026-03-16 18:46:46.366000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,40.59,40.02144,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,173.332,0.046999999999997044,0.0,0.0
2026-03-16 18:46:46.413000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,40.59,40.02144,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,173.379,0.046999999999997044,0.0,0.0
2026-03-16 18:46:46.460000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,40.59,40.02144,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,173.426,0.046999999999997044,0.0,-5.684341886080802e-14
2026-03-16 18:46:46.506000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,40.59,40.02144,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,173.472,0.04600000000002069,1.1368683772161603e-13,5.684341886080802e-14
2026-03-16 18:46:46.554000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,40.59,40.215466,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,173.52,0.04800000000000182,5.684341886080802e-14,0.0
2026-03-16 18:46:46.610000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,40.59,40.215466,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,173.576,0.055999999999983174,-5.684341886080802e-14,0.0
2026-03-16 18:46:46.658000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,40.59,40.215466,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,173.624,0.04800000000000182,0.0,5.684341886080802e-14
2026-03-16 18:46:46.705000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,40.59,40.215466,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,173.671,0.046999999999997044,0.0,-5.684341886080802e-14
2026-03-16 18:46:46.751000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,40.59,40.215466,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,173.717,0.04600000000002069,0.0,5.684341886080802e-14
2026-03-16 18:46:46.798000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,40.59,40.215466,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,173.764,0.046999999999997044,-5.684341886080802e-14,-5.684341886080802e-14
2026-03-16 18:46:46.844000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,40.59,40.215466,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,173.81,0.04599999999999227,5.684341886080802e-14,5.684341886080802e-14
2026-03-16 18:46:46.891000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,40.59,40.215466,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,173.857,0.046999999999997044,0.0,0.0
2026-03-16 18:46:46.938000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,40.59,40.215466,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,173.904,0.046999999999997044,-5.684341886080802e-14,-5.684341886080802e-14
2026-03-16 18:46:46.984000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,40.59,40.215466,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,173.95,0.04599999999999227,5.684341886080802e-14,-5.684341886080802e-14
2026-03-16 18:46:47.031000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,40.59,40.215466,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,173.997,0.047000000000025466,-5.684341886080802e-14,5.684341886080802e-14
2026-03-16 18:46:47.077000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,40.59,40.215466,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,174.043,0.04599999999999227,5.684341886080802e-14,5.684341886080802e-14
2026-03-16 18:46:47.124000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,40.59,40.215466,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,174.09,0.046999999999997044,0.0,0.0
2026-03-16 18:46:47.171000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,40.59,40.215466,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,174.137,0.046999999999997044,-5.684341886080802e-14,-5.684341886080802e-14
2026-03-16 18:46:47.217000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,40.59,40.215466,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,174.183,0.04599999999999227,5.684341886080802e-14,5.684341886080802e-14
2026-03-16 18:46:47.264000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,40.59,40.215466,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,174.23,0.046999999999997044,0.0,0.0
2026-03-16 18:46:47.311000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,40.59,40.215466,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,174.277,0.046999999999997044,0.0,-5.684341886080802e-14
2026-03-16 18:46:47.363000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,40.59,40.215466,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,174.329,0.05200000000002092,0.0,0.0
2026-03-16 18:46:47.411000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,40.59,40.215466,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,174.377,0.04800000000000182,0.0,5.684341886080802e-14
2026-03-16 18:46:47.458000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,40.59,40.215466,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,174.424,0.046999999999997044,0.0,0.0
2026-03-16 18:46:47.505000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,40.59,40.215466,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,174.471,0.046999999999997044,-5.684341886080802e-14,-5.684341886080802e-14
2026-03-16 18:46:47.551000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,40.59,40.215466,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,174.517,0.04599999999999227,0.0,5.684341886080802e-14
2026-03-16 18:46:47.601000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,40.59,41.051393,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,174.567,0.05000000000001137,0.0,0.0
2026-03-16 18:46:47.654000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,40.59,41.051393,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,174.62,0.05299999999999727,0.0,0.0
2026-03-16 18:46:47.700000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,40.59,41.051393,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,174.666,0.04599999999999227,-5.684341886080802e-14,0.0
2026-03-16 18:46:47.748000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,40.59,41.051393,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,174.714,0.04800000000000182,0.0,5.684341886080802e-14
2026-03-16 18:46:47.795000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,40.59,41.051393,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,174.761,0.046999999999997044,0.0,0.0
2026-03-16 18:46:47.842000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,40.59,41.051393,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,174.808,0.046999999999997044,0.0,0.0
2026-03-16 18:46:47.889000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,40.59,41.051393,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,174.855,0.046999999999997044,0.0,-5.684341886080802e-14
2026-03-16 18:46:47.935000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,40.59,41.051393,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,174.901,0.04600000000002069,0.0,5.684341886080802e-14
2026-03-16 18:46:47.982000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,40.59,41.051393,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,174.948,0.046999999999997044,-5.684341886080802e-14,-5.684341886080802e-14
2026-03-16 18:46:48.028000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,40.59,41.051393,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,174.994,0.04599999999999227,5.684341886080802e-14,5.684341886080802e-14
2026-03-16 18:46:48.075000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,40.59,41.051393,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,175.041,0.046999999999997044,0.0,0.0
2026-03-16 18:46:48.122000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,40.59,41.051393,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,175.088,0.046999999999997044,-5.684341886080802e-14,-5.684341886080802e-14
2026-03-16 18:46:48.168000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,40.59,41.051393,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,175.134,0.04599999999999227,5.684341886080802e-14,-5.684341886080802e-14
2026-03-16 18:46:48.215000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,40.59,41.051393,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,175.181,0.047000000000025466,-5.684341886080802e-14,5.684341886080802e-14
2026-03-16 18:46:48.261000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,40.59,41.051393,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,175.227,0.04599999999999227,5.684341886080802e-14,5.684341886080802e-14
2026-03-16 18:46:48.308000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,40.59,41.051393,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,175.274,0.046999999999997044,0.0,0.0
2026-03-16 18:46:48.355000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,40.59,41.051393,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,175.321,0.046999999999997044,-5.684341886080802e-14,-5.684341886080802e-14
2026-03-16 18:46:48.401000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,40.59,41.051393,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,175.367,0.04599999999999227,-5.684341886080802e-14,0.0
2026-03-16 18:46:48.449000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,40.59,41.051393,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,175.415,0.04800000000000182,0.0,0.0
2026-03-16 18:46:48.499000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,40.59,41.051393,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,175.465,0.05000000000001137,0.0,-5.684341886080802e-14
2026-03-16 18:46:48.545000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,40.59,41.051393,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,175.511,0.04599999999999227,0.0,-2.842170943040401e-14
2026-03-16 18:46:48.598000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,40.59,41.051393,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,175.564,0.05299999999999727,-5.684341886080802e-14,-5.684341886080802e-14
2026-03-16 18:46:48.645000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,40.59,42.503173,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,175.611,0.046999999999997044,0.0,0.0
2026-03-16 18:46:48.696000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,40.59,42.503173,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,175.662,0.051000000000016144,0.0,0.0
2026-03-16 18:46:48.742000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,40.59,42.503173,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,175.708,0.04599999999999227,5.684341886080802e-14,5.684341886080802e-14
2026-03-16 18:46:48.789000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,40.59,42.503173,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,175.755,0.046999999999997044,0.0,0.0
2026-03-16 18:46:48.836000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,40.59,42.503173,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,175.802,0.046999999999997044,0.0,-5.684341886080802e-14
