timestamp,device_id,test_id,waveform_type,bias,amplitude,frequency,test_purpose,quality_label,notes,cycle_id,feedback_position_%,setpoint_position_%,motor_torque_Nmm,power_W,internal_temperature_deg_C,rotation_direction,test_number,source_file,elapsed_seconds,dt_seconds,velocity,temperature_rate
2026-03-16 18:46:48.882000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,40.59,42.503173,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,175.848,0.04600000000002069,0.0,5.684341886080802e-14
2026-03-16 18:46:48.929000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,40.59,42.503173,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,175.895,0.046999999999997044,-5.684341886080802e-14,-5.684341886080802e-14
2026-03-16 18:46:48.975000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,40.59,42.503173,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,175.941,0.04599999999999227,5.684341886080802e-14,5.684341886080802e-14
2026-03-16 18:46:49.022000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,40.59,42.503173,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,175.988,0.046999999999997044,0.0,0.0
2026-03-16 18:46:49.069000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,40.59,42.503173,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,176.035,0.046999999999997044,-5.684341886080802e-14,-5.684341886080802e-14
2026-03-16 18:46:49.115000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,40.59,42.503173,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,176.081,0.04599999999999227,-5.684341886080802e-14,0.0
2026-03-16 18:46:49.163000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,40.59,42.503173,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,176.129,0.04800000000000182,0.0,5.684341886080802e-14
2026-03-16 18:46:49.210000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,40.59,42.503173,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,176.176,0.046999999999997044,0.0,-5.684341886080802e-14
2026-03-16 18:46:49.256000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,40.59,42.503173,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,176.222,0.04600000000002069,0.0,5.684341886080802e-14
2026-03-16 18:46:49.303000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,40.59,42.503173,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,176.269,0.046999999999997044,-5.684341886080802e-14,-5.684341886080802e-14
2026-03-16 18:46:49.349000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,40.59,42.503173,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,176.315,0.04599999999999227,5.684341886080802e-14,5.684341886080802e-14
2026-03-16 18:46:49.396000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,40.59,42.503173,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,176.362,0.046999999999997044,0.0,0.0
2026-03-16 18:46:49.443000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,40.59,42.503173,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,176.409,0.046999999999997044,0.0,-5.684341886080802e-14
2026-03-16 18:46:49.489000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,40.59,42.503173,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,176.455,0.04600000000002069,0.0,5.684341886080802e-14
2026-03-16 18:46:49.536000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,40.59,42.503173,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,176.502,0.046999999999997044,-5.684341886080802e-14,-5.684341886080802e-14
2026-03-16 18:46:49.582000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,40.59,42.503173,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,176.548,0.04599999999999227,5.684341886080802e-14,5.684341886080802e-14
2026-03-16 18:46:49.629000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,40.59,42.503173,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,176.595,0.046999999999997044,0.0,-5.684341886080802e-14
2026-03-16 18:46:49.677000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,40.59,42.503173,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,176.643,0.04800000000000182,5.684341886080802e-14,0.0
2026-03-16 18:46:49.737000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,40.59,44.481883,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,176.703,0.060000000000002274,5.684341886080802e-14,0.0
2026-03-16 18:46:49.789000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,40.59,44.481883,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,176.755,0.0519999999999925,-5.684341886080802e-14,-5.684341886080802e-14
2026-03-16 18:46:49.835000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,40.59,44.481883,0.0,0.0,28.9,0,4002,P4_MID_SINE_MED_001_telemetry.csv,176.801,0.04599999999999227,5.684341886080802e-14,-1.052390757262856
2026-03-16 18:46:49.882000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,40.59,44.481883,0.0,0.01171875,28.8,1,4002,P4_MID_SINE_MED_001_telemetry.csv,176.848,0.047000000000025466,-5.684341886080802e-14,-1.052390757262799
2026-03-16 18:46:49.928000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,40.59,44.481883,-1.026153564453125,0.169921875,28.8,1,4002,P4_MID_SINE_MED_001_telemetry.csv,176.894,0.04599999999999227,0.10523907572638791,5.684341886080802e-14
2026-03-16 18:46:49.975000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,40.6,44.481883,-1.026153564453125,0.169921875,28.8,1,4002,P4_MID_SINE_MED_001_telemetry.csv,176.941,0.046999999999997044,0.10638297872338853,0.0
2026-03-16 18:46:50.022000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,40.6,44.481883,-0.720977783203125,0.169921875,28.8,1,4002,P4_MID_SINE_MED_001_telemetry.csv,176.988,0.046999999999997044,2.8564749883128684,-5.684341886080802e-14
2026-03-16 18:46:50.068000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,40.86,44.481883,-0.720977783203125,0.302734375,28.8,1,4002,P4_MID_SINE_MED_001_telemetry.csv,177.034,0.04599999999999227,2.856474988312982,5.684341886080802e-14
2026-03-16 18:46:50.115000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,40.86,44.481883,-0.720977783203125,0.302734375,28.8,1,4002,P4_MID_SINE_MED_001_telemetry.csv,177.081,0.046999999999997044,4.468085106383285,0.0
2026-03-16 18:46:50.162000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,41.28,44.481883,-0.698089599609375,0.216796875,28.8,1,4002,P4_MID_SINE_MED_001_telemetry.csv,177.128,0.046999999999997044,4.420041180509315,-5.684341886080802e-14
2026-03-16 18:46:50.208000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,41.28,44.481883,-0.530242919921875,0.216796875,28.8,1,4002,P4_MID_SINE_MED_001_telemetry.csv,177.174,0.04600000000002069,0.0,5.684341886080802e-14
2026-03-16 18:46:50.255000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,41.28,44.481883,-0.530242919921875,0.1640625,28.8,1,4002,P4_MID_SINE_MED_001_telemetry.csv,177.221,0.046999999999997044,5.383356708743577,-5.684341886080802e-14
2026-03-16 18:46:50.301000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,41.77,44.481883,-0.55694580078125,0.1640625,28.8,1,4002,P4_MID_SINE_MED_001_telemetry.csv,177.267,0.04599999999999227,5.38335670874369,5.684341886080802e-14
2026-03-16 18:46:50.348000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,41.77,44.481883,-0.576019287109375,0.162109375,28.8,1,4002,P4_MID_SINE_MED_001_telemetry.csv,177.314,0.046999999999997044,5.106382978723673,0.0
2026-03-16 18:46:50.395000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,42.25,44.481883,-0.598907470703125,0.162109375,28.8,1,4002,P4_MID_SINE_MED_001_telemetry.csv,177.361,0.046999999999997044,5.0514756348677,-5.684341886080802e-14
2026-03-16 18:46:50.441000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,42.25,44.481883,-0.60272216796875,0.26171875,28.8,1,4002,P4_MID_SINE_MED_001_telemetry.csv,177.407,0.04600000000002069,5.051475634867813,5.684341886080802e-14
2026-03-16 18:46:50.488000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,42.73,44.481883,-0.614166259765625,0.26171875,28.8,1,4002,P4_MID_SINE_MED_001_telemetry.csv,177.454,0.046999999999997044,5.051475634866108,-5.684341886080802e-14
2026-03-16 18:46:50.534000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,42.73,44.481883,-0.644683837890625,0.09765625,28.8,1,4002,P4_MID_SINE_MED_001_telemetry.csv,177.5,0.04599999999999227,4.946236559140004,5.684341886080802e-14
2026-03-16 18:46:50.581000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,43.2,44.481883,-0.6561279296875,0.09765625,28.8,1,4002,P4_MID_SINE_MED_001_telemetry.csv,177.547,0.046999999999997044,5.000000000000341,0.0
2026-03-16 18:46:50.628000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,43.2,44.481883,-0.6561279296875,0.208984375,28.8,1,4002,P4_MID_SINE_MED_001_telemetry.csv,177.594,0.046999999999997044,5.2734922861160385,-5.684341886080802e-14
2026-03-16 18:46:50.674000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,43.68,44.481883,-0.6561279296875,0.228515625,28.8,1,4002,P4_MID_SINE_MED_001_telemetry.csv,177.64,0.04599999999999227,5.273492286117687,0.0
2026-03-16 18:46:50.721000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,43.68,44.481883,-0.6561279296875,0.228515625,28.8,1,4002,P4_MID_SINE_MED_001_telemetry.csv,177.687,0.047000000000025466,5.273492286117744,0.0
2026-03-16 18:46:50.767000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,44.16,46.895366,-0.499725341796875,0.228515625,28.8,1,4002,P4_MID_SINE_MED_001_telemetry.csv,177.733,0.04599999999999227,5.536823425023158,0.0
2026-03-16 18:46:50.819000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,44.16,46.895366,-0.011444091796875,0.14453125,28.8,1,4002,P4_MID_SINE_MED_001_telemetry.csv,177.785,0.0519999999999925,2.6896551724140636,-2.842170943040401e-14
2026-03-16 18:46:50.877000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,44.49,46.895366,-0.011444091796875,0.255859375,28.8,1,4002,P4_MID_SINE_MED_001_telemetry.csv,177.843,0.057999999999992724,2.6621322366350455,5.684341886080802e-14
2026-03-16 18:46:50.928000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,44.49,46.895366,-0.5645751953125,0.255859375,28.8,1,4002,P4_MID_SINE_MED_001_telemetry.csv,177.894,0.051000000000016144,0.4292929292929557,5.684341886080802e-14
2026-03-16 18:46:50.976000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,44.53,46.895366,-0.919342041015625,0.296875,28.8,1,4002,P4_MID_SINE_MED_001_telemetry.csv,177.942,0.04800000000000182,0.4122807017544119,5.684341886080802e-14
2026-03-16 18:46:51.023000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,44.53,46.895366,-0.92315673828125,0.328125,28.8,1,4002,P4_MID_SINE_MED_001_telemetry.csv,177.989,0.046999999999997044,2.7828947368417403,-5.684341886080802e-14
2026-03-16 18:46:51.071000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,44.8,46.895366,-0.926971435546875,0.328125,28.8,1,4002,P4_MID_SINE_MED_001_telemetry.csv,178.037,0.04800000000000182,2.782894736841854,5.684341886080802e-14
2026-03-16 18:46:51.118000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,44.8,46.895366,-0.926971435546875,0.255859375,28.8,1,4002,P4_MID_SINE_MED_001_telemetry.csv,178.084,0.046999999999997044,4.638157894736423,-5.684341886080802e-14
2026-03-16 18:46:51.166000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,45.25,46.895366,-0.652313232421875,0.103515625,28.8,1,4002,P4_MID_SINE_MED_001_telemetry.csv,178.132,0.04800000000000182,4.6874999999998295,0.0
2026-03-16 18:46:51.214000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,45.25,46.895366,-0.652313232421875,0.205078125,28.8,1,4002,P4_MID_SINE_MED_001_telemetry.csv,178.18,0.04800000000000182,4.430769230770352,5.684341886080802e-14
2026-03-16 18:46:51.266000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,45.73,46.895366,-0.659942626953125,0.205078125,28.8,1,4002,P4_MID_SINE_MED_001_telemetry.csv,178.232,0.0519999999999925,4.659340659341581,5.684341886080802e-14
2026-03-16 18:46:51.319000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,45.73,46.895366,-0.659942626953125,0.25,28.8,1,4002,P4_MID_SINE_MED_001_telemetry.csv,178.285,0.05299999999999727,5.042718446600134,5.684341886080802e-14
2026-03-16 18:46:51.369000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,46.22,46.895366,-0.659942626953125,0.25,28.8,1,4002,P4_MID_SINE_MED_001_telemetry.csv,178.335,0.05000000000001137,4.948514851482912,0.0
2026-03-16 18:46:51.420000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,46.22,46.895366,-0.629425048828125,0.14453125,28.8,1,4002,P4_MID_SINE_MED_001_telemetry.csv,178.386,0.05099999999998772,4.475354742345473,-5.684341886080802e-14
2026-03-16 18:46:51.472000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,46.69,46.895366,-0.278472900390625,0.080078125,28.8,1,4002,P4_MID_SINE_MED_001_telemetry.csv,178.438,0.0519999999999925,4.519230769232593,-5.684341886080802e-14
2026-03-16 18:46:51.524000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,46.69,46.895366,0.2593994140625,0.017578125,28.8,1,4002,P4_MID_SINE_MED_001_telemetry.csv,178.49,0.05200000000002092,1.8169112508737726,-5.684341886080802e-14
2026-03-16 18:46:51.578000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,46.89,46.895366,0.2593994140625,0.00390625,28.8,1,4002,P4_MID_SINE_MED_001_telemetry.csv,178.544,0.054000000000002046,1.7989417989415415,5.684341886080802e-14
2026-03-16 18:46:51.629000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,46.89,46.895366,0.20599365234375,0.00390625,28.8,1,4002,P4_MID_SINE_MED_001_telemetry.csv,178.595,0.05099999999998772,-0.5713218820015982,-5.684341886080802e-14
2026-03-16 18:46:51.681000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,46.83,46.895366,-0.072479248046875,0.0,28.8,1,4002,P4_MID_SINE_MED_001_telemetry.csv,178.647,0.0519999999999925,-0.5769230769234355,-5.684341886080802e-14
2026-03-16 18:46:51.733000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,46.83,46.895366,-0.072479248046875,0.0,28.8,1,4002,P4_MID_SINE_MED_001_telemetry.csv,178.699,0.05200000000002092,5.684341886080802e-14,0.0
2026-03-16 18:46:51.786000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,46.83,46.895366,-0.00762939453125,0.0,28.8,0,4002,P4_MID_SINE_MED_001_telemetry.csv,178.752,0.05299999999999727,0.0,-5.684341886080802e-14
2026-03-16 18:46:51.838000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,46.83,46.895366,0.0,0.0,28.8,0,4002,P4_MID_SINE_MED_001_telemetry.csv,178.804,0.0519999999999925,0.0,0.0
2026-03-16 18:46:51.890000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,46.83,49.479281,0.0,0.0,28.8,0,4002,P4_MID_SINE_MED_001_telemetry.csv,178.856,0.0519999999999925,0.0,-2.842170943040401e-14
2026-03-16 18:46:51.947000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,46.83,49.479281,0.0,0.0,28.8,1,4002,P4_MID_SINE_MED_001_telemetry.csv,178.913,0.05700000000001637,0.0,0.0
2026-03-16 18:46:52.002000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,46.83,49.479281,-1.068115234375,0.240234375,28.8,1,4002,P4_MID_SINE_MED_001_telemetry.csv,178.968,0.0549999999999784,0.18181818181813014,0.0
2026-03-16 18:46:52.057000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,46.85,49.479281,-1.068115234375,0.302734375,28.8,1,4002,P4_MID_SINE_MED_001_telemetry.csv,179.023,0.05500000000000682,0.17495711835340444,0.0
2026-03-16 18:46:52.108000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,46.85,49.479281,-0.926971435546875,0.302734375,28.8,1,4002,P4_MID_SINE_MED_001_telemetry.csv,179.074,0.051000000000016144,2.8431372549035814,5.684341886080802e-14
2026-03-16 18:46:52.159000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,47.14,49.479281,-0.926971435546875,0.302734375,28.8,1,4002,P4_MID_SINE_MED_001_telemetry.csv,179.125,0.05099999999998772,2.8707405292221893,-5.684341886080802e-14
2026-03-16 18:46:52.211000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,47.14,49.479281,-0.926971435546875,0.275390625,28.8,1,4002,P4_MID_SINE_MED_001_telemetry.csv,179.177,0.0519999999999925,4.355606320195534,0.0
2026-03-16 18:46:52.262000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,47.58,49.479281,-0.652313232421875,0.140625,28.8,1,4002,P4_MID_SINE_MED_001_telemetry.csv,179.228,0.051000000000016144,4.31372549019369,5.684341886080802e-14
2026-03-16 18:46:52.313000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,47.58,49.479281,-0.652313232421875,0.240234375,28.8,1,4002,P4_MID_SINE_MED_001_telemetry.csv,179.279,0.05099999999998772,4.570575056012444,-5.684341886080802e-14
2026-03-16 18:46:52.365000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,48.06,49.479281,-0.659942626953125,0.240234375,28.8,1,4002,P4_MID_SINE_MED_001_telemetry.csv,179.331,0.0519999999999925,4.6153846153865175,-5.684341886080802e-14
2026-03-16 18:46:52.417000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,48.06,49.479281,-0.659942626953125,0.240234375,28.8,1,4002,P4_MID_SINE_MED_001_telemetry.csv,179.383,0.05200000000002092,4.85056158385953,0.0
2026-03-16 18:46:52.468000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,48.55,49.479281,-0.652313232421875,0.240234375,28.8,1,4002,P4_MID_SINE_MED_001_telemetry.csv,179.434,0.05099999999998772,4.850561583858166,-5.684341886080802e-14
2026-03-16 18:46:52.520000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,48.55,49.479281,-0.652313232421875,0.08203125,28.8,1,4002,P4_MID_SINE_MED_001_telemetry.csv,179.486,0.0519999999999925,4.652579478390749,0.0
2026-03-16 18:46:52.571000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,49.02,49.479281,-0.568389892578125,0.263671875,28.8,1,4002,P4_MID_SINE_MED_001_telemetry.csv,179.537,0.051000000000016144,4.652579478390862,0.0
2026-03-16 18:46:52.623000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,49.02,49.479281,-0.232696533203125,0.0625,28.8,1,4002,P4_MID_SINE_MED_001_telemetry.csv,179.589,0.0519999999999925,4.256615267467396,5.684341886080802e-14
2026-03-16 18:46:52.674000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,49.45,49.479281,0.293731689453125,0.017578125,28.8,1,4002,P4_MID_SINE_MED_001_telemetry.csv,179.64,0.05099999999998772,4.2566152674685895,0.0
2026-03-16 18:46:52.726000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,49.45,49.479281,0.293731689453125,0.015625,28.8,1,4002,P4_MID_SINE_MED_001_telemetry.csv,179.692,0.05200000000002092,-0.09615384615386802,5.684341886080802e-14
2026-03-16 18:46:52.778000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,49.44,49.479281,0.19073486328125,0.0,28.8,1,4002,P4_MID_SINE_MED_001_telemetry.csv,179.744,0.0519999999999925,-0.09522031366697092,5.684341886080802e-14
2026-03-16 18:46:52.829000+00:00,BELIMO-8,P4_MID_SINE_MED_001,sine,50.0,10.0,0.04,medium-frequency smooth dynamic characterization at mid bias,unreviewed,,7,49.44,49.479281,-0.0152587890625,0.0,28.8,0,4002,P4_MID_SINE_MED_001_telemetry.csv,179.795,0.05099999999998772,-0.28566094100051487,0.0
